报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1141408142025000133,其他,[CLS]无[SEP]故障6[SEP]使用中显示故障6拆开释放压力传感器压力恢复[SEP],无,故障6,使用中显示故障6拆开释放压力传感器压力恢复,产品原因（包括说明书等）,使用频率高,无,[CLS]无[SEP]故障6[SEP]使用中显示故障6拆开释放压力传感器压力恢复[SEP],故障6,使用中显示故障6拆开释放压力传感器压力恢复,分析故障发现的原因可能为设备经频繁临床搬动与转运受到跌宕震动内部压力传感器排线插头松动导致压力值信号传输异常从而发出报警
1376108032025000798,其他,[CLS]无[SEP]离合器捏柄断裂[SEP]9月19日上午护士巡查病房时发现该设备离合器捏柄断裂无法使用立即报器械科维修[SEP],无,离合器捏柄断裂,9月19日上午护士巡查病房时发现该设备离合器捏柄断裂无法使用立即报器械科维修,产品原因（包括说明书等）,该设备离合器捏柄断裂,无,[CLS]无[SEP]离合器捏柄断裂[SEP]9月19日上午护士巡查病房时发现该设备离合器捏柄断裂无法使用立即报器械科维修[SEP],离合器捏柄断裂,9月19日上午护士巡查病房时发现该设备离合器捏柄断裂无法使用立即报器械科维修,由于该设备已使用9年多属于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置导致该通道无法使用
1294425602025000837,其他,[CLS]null[SEP]D020208_推进失效[SEP]麻醉医生在术前药物准备过程中发现注射泵报警离合未闭多次重启和重新防止注射器均无法消除停用该设备使用备用注射泵[SEP],null,D020208_推进失效,麻醉医生在术前药物准备过程中发现注射泵报警离合未闭多次重启和重新防止注射器均无法消除停用该设备使用备用注射泵,产品原因（包括说明书等）,设备推杆传感器故障,null,[CLS]null[SEP]D020208_推进失效[SEP]麻醉医生在术前药物准备过程中发现注射泵报警离合未闭多次重启和重新防止注射器均无法消除停用该设备使用备用注射泵[SEP],D020208_推进失效,麻醉医生在术前药物准备过程中发现注射泵报警离合未闭多次重启和重新防止注射器均无法消除停用该设备使用备用注射泵,根据设备使用情况分析问题发生的原因为生产过程中内部FPC线未固定牢固在频繁的临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1141408142025000137,其他,[CLS]无[SEP]三维器未顶紧[SEP]上泵显示三维器未顶紧[SEP],无,三维器未顶紧,上泵显示三维器未顶紧,产品原因（包括说明书等）,不确定,无,[CLS]无[SEP]三维器未顶紧[SEP]上泵显示三维器未顶紧[SEP],三维器未顶紧,上泵显示三维器未顶紧,分析问题发生的原因可能为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1294419292025000359,其他,[CLS]null[SEP]开机出现故障报警[SEP]2025年8月28日0900医护人员检查发现该注射泵出现故障送到设备科检修[SEP],null,开机出现故障报警,2025年8月28日0900医护人员检查发现该注射泵出现故障送到设备科检修,产品原因（包括说明书等）,经检查发现是针筒推杆模块连接排线故障,null,[CLS]null[SEP]开机出现故障报警[SEP]2025年8月28日0900医护人员检查发现该注射泵出现故障送到设备科检修[SEP],开机出现故障报警,2025年8月28日0900医护人员检查发现该注射泵出现故障送到设备科检修,该设备已使用12年有余处于超期使用状态长期临床使用导致内部FPC线老化破损无法正常传递检测信号引发报警提示设备无法运行
1253717032025000671,其他,[CLS]无[SEP]注射器夹持器坏[SEP]20250826科室人员检查设备时发现夹持器断裂报设备科维修维修人员现场检查夹持器断裂无法加持注射器推杆没有给患者造成不良现象[SEP],无,注射器夹持器坏,20250826科室人员检查设备时发现夹持器断裂报设备科维修维修人员现场检查夹持器断裂无法加持注射器推杆没有给患者造成不良现象,无法确定,推杆夹持器断裂原因不详,无,[CLS]无[SEP]注射器夹持器坏[SEP]20250826科室人员检查设备时发现夹持器断裂报设备科维修维修人员现场检查夹持器断裂无法加持注射器推杆没有给患者造成不良现象[SEP],注射器夹持器坏,20250826科室人员检查设备时发现夹持器断裂报设备科维修维修人员现场检查夹持器断裂无法加持注射器推杆没有给患者造成不良现象,长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后固定注射器
1376104002025000355,其他,[CLS]延误治疗[SEP]泵速不准[SEP]2025年8月27日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],延误治疗,泵速不准,2025年8月27日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理,产品原因（包括说明书等）,操作规范正确出现泵速不准的情况判定为产品自身原因,延误治疗,[CLS]延误治疗[SEP]泵速不准[SEP]2025年8月27日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],泵速不准,2025年8月27日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理,医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流不一致
1253707112025000466,其他,[CLS]M2101_非预期的治疗效果[SEP]警示灯报警[SEP]2025年8月31日责任护士在巡视病房时发现3床注射泵警示灯闪烁提示离合未必责任护士发现注射泵离合未松动反复调整后未见能正常使用立即更换新的注射泵现使用状况良好如不及时更换注射泵可能会造成严重影响[SEP],M2101_非预期的治疗效果,警示灯报警,2025年8月31日责任护士在巡视病房时发现3床注射泵警示灯闪烁提示离合未必责任护士发现注射泵离合未松动反复调整后未见能正常使用立即更换新的注射泵现使用状况良好如不及时更换注射泵可能会造成严重影响,产品原因（包括说明书等）,获悉不良事件信息后根据事件描述确认该问题为注射泵离合问题设备科进行了追溯未发现明显异常对问题产生的原因进行查找并制定控制措施,M2101_非预期的治疗效果,[CLS]M2101_非预期的治疗效果[SEP]警示灯报警[SEP]2025年8月31日责任护士在巡视病房时发现3床注射泵警示灯闪烁提示离合未必责任护士发现注射泵离合未松动反复调整后未见能正常使用立即更换新的注射泵现使用状况良好如不及时更换注射泵可能会造成严重影响[SEP],警示灯报警,2025年8月31日责任护士在巡视病房时发现3床注射泵警示灯闪烁提示离合未必责任护士发现注射泵离合未松动反复调整后未见能正常使用立即更换新的注射泵现使用状况良好如不及时更换注射泵可能会造成严重影响,1该事件院方上报为严重伤害经调查为设备在使用过程中持续报警并停止工作造成延缓治疗但伤害程度未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2该设备已使用7年多已超过产品设计使用期限长期临床使用导致内部FPC线老化损伤无法正常传递检测信号引发报警提示设备无法运行
1141408142025000116,其他,[CLS]无[SEP]开不了机[SEP]机器在开机检查时发现电源开不了后送往设备科维修[SEP],无,开不了机,机器在开机检查时发现电源开不了后送往设备科维修,产品原因（包括说明书等）,使用频率高,无,[CLS]无[SEP]开不了机[SEP]机器在开机检查时发现电源开不了后送往设备科维修[SEP],开不了机,机器在开机检查时发现电源开不了后送往设备科维修,分析故障发生的原因可能为电源板上的元器件针脚焊接不牢当设备受到剧烈的震动出现虚焊的情况电源板是设备的供电模块为设备传递电量当发生故障时无法将交流电或电池电量传递给设备导致设备无法正常开机
1376108032025000667,其他,[CLS]无[SEP]开机后自动停止[SEP]8月7日护士准备为患儿注射药物时开机后注射泵自动停机无法使用及时更换并立即报器械科维修组维修[SEP],无,开机后自动停止,8月7日护士准备为患儿注射药物时开机后注射泵自动停机无法使用及时更换并立即报器械科维修组维修,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]开机后自动停止[SEP]8月7日护士准备为患儿注射药物时开机后注射泵自动停机无法使用及时更换并立即报器械科维修组维修[SEP],开机后自动停止,8月7日护士准备为患儿注射药物时开机后注射泵自动停机无法使用及时更换并立即报器械科维修组维修,由于该设备已使用7年多处于超预期使用状态长期临床使用导致内部FPC线老化损伤无法正常传递检测信号引发报警提示设备无法运行
1253717032025000629,其他,[CLS]未使用于患者无伤害[SEP]机器无法开机[SEP]2025821新生儿科装备专管员在对科室设备检查是否处于完好备用状态时发现该机器无法开机立即联系器械科维修未用于患者未造成不良影响[SEP],未使用于患者无伤害,机器无法开机,2025821新生儿科装备专管员在对科室设备检查是否处于完好备用状态时发现该机器无法开机立即联系器械科维修未用于患者未造成不良影响,产品原因（包括说明书等）,经器械科工程师检修发现电路板损坏无维修价值申请报废处理,未使用于患者无伤害,[CLS]未使用于患者无伤害[SEP]机器无法开机[SEP]2025821新生儿科装备专管员在对科室设备检查是否处于完好备用状态时发现该机器无法开机立即联系器械科维修未用于患者未造成不良影响[SEP],机器无法开机,2025821新生儿科装备专管员在对科室设备检查是否处于完好备用状态时发现该机器无法开机立即联系器械科维修未用于患者未造成不良影响,该设备已经使用超过13年经长期临床使用电源板老化故障无法为设备提供电量从而无法开机
1386205042025000496,其他,[CLS]该设备按正常操作流程安装注射器后无法设备注射器[SEP]该设备按正常操作流程安装注射器后无法设备注射器[SEP]开机自检通过但该设备按正常操作流程安装注射器后无法设备注射器设备报注射器脱落故障[SEP],该设备按正常操作流程安装注射器后无法设备注射器,该设备按正常操作流程安装注射器后无法设备注射器,开机自检通过但该设备按正常操作流程安装注射器后无法设备注射器设备报注射器脱落故障,产品原因（包括说明书等）,开机自检通过但该设备按正常操作流程安装注射器后无法设备注射器设备报注射器脱落故障,该设备按正常操作流程安装注射器后无法设备注射器,[CLS]该设备按正常操作流程安装注射器后无法设备注射器[SEP]该设备按正常操作流程安装注射器后无法设备注射器[SEP]开机自检通过但该设备按正常操作流程安装注射器后无法设备注射器设备报注射器脱落故障[SEP],该设备按正常操作流程安装注射器后无法设备注射器,开机自检通过但该设备按正常操作流程安装注射器后无法设备注射器设备报注射器脱落故障,分析问题发生的原因可能为生产时短电位器插头未固定牢固经频繁地临床转运搬动设备设备受到震动跌宕导致内部短电位器插头松动
1253717032025000614,其他,[CLS]无[SEP]注射泵拉杆脱落[SEP]2025年8月5日1510呼吸内二科医护人员为患者泵入降压药物时安装注射泵时拉杆无故从仪器凹槽内脱落导致无法正常安装注射器立即为患者更换备用设备因处理及时未对患者造成不良影响随后报修至器械科维修[SEP],无,注射泵拉杆脱落,2025年8月5日1510呼吸内二科医护人员为患者泵入降压药物时安装注射泵时拉杆无故从仪器凹槽内脱落导致无法正常安装注射器立即为患者更换备用设备因处理及时未对患者造成不良影响随后报修至器械科维修,无法确定,仪器老化拉杆凹槽松动,无,[CLS]无[SEP]注射泵拉杆脱落[SEP]2025年8月5日1510呼吸内二科医护人员为患者泵入降压药物时安装注射泵时拉杆无故从仪器凹槽内脱落导致无法正常安装注射器立即为患者更换备用设备因处理及时未对患者造成不良影响随后报修至器械科维修[SEP],注射泵拉杆脱落,2025年8月5日1510呼吸内二科医护人员为患者泵入降压药物时安装注射泵时拉杆无故从仪器凹槽内脱落导致无法正常安装注射器立即为患者更换备用设备因处理及时未对患者造成不良影响随后报修至器械科维修,该设备已使用超13年长期临床使用频繁捏合捏柄调节离合器位置导致推拉盒内部的螺丝松动无法固定注射器末端以完成推注动作
1253715062025000422,其他,[CLS]无[SEP]机器报警离合未闭[SEP]2025819护理人员在使用该机器为病人进行药物注射时发现启动后机器一直报警显示离合未闭经工程师检测为内部线路磨损待返厂维修[SEP],无,机器报警离合未闭,2025819护理人员在使用该机器为病人进行药物注射时发现启动后机器一直报警显示离合未闭经工程师检测为内部线路磨损待返厂维修,产品原因（包括说明书等）,产品质量问题,无,[CLS]无[SEP]机器报警离合未闭[SEP]2025819护理人员在使用该机器为病人进行药物注射时发现启动后机器一直报警显示离合未闭经工程师检测为内部线路磨损待返厂维修[SEP],机器报警离合未闭,2025819护理人员在使用该机器为病人进行药物注射时发现启动后机器一直报警显示离合未闭经工程师检测为内部线路磨损待返厂维修,分析问题发生的原因可能为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1253715022025000322,其他,[CLS]M210202_给药不足[SEP]D0101_故障提示D0102_意外停机[SEP]2025年7月22日科室使用设备进行药物注射时设备阻塞报警及系统故障6报警科室工作人员立即更换同类型设备并联系设备科进行维修[SEP],M210202_给药不足,D0101_故障提示D0102_意外停机,2025年7月22日科室使用设备进行药物注射时设备阻塞报警及系统故障6报警科室工作人员立即更换同类型设备并联系设备科进行维修,产品原因（包括说明书等）,疑似产品质量缺陷,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0101_故障提示D0102_意外停机[SEP]2025年7月22日科室使用设备进行药物注射时设备阻塞报警及系统故障6报警科室工作人员立即更换同类型设备并联系设备科进行维修[SEP],D0101_故障提示D0102_意外停机,2025年7月22日科室使用设备进行药物注射时设备阻塞报警及系统故障6报警科室工作人员立即更换同类型设备并联系设备科进行维修,根据故障现象与使用情况判断问题发生原因可能为设备在临床使用过程中频繁转运与搬动导致设备震动跌宕压力传感器插头出现松动
1162101072025000507,其他,[CLS]无法正常给药[SEP]双泵上层一路卡夹损坏[SEP]患者于2025821在我院进行蛛网膜下腔出血时使用注射泵泵入降压药物时发现卡夹无弹力夹不住注射器给予更换注射泵[SEP],无法正常给药,双泵上层一路卡夹损坏,患者于2025821在我院进行蛛网膜下腔出血时使用注射泵泵入降压药物时发现卡夹无弹力夹不住注射器给予更换注射泵,无法确定,卡夹无弹力,无法正常给药,[CLS]无法正常给药[SEP]双泵上层一路卡夹损坏[SEP]患者于2025821在我院进行蛛网膜下腔出血时使用注射泵泵入降压药物时发现卡夹无弹力夹不住注射器给予更换注射泵[SEP],双泵上层一路卡夹损坏,患者于2025821在我院进行蛛网膜下腔出血时使用注射泵泵入降压药物时发现卡夹无弹力夹不住注射器给予更换注射泵,长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法固定注射器
1162101072025000505,其他,[CLS]无法正常注射药物[SEP]无法开机[SEP]202508210827患者以言语笨拙5天加重1天到我院住院1209行DSA术后返回病房遵医嘱予替罗非班6mlh注射泵输注抗血小板治疗发现注射泵无法开机立即更换注射泵对患者未造成不良影响[SEP],无法正常注射药物,无法开机,202508210827患者以言语笨拙5天加重1天到我院住院1209行DSA术后返回病房遵医嘱予替罗非班6mlh注射泵输注抗血小板治疗发现注射泵无法开机立即更换注射泵对患者未造成不良影响,无法确定,注射泵系统故障,无法正常注射药物,[CLS]无法正常注射药物[SEP]无法开机[SEP]202508210827患者以言语笨拙5天加重1天到我院住院1209行DSA术后返回病房遵医嘱予替罗非班6mlh注射泵输注抗血小板治疗发现注射泵无法开机立即更换注射泵对患者未造成不良影响[SEP],无法开机,202508210827患者以言语笨拙5天加重1天到我院住院1209行DSA术后返回病房遵医嘱予替罗非班6mlh注射泵输注抗血小板治疗发现注射泵无法开机立即更换注射泵对患者未造成不良影响,长期临床使用电源板针脚焊点氧化当设备受到剧烈的震动可能出现焊点松脱的情况电源板是设备的供电模块为设备传递电量当发生故障时无法将交流电或电池电量传递给设备导致设备无法正常开机
1253706002025001186,其他,[CLS]无[SEP]注射泵时间无法正确调整[SEP]护士检查仪器过程中发现该注射泵无法正确调整时间[SEP],无,注射泵时间无法正确调整,护士检查仪器过程中发现该注射泵无法正确调整时间,产品原因（包括说明书等）,电路板供电电池亏电,无,[CLS]无[SEP]注射泵时间无法正确调整[SEP]护士检查仪器过程中发现该注射泵无法正确调整时间[SEP],注射泵时间无法正确调整,护士检查仪器过程中发现该注射泵无法正确调整时间,该设备使用5年多长期使用导致主板系统电池电量不足无法存储时间
1376104002025000305,其他,[CLS]未对患者造成伤害有安全隐患[SEP]注射泵显示工作状态但未工作也不报警输液倒退突然停止工作[SEP]27床患者史某于2025年7月28日医生开具医嘱09氯化钠注射液30毫升氟尿嘧啶注射液1克微量泵泵入泵素为2毫升每小时持续24小时大夜班早上7点护士处理该医嘱常规需泵打开电源开关安装配好药业的注射器调节流速并按启动键注射泵显示工作状态但未工作也不报警输液倒退突然停止工作当班护士立即给予更换注射泵通知外勤班将故障泵送设备科进行检查维修向患者解释并表示歉意[SEP],未对患者造成伤害有安全隐患,注射泵显示工作状态但未工作也不报警输液倒退突然停止工作,27床患者史某于2025年7月28日医生开具医嘱09氯化钠注射液30毫升氟尿嘧啶注射液1克微量泵泵入泵素为2毫升每小时持续24小时大夜班早上7点护士处理该医嘱常规需泵打开电源开关安装配好药业的注射器调节流速并按启动键注射泵显示工作状态但未工作也不报警输液倒退突然停止工作当班护士立即给予更换注射泵通知外勤班将故障泵送设备科进行检查维修向患者解释并表示歉意,产品原因（包括说明书等）,操作规范正确产品质量问题,未对患者造成伤害有安全隐患,[CLS]未对患者造成伤害有安全隐患[SEP]注射泵显示工作状态但未工作也不报警输液倒退突然停止工作[SEP]27床患者史某于2025年7月28日医生开具医嘱09氯化钠注射液30毫升氟尿嘧啶注射液1克微量泵泵入泵素为2毫升每小时持续24小时大夜班早上7点护士处理该医嘱常规需泵打开电源开关安装配好药业的注射器调节流速并按启动键注射泵显示工作状态但未工作也不报警输液倒退突然停止工作当班护士立即给予更换注射泵通知外勤班将故障泵送设备科进行检查维修向患者解释并表示歉意[SEP],注射泵显示工作状态但未工作也不报警输液倒退突然停止工作,27床患者史某于2025年7月28日医生开具医嘱09氯化钠注射液30毫升氟尿嘧啶注射液1克微量泵泵入泵素为2毫升每小时持续24小时大夜班早上7点护士处理该医嘱常规需泵打开电源开关安装配好药业的注射器调节流速并按启动键注射泵显示工作状态但未工作也不报警输液倒退突然停止工作当班护士立即给予更换注射泵通知外勤班将故障泵送设备科进行检查维修向患者解释并表示歉意,根据故障现象与设备使用情况分析故障发生的原因为设备经长期临床使用后丝杠积尘药液残留凝固导致电机转动但丝杠无法带动推动块顺畅运动推动块卡滞后无法推动推杆输液系统因机械阻力过载停止且未触发压力报警报警阈值未达
1162101072025000443,其他,[CLS]无法用于输液[SEP]注射泵插头损坏[SEP]患者于2025728在我院进行急性心梗治疗728日使用注射泵用于治疗心肌缺血注射泵插头损坏重新更换注射泵[SEP],无法用于输液,注射泵插头损坏,患者于2025728在我院进行急性心梗治疗728日使用注射泵用于治疗心肌缺血注射泵插头损坏重新更换注射泵,无法确定,注射泵插头损坏,无法用于输液,[CLS]无法用于输液[SEP]注射泵插头损坏[SEP]患者于2025728在我院进行急性心梗治疗728日使用注射泵用于治疗心肌缺血注射泵插头损坏重新更换注射泵[SEP],注射泵插头损坏,患者于2025728在我院进行急性心梗治疗728日使用注射泵用于治疗心肌缺血注射泵插头损坏重新更换注射泵,由于该设备已使用10年处于超期使用状态长期临床使用频繁插拔电源线电源线插头处老化接触不良无法正常为设备传递电量从而无法正常开机
1274204002025000552,其他,[CLS]无[SEP]微量泵不能使用自身的电池供电[SEP]2025年7月25日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现微量泵不能使用自身的电池供电用交流电正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,微量泵不能使用自身的电池供电,2025年7月25日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现微量泵不能使用自身的电池供电用交流电正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,无法确定,检查后发现电池失效,无,[CLS]无[SEP]微量泵不能使用自身的电池供电[SEP]2025年7月25日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现微量泵不能使用自身的电池供电用交流电正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],微量泵不能使用自身的电池供电,2025年7月25日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现微量泵不能使用自身的电池供电用交流电正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,由于该设备已使用12年处于超期5年使用状态长期临床使用频繁对电池进行充放电电池老化性能下降无法满足设备转运时的供电需求
1151527072025000238,其他,[CLS]无[SEP]D010301_操作失效[SEP]介入室准备为患者药物注射使用注射泵开机后设备报警系统故障4无法操作与患者无关[SEP],无,D010301_操作失效,介入室准备为患者药物注射使用注射泵开机后设备报警系统故障4无法操作与患者无关,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]D010301_操作失效[SEP]介入室准备为患者药物注射使用注射泵开机后设备报警系统故障4无法操作与患者无关[SEP],D010301_操作失效,介入室准备为患者药物注射使用注射泵开机后设备报警系统故障4无法操作与患者无关,该设备已使用6年临床使用过程中频繁搬动设备设备受到震动与跌宕内部电线晃动导致线束插头松动
1253711042025000392,其他,[CLS]延长治疗时间增加了病人痛苦[SEP]D0101_故障提示[SEP]2025年8月13日科室在为患者使用该注射泵注射丙泊酚药物时发生离合未必报警立即为病人更换其他注射泵并报修设备工程师工程师维修判断为离合器排线损坏更换后故障消除[SEP],延长治疗时间增加了病人痛苦,D0101_故障提示,2025年8月13日科室在为患者使用该注射泵注射丙泊酚药物时发生离合未必报警立即为病人更换其他注射泵并报修设备工程师工程师维修判断为离合器排线损坏更换后故障消除,产品原因（包括说明书等）,注射泵离合器排线损坏导致发生离合未必报警,延长治疗时间增加了病人痛苦,[CLS]延长治疗时间增加了病人痛苦[SEP]D0101_故障提示[SEP]2025年8月13日科室在为患者使用该注射泵注射丙泊酚药物时发生离合未必报警立即为病人更换其他注射泵并报修设备工程师工程师维修判断为离合器排线损坏更换后故障消除[SEP],D0101_故障提示,2025年8月13日科室在为患者使用该注射泵注射丙泊酚药物时发生离合未必报警立即为病人更换其他注射泵并报修设备工程师工程师维修判断为离合器排线损坏更换后故障消除,分析问题发生的原因可能为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1264126152025000267,其他,[CLS]无伤害[SEP]开机报警[SEP]患者使用前开机自检机器报警不能使用更换其他机器给患者使用随后通知维修人员前来维修[SEP],无伤害,开机报警,患者使用前开机自检机器报警不能使用更换其他机器给患者使用随后通知维修人员前来维修,无法确定,开机报警显示电池电量低怀疑电池老化,无伤害,[CLS]无伤害[SEP]开机报警[SEP]患者使用前开机自检机器报警不能使用更换其他机器给患者使用随后通知维修人员前来维修[SEP],开机报警,患者使用前开机自检机器报警不能使用更换其他机器给患者使用随后通知维修人员前来维修,由于该设备已使用5年长期临床使用导致电池老化蓄电能力下降无法满足电池模式下设备正常工作电量需求所以开机后报警电池电量低
1141409022025000015,其他,[CLS]无[SEP]正常使用时推拉杆手柄折断[SEP]正常使用时推拉杆手柄折断[SEP],无,正常使用时推拉杆手柄折断,正常使用时推拉杆手柄折断,产品原因（包括说明书等）,手柄不够坚固,无,[CLS]无[SEP]正常使用时推拉杆手柄折断[SEP]正常使用时推拉杆手柄折断[SEP],正常使用时推拉杆手柄折断,正常使用时推拉杆手柄折断,由于该设备已12年处于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1151503112025000031,其他,[CLS]无[SEP]D10100301_开启交直流电故障[SEP]2025年08月20日0800在内一护士长检查每日设备时发现机器无法开机得不良事件上报维修不涉及患者无联合用械情况[SEP],无,D10100301_开启交直流电故障,2025年08月20日0800在内一护士长检查每日设备时发现机器无法开机得不良事件上报维修不涉及患者无联合用械情况,产品原因（包括说明书等）,本院工程师在接到消息后对注射泵进行排查发现电源线N端零线端无反应定为电源线故障导致,无,[CLS]无[SEP]D10100301_开启交直流电故障[SEP]2025年08月20日0800在内一护士长检查每日设备时发现机器无法开机得不良事件上报维修不涉及患者无联合用械情况[SEP],D10100301_开启交直流电故障,2025年08月20日0800在内一护士长检查每日设备时发现机器无法开机得不良事件上报维修不涉及患者无联合用械情况,由于该设备已使用5年处于超期使用状态长期临床使用频繁拉扯弯折电源线电源线老化损伤无法为设备正常供电
1182304002025003843,其他,[CLS]null[SEP]电源线无法连接立即停止使用[SEP]准备注射时发现无法连接电源线立即停止使用[SEP],null,电源线无法连接立即停止使用,准备注射时发现无法连接电源线立即停止使用,产品原因（包括说明书等）,多次用力插拔导致插座内针脚变形,null,[CLS]null[SEP]电源线无法连接立即停止使用[SEP]准备注射时发现无法连接电源线立即停止使用[SEP],电源线无法连接立即停止使用,准备注射时发现无法连接电源线立即停止使用,该设备已使用5年此次故障的原因可能为在插拔电源线插头过程中用力过猛施加侧向应力或电源插口处受到外力挤压导致针脚歪斜从而无法与电源线插头的对应触点形成有效稳定的电气连接造成设备无法正常供电
1253715022025000323,严重伤害,[CLS]M210202_给药不足[SEP]D0101_故障提示D0102_意外停机[SEP]2025年7月23日科室护理人员使用设备为患者进行药物注射时设备下面的通道报警系统故障6工作人员立即更换同类型设备并联系设备科进行维修[SEP],M210202_给药不足,D0101_故障提示D0102_意外停机,2025年7月23日科室护理人员使用设备为患者进行药物注射时设备下面的通道报警系统故障6工作人员立即更换同类型设备并联系设备科进行维修,产品原因（包括说明书等）,疑似产品设计缺陷,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0101_故障提示D0102_意外停机[SEP]2025年7月23日科室护理人员使用设备为患者进行药物注射时设备下面的通道报警系统故障6工作人员立即更换同类型设备并联系设备科进行维修[SEP],D0101_故障提示D0102_意外停机,2025年7月23日科室护理人员使用设备为患者进行药物注射时设备下面的通道报警系统故障6工作人员立即更换同类型设备并联系设备科进行维修,1院方上报为严重伤害问题发生时设备发出系统报警停止工作有耽误治疗的风险但已及时更换同类型注射泵未对患者造成不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司认为其伤害程度应为其他2该设备已使用4年有余分析问题发生的原因可能为设备在频繁转运搬动过程中受到震动跌宕导致压力传感器插头松动从而出现连接不良
1253711042025000337,其他,[CLS]延长了治疗时间[SEP]D010501_准备启动失效[SEP]2025年7月9日患者杨新林需使用注射泵治疗当护理人员将注射器安装到设备上后报警离合未必设备无法运行设备故障后立即为病人更换其他注射泵并联系设备科维修人员到场维修判断为离合排线断裂更换离合排线后开机测试正常[SEP],延长了治疗时间,D010501_准备启动失效,2025年7月9日患者杨新林需使用注射泵治疗当护理人员将注射器安装到设备上后报警离合未必设备无法运行设备故障后立即为病人更换其他注射泵并联系设备科维修人员到场维修判断为离合排线断裂更换离合排线后开机测试正常,产品原因（包括说明书等）,注射泵离合排线断裂导致设备报警离合未闭,延长了治疗时间,[CLS]延长了治疗时间[SEP]D010501_准备启动失效[SEP]2025年7月9日患者杨新林需使用注射泵治疗当护理人员将注射器安装到设备上后报警离合未必设备无法运行设备故障后立即为病人更换其他注射泵并联系设备科维修人员到场维修判断为离合排线断裂更换离合排线后开机测试正常[SEP],D010501_准备启动失效,2025年7月9日患者杨新林需使用注射泵治疗当护理人员将注射器安装到设备上后报警离合未必设备无法运行设备故障后立即为病人更换其他注射泵并联系设备科维修人员到场维修判断为离合排线断裂更换离合排线后开机测试正常,分析问题发生的原因可能为生产过程中内部FPC线未固定牢固在频繁的临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1345248002025000891,其他,[CLS]无法给药[SEP]启动故障提示离合未必[SEP]2025年8月4日我院ICU医护人员遵医嘱准备为患者静脉注射药物治疗启动注射泵后注射泵屏幕提示离合未必设备不能执行其他任何操作无法为患者完成注射给药治疗随后报修设备科经设备科与原厂工程师远程维修诊断设备内部排线故障[SEP],无法给药,启动故障提示离合未必,2025年8月4日我院ICU医护人员遵医嘱准备为患者静脉注射药物治疗启动注射泵后注射泵屏幕提示离合未必设备不能执行其他任何操作无法为患者完成注射给药治疗随后报修设备科经设备科与原厂工程师远程维修诊断设备内部排线故障,产品原因（包括说明书等）,内部电路控制排线故障,无法给药,[CLS]无法给药[SEP]启动故障提示离合未必[SEP]2025年8月4日我院ICU医护人员遵医嘱准备为患者静脉注射药物治疗启动注射泵后注射泵屏幕提示离合未必设备不能执行其他任何操作无法为患者完成注射给药治疗随后报修设备科经设备科与原厂工程师远程维修诊断设备内部排线故障[SEP],启动故障提示离合未必,2025年8月4日我院ICU医护人员遵医嘱准备为患者静脉注射药物治疗启动注射泵后注射泵屏幕提示离合未必设备不能执行其他任何操作无法为患者完成注射给药治疗随后报修设备科经设备科与原厂工程师远程维修诊断设备内部排线故障,根据设备使用情况分析问题发生的原因为生产过程中内部FPC线未固定牢固在频繁的临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1386213012025000144,其他,[CLS]未给患者造成伤害[SEP]2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修[SEP]2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修并向患者及家属致歉[SEP],未给患者造成伤害,2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修,2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修并向患者及家属致歉,"操作原因,产品原因（包括说明书等）",null,未给患者造成伤害,[CLS]未给患者造成伤害[SEP]2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修[SEP]2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修并向患者及家属致歉[SEP],2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修,2025年7月21日9时A班护士张英倩遵医嘱给20床患者50mlNS利妥昔单抗注射液01g每小时50ml泵入9时30分发现注射药物还是原来的50ml立即查询原因发现注射泵活塞柄一端破裂立即更换另一台注射泵随即将破损的注射泵送设备科维修并向患者及家属致歉,该设备已使用超过6年处于超期5年使用状态由于长期频繁使用捏柄反复受到按压导致磨损断裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常推注药物
1406545002025001262,严重伤害,[CLS]未泵入液体延误治疗[SEP]D0407_输注不足[SEP]患者血压高给患者泵药降压护士发现注射泵未正常工作未泵液体[SEP],未泵入液体延误治疗,D0407_输注不足,患者血压高给患者泵药降压护士发现注射泵未正常工作未泵液体,产品原因（包括说明书等）,注射泵故障,未泵入液体延误治疗,[CLS]未泵入液体延误治疗[SEP]D0407_输注不足[SEP]患者血压高给患者泵药降压护士发现注射泵未正常工作未泵液体[SEP],D0407_输注不足,患者血压高给患者泵药降压护士发现注射泵未正常工作未泵液体,1院方上报为严重伤害经调查是设备未及时泵入药物有耽误患者治疗效果的风险立即更换其他设备继续为患者使用未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2根据设备使用情况分析故障原因可能为设备经长期临床使用在频繁的转运过程中发生震动或磕碰造成长电位器插头松动导致无法识别注射器规格从而无法启动使用
1386205042025000463,其他,[CLS]因机器报警无法正常运行[SEP]使用过程中显示系统故障6报警机器无法正常使用[SEP]使用过程中注射泵二道显示系统故障6报警机器无法正常使用[SEP],因机器报警无法正常运行,使用过程中显示系统故障6报警机器无法正常使用,使用过程中注射泵二道显示系统故障6报警机器无法正常使用,产品原因（包括说明书等）,null,因机器报警无法正常运行,[CLS]因机器报警无法正常运行[SEP]使用过程中显示系统故障6报警机器无法正常使用[SEP]使用过程中注射泵二道显示系统故障6报警机器无法正常使用[SEP],使用过程中显示系统故障6报警机器无法正常使用,使用过程中注射泵二道显示系统故障6报警机器无法正常使用,根据故障情况分析压力传感器插头松动的原因可能为压力传感器插头未固定牢固在频繁的临床搬运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1162101072025000376,其他,[CLS]双泵上层一路药物泵完不报警[SEP]主机损坏[SEP]患者于2025627在我科进行蛛网膜下腔出血时使用注射泵泵入降压药物药物使用完未给予报警[SEP],双泵上层一路药物泵完不报警,主机损坏,患者于2025627在我科进行蛛网膜下腔出血时使用注射泵泵入降压药物药物使用完未给予报警,无法确定,主机故障,双泵上层一路药物泵完不报警,[CLS]双泵上层一路药物泵完不报警[SEP]主机损坏[SEP]患者于2025627在我科进行蛛网膜下腔出血时使用注射泵泵入降压药物药物使用完未给予报警[SEP],主机损坏,患者于2025627在我科进行蛛网膜下腔出血时使用注射泵泵入降压药物药物使用完未给予报警,长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1294425602025000614,其他,[CLS]无伤害表现[SEP]D050210_显示故障[SEP]护士在手术室台前准备设备时发现注射泵开机黑屏多次重启均无法使用[SEP],无伤害表现,D050210_显示故障,护士在手术室台前准备设备时发现注射泵开机黑屏多次重启均无法使用,产品原因（包括说明书等）,注射泵屏幕故障,无伤害表现,[CLS]无伤害表现[SEP]D050210_显示故障[SEP]护士在手术室台前准备设备时发现注射泵开机黑屏多次重启均无法使用[SEP],D050210_显示故障,护士在手术室台前准备设备时发现注射泵开机黑屏多次重启均无法使用,分析故障发生的原因可能为该设备已使用4年在临床转运搬动过程中设备受到振动跌宕导致内部显示屏插头松动脱落从而无法正常显示屏幕信息
1294410002025000459,其他,[CLS]使用前故障未对患者造成伤害[SEP]屏幕显示系统故障1无法运行[SEP]设备开机时注射泵屏幕显示系统故障1无法运行[SEP],使用前故障未对患者造成伤害,屏幕显示系统故障1无法运行,设备开机时注射泵屏幕显示系统故障1无法运行,产品原因（包括说明书等）,初步怀疑产品长期使用老化导致故障,使用前故障未对患者造成伤害,[CLS]使用前故障未对患者造成伤害[SEP]屏幕显示系统故障1无法运行[SEP]设备开机时注射泵屏幕显示系统故障1无法运行[SEP],屏幕显示系统故障1无法运行,设备开机时注射泵屏幕显示系统故障1无法运行,1安装并紧固主控板电机驱动板线束插头设备报警消除恢复正常使用2造成插头松动的原因可能为产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
1376108082025000160,其他,[CLS]无伤害[SEP]屏幕黑屏[SEP]20250506医务人员使用注射泵不能正常开机停止使用上报维修[SEP],无伤害,屏幕黑屏,20250506医务人员使用注射泵不能正常开机停止使用上报维修,产品原因（包括说明书等）,不能正常开机,无伤害,[CLS]无伤害[SEP]屏幕黑屏[SEP]20250506医务人员使用注射泵不能正常开机停止使用上报维修[SEP],屏幕黑屏,20250506医务人员使用注射泵不能正常开机停止使用上报维修,由于该设备已使用近8年处于超期使用状态长期临床使用显示屏老化发生故障导致黑屏
1294425602025000615,其他,[CLS]无伤害[SEP]D10031201_传感器故障[SEP]麻醉医生在准备药物注射时发现设备无法识别注射器经检测为压力传感器故障停用该设备使用备用注射泵[SEP],无伤害,D10031201_传感器故障,麻醉医生在准备药物注射时发现设备无法识别注射器经检测为压力传感器故障停用该设备使用备用注射泵,产品原因（包括说明书等）,经检测为压力传感器故障,无伤害,[CLS]无伤害[SEP]D10031201_传感器故障[SEP]麻醉医生在准备药物注射时发现设备无法识别注射器经检测为压力传感器故障停用该设备使用备用注射泵[SEP],D10031201_传感器故障,麻醉医生在准备药物注射时发现设备无法识别注射器经检测为压力传感器故障停用该设备使用备用注射泵,设备已使用4年多长期临床使用与转运导致压力传感器老化故障压力值无法检测从而引发系统报警
1386213012025000172,其他,[CLS]无[SEP]注射泵处于运行状态但液体未输注[SEP]2025年7月23日1042医生给21床米双德开医嘱5葡萄糖注射液左西孟旦125mg以19mlh泵入护士遵医嘱于1100执行该医嘱于1130护士巡视病房时发现液体总量未变动检查发现注射泵处于运行状态但液体未输注检查仪器故障原因并更换注射泵继续输注药液将有故障的泵送往设备科维修[SEP],无,注射泵处于运行状态但液体未输注,2025年7月23日1042医生给21床米双德开医嘱5葡萄糖注射液左西孟旦125mg以19mlh泵入护士遵医嘱于1100执行该医嘱于1130护士巡视病房时发现液体总量未变动检查发现注射泵处于运行状态但液体未输注检查仪器故障原因并更换注射泵继续输注药液将有故障的泵送往设备科维修,产品原因（包括说明书等）,注射泵故障,无,[CLS]无[SEP]注射泵处于运行状态但液体未输注[SEP]2025年7月23日1042医生给21床米双德开医嘱5葡萄糖注射液左西孟旦125mg以19mlh泵入护士遵医嘱于1100执行该医嘱于1130护士巡视病房时发现液体总量未变动检查发现注射泵处于运行状态但液体未输注检查仪器故障原因并更换注射泵继续输注药液将有故障的泵送往设备科维修[SEP],注射泵处于运行状态但液体未输注,2025年7月23日1042医生给21床米双德开医嘱5葡萄糖注射液左西孟旦125mg以19mlh泵入护士遵医嘱于1100执行该医嘱于1130护士巡视病房时发现液体总量未变动检查发现注射泵处于运行状态但液体未输注检查仪器故障原因并更换注射泵继续输注药液将有故障的泵送往设备科维修,由于设备已使11年处于超期使用状态长期临床使用在转运过程中设备受到震动或磕碰造成长电位器插头松动从而无法识别注射器规格
1376104002025000261,其他,[CLS]未对患者造成伤害有安全隐患[SEP]A通道故障[SEP]患者咯血入院使用双泵泵入止血药0800A泵使用垂体后叶素12单位加09氯化钠共50毫升8毫升小时泵入B泵使用酚妥拉明20毫克加09氯化钠共50毫升8毫升小时泵入1000护士巡视液体时发现A泵还剩50毫升B泵剩余34毫升立即为患者更换微量泵[SEP],未对患者造成伤害有安全隐患,A通道故障,患者咯血入院使用双泵泵入止血药0800A泵使用垂体后叶素12单位加09氯化钠共50毫升8毫升小时泵入B泵使用酚妥拉明20毫克加09氯化钠共50毫升8毫升小时泵入1000护士巡视液体时发现A泵还剩50毫升B泵剩余34毫升立即为患者更换微量泵,产品原因（包括说明书等）,操作规范正确产品质量问题,未对患者造成伤害有安全隐患,[CLS]未对患者造成伤害有安全隐患[SEP]A通道故障[SEP]患者咯血入院使用双泵泵入止血药0800A泵使用垂体后叶素12单位加09氯化钠共50毫升8毫升小时泵入B泵使用酚妥拉明20毫克加09氯化钠共50毫升8毫升小时泵入1000护士巡视液体时发现A泵还剩50毫升B泵剩余34毫升立即为患者更换微量泵[SEP],A通道故障,患者咯血入院使用双泵泵入止血药0800A泵使用垂体后叶素12单位加09氯化钠共50毫升8毫升小时泵入B泵使用酚妥拉明20毫克加09氯化钠共50毫升8毫升小时泵入1000护士巡视液体时发现A泵还剩50毫升B泵剩余34毫升立即为患者更换微量泵,由于设备已使近7年处于超期使用状态长期使用转运过程中发生震动或磕碰造成长电位器插头脱落导致无法识别注射器规格无法启动使用
1253711002025000319,其他,[CLS]M210202_给药不足[SEP]未推注完成报警[SEP]2025年7月23日患者术后遵医嘱使用多参数监护仪进行电生理参数监护同时使用注射泵泵注药物进行治疗在使用注射泵为患者泵注药物进行治疗时发生药物尚未泵注完成即报警故障立即停止使用更换另外的注射泵为患者完成药物泵注未对患者造成不良伤害通知设备科维修[SEP],M210202_给药不足,未推注完成报警,2025年7月23日患者术后遵医嘱使用多参数监护仪进行电生理参数监护同时使用注射泵泵注药物进行治疗在使用注射泵为患者泵注药物进行治疗时发生药物尚未泵注完成即报警故障立即停止使用更换另外的注射泵为患者完成药物泵注未对患者造成不良伤害通知设备科维修,产品原因（包括说明书等）,注射泵传感器故障报错,M210202_给药不足,[CLS]M210202_给药不足[SEP]未推注完成报警[SEP]2025年7月23日患者术后遵医嘱使用多参数监护仪进行电生理参数监护同时使用注射泵泵注药物进行治疗在使用注射泵为患者泵注药物进行治疗时发生药物尚未泵注完成即报警故障立即停止使用更换另外的注射泵为患者完成药物泵注未对患者造成不良伤害通知设备科维修[SEP],未推注完成报警,2025年7月23日患者术后遵医嘱使用多参数监护仪进行电生理参数监护同时使用注射泵泵注药物进行治疗在使用注射泵为患者泵注药物进行治疗时发生药物尚未泵注完成即报警故障立即停止使用更换另外的注射泵为患者完成药物泵注未对患者造成不良伤害通知设备科维修,因设备已使用超过10年处于超期使用状态长期临床使用导致内部长电位器插头松动设备未检测到长电位器信号认为已经注射完毕发出报警信号
1137404732025000100,其他,[CLS]无[SEP]黑屏[SEP]20250528患者需要精准注射医生在给患者使用注射泵时发现黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况[SEP],无,黑屏,20250528患者需要精准注射医生在给患者使用注射泵时发现黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况,产品原因（包括说明书等）,考虑是否接触不良,无,[CLS]无[SEP]黑屏[SEP]20250528患者需要精准注射医生在给患者使用注射泵时发现黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况[SEP],黑屏,20250528患者需要精准注射医生在给患者使用注射泵时发现黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况,由于该设备已使用14年远超过设备的使用期限长期临床使用导致显示屏发生老化故障从而出现黑屏的现象
1151510052025000518,其他,[CLS]无[SEP]D1022_电器件问题[SEP]科室例行检查急诊急救生命支持类设备状态发现该设备开机上通道无报警音[SEP],无,D1022_电器件问题,科室例行检查急诊急救生命支持类设备状态发现该设备开机上通道无报警音,"产品原因（包括说明书等）,无法确定",怀疑该注射泵上通道喇叭故障无提示音,无,[CLS]无[SEP]D1022_电器件问题[SEP]科室例行检查急诊急救生命支持类设备状态发现该设备开机上通道无报警音[SEP],D1022_电器件问题,科室例行检查急诊急救生命支持类设备状态发现该设备开机上通道无报警音,设备长期使用导致喇叭连接线焊点处氧化存在虚焊情况设备在转运过程中出现震荡导致焊点脱落因而无法正常发声
1253711022025000267,其他,[CLS]容易造成患者静脉注射药物无法静推至体内[SEP]注射泵报警无提示音[SEP]20250716设备科维修工程师对注射泵注射器未顶紧故障进行维修维修完成后进行维修质控测试是否可以正常使用在测试过程中注射器未顶紧故障维修完成但在测试过程中发现注射泵出现故障报警指示灯亮但无蜂鸣音检测后发现是注射器蜂鸣器故障注射泵无报警提示音容易造成在患者进行静脉注射时如出现无法静推或提前推注完成但无提示音时护士无法及时发现容易对患者造成伤害及出现患者投诉现象维修人员发现后及时更换蜂鸣器设备可以正常使用[SEP],容易造成患者静脉注射药物无法静推至体内,注射泵报警无提示音,20250716设备科维修工程师对注射泵注射器未顶紧故障进行维修维修完成后进行维修质控测试是否可以正常使用在测试过程中注射器未顶紧故障维修完成但在测试过程中发现注射泵出现故障报警指示灯亮但无蜂鸣音检测后发现是注射器蜂鸣器故障注射泵无报警提示音容易造成在患者进行静脉注射时如出现无法静推或提前推注完成但无提示音时护士无法及时发现容易对患者造成伤害及出现患者投诉现象维修人员发现后及时更换蜂鸣器设备可以正常使用,产品原因（包括说明书等）,蜂鸣器故障损坏,容易造成患者静脉注射药物无法静推至体内,[CLS]容易造成患者静脉注射药物无法静推至体内[SEP]注射泵报警无提示音[SEP]20250716设备科维修工程师对注射泵注射器未顶紧故障进行维修维修完成后进行维修质控测试是否可以正常使用在测试过程中注射器未顶紧故障维修完成但在测试过程中发现注射泵出现故障报警指示灯亮但无蜂鸣音检测后发现是注射器蜂鸣器故障注射泵无报警提示音容易造成在患者进行静脉注射时如出现无法静推或提前推注完成但无提示音时护士无法及时发现容易对患者造成伤害及出现患者投诉现象维修人员发现后及时更换蜂鸣器设备可以正常使用[SEP],注射泵报警无提示音,20250716设备科维修工程师对注射泵注射器未顶紧故障进行维修维修完成后进行维修质控测试是否可以正常使用在测试过程中注射器未顶紧故障维修完成但在测试过程中发现注射泵出现故障报警指示灯亮但无蜂鸣音检测后发现是注射器蜂鸣器故障注射泵无报警提示音容易造成在患者进行静脉注射时如出现无法静推或提前推注完成但无提示音时护士无法及时发现容易对患者造成伤害及出现患者投诉现象维修人员发现后及时更换蜂鸣器设备可以正常使用,分析本次故障的原因为喇叭内部电线焊接点氧化虚焊当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1253707092025000698,其他,[CLS]无[SEP]系统故障报警[SEP]20250721150000麻醉医生开机开机片刻后发现注射泵系统故障报警停用该设备联系装备器械科工程师维修[SEP],无,系统故障报警,20250721150000麻醉医生开机开机片刻后发现注射泵系统故障报警停用该设备联系装备器械科工程师维修,产品原因（包括说明书等）,注射泵系统故障报警初步怀疑注射泵故障,无,[CLS]无[SEP]系统故障报警[SEP]20250721150000麻醉医生开机开机片刻后发现注射泵系统故障报警停用该设备联系装备器械科工程师维修[SEP],系统故障报警,20250721150000麻醉医生开机开机片刻后发现注射泵系统故障报警停用该设备联系装备器械科工程师维修,根据故障情况分析压力传感器插头松动的原因可能为设备已使用4年有余在长期频繁的临床搬运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253707092025000699,其他,[CLS]无[SEP]固定架故障[SEP]20250721153000麻醉医生使用注射泵固定注射器时发现固定不住停用该设备联系装备器械科工程师维修[SEP],无,固定架故障,20250721153000麻醉医生使用注射泵固定注射器时发现固定不住停用该设备联系装备器械科工程师维修,产品原因（包括说明书等）,注射泵注射器固定架故障固定架质量不佳,无,[CLS]无[SEP]固定架故障[SEP]20250721153000麻醉医生使用注射泵固定注射器时发现固定不住停用该设备联系装备器械科工程师维修[SEP],固定架故障,20250721153000麻醉医生使用注射泵固定注射器时发现固定不住停用该设备联系装备器械科工程师维修,该注射泵已投入使用4年有余其紧固夹作为设备附件在长期使用过程中因频繁拧动螺丝导致紧固夹螺纹逐渐磨损此外不排除在日常操作中医护人员扭动螺丝时因操作不当出现拧偏情况进一步加剧了螺丝滑丝问题最终造成紧固夹无法正常使用
1376104002025000259,其他,[CLS]延误治疗[SEP]泵速不准[SEP]2025年6月24日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],延误治疗,泵速不准,2025年6月24日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理,产品原因（包括说明书等）,操作规范正确出现泵速不准的情况判定为产品自身原因,延误治疗,[CLS]延误治疗[SEP]泵速不准[SEP]2025年6月24日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],泵速不准,2025年6月24日护士在使用注射泵向患者注射时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理,医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速不一致
1386204002025001347,其他,[CLS]科室使用时报警离合未闭[SEP]报警离合未闭[SEP]科室使用时报警离合未闭随即报修至医疗设施设备运维管理中心[SEP],科室使用时报警离合未闭,报警离合未闭,科室使用时报警离合未闭随即报修至医疗设施设备运维管理中心,无法确定,科室使用时报警离合未闭,科室使用时报警离合未闭,[CLS]科室使用时报警离合未闭[SEP]报警离合未闭[SEP]科室使用时报警离合未闭随即报修至医疗设施设备运维管理中心[SEP],报警离合未闭,科室使用时报警离合未闭随即报修至医疗设施设备运维管理中心,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1253715062025000345,严重伤害,[CLS]M210202_给药不足[SEP]药物注射不尽就提示输入完成[SEP]2025709科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家[SEP],M210202_给药不足,药物注射不尽就提示输入完成,2025709科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家,产品原因（包括说明书等）,设备质量问题,M210202_给药不足,[CLS]M210202_给药不足[SEP]药物注射不尽就提示输入完成[SEP]2025709科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家[SEP],药物注射不尽就提示输入完成,2025709科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家,1院方上报为严重伤害经调查为设备的实际流速相比设定流速偏慢导致注射药物有残留未对患者造成不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2医院近期更换了新的厂家注射器品牌在使用设备前未对该品牌注射器进行校准设备内存储的参数与实际使用的注射器参数不一致导致实际流速相比设定流速偏慢
1253717032025000520,其他,[CLS]无[SEP]注射泵调节按键失灵[SEP]2025年6月22日肾内科医护人员遵医嘱为患者泵入药液时操作过程中发现调节按键失灵立即重新更换备用注射泵为患者泵入药物因处理及时未对患者造成不良影响随后报修至器械科[SEP],无,注射泵调节按键失灵,2025年6月22日肾内科医护人员遵医嘱为患者泵入药液时操作过程中发现调节按键失灵立即重新更换备用注射泵为患者泵入药物因处理及时未对患者造成不良影响随后报修至器械科,无法确定,调节按键失灵,无,[CLS]无[SEP]注射泵调节按键失灵[SEP]2025年6月22日肾内科医护人员遵医嘱为患者泵入药液时操作过程中发现调节按键失灵立即重新更换备用注射泵为患者泵入药物因处理及时未对患者造成不良影响随后报修至器械科[SEP],注射泵调节按键失灵,2025年6月22日肾内科医护人员遵医嘱为患者泵入药液时操作过程中发现调节按键失灵立即重新更换备用注射泵为患者泵入药物因处理及时未对患者造成不良影响随后报修至器械科,由于该设备已使用12年多处于超期使用状态长期临床使用导致按键老化无法正常使用
1162112062025000074,其他,[CLS]注射泵异常影响患者治疗[SEP]注射泵速度调至2mlh1小时后速度自动调至1mlh影响患者治疗[SEP]患者诊断Ⅰ型糖尿病并血糖控制不佳高甘油三脂血症2025年7月9日遵医嘱给予09NS20ml加普通胰岛素20单位静脉泵入降糖注射泵调至2mlh启动后1小时机器未报警屏幕显示速度变为1mlh重新启动后仍出现上述情况更换注射泵后正常[SEP],注射泵异常影响患者治疗,注射泵速度调至2mlh1小时后速度自动调至1mlh影响患者治疗,患者诊断Ⅰ型糖尿病并血糖控制不佳高甘油三脂血症2025年7月9日遵医嘱给予09NS20ml加普通胰岛素20单位静脉泵入降糖注射泵调至2mlh启动后1小时机器未报警屏幕显示速度变为1mlh重新启动后仍出现上述情况更换注射泵后正常,产品原因（包括说明书等）,机械故障导致注射泵自动调节速度,注射泵异常影响患者治疗,[CLS]注射泵异常影响患者治疗[SEP]注射泵速度调至2mlh1小时后速度自动调至1mlh影响患者治疗[SEP]患者诊断Ⅰ型糖尿病并血糖控制不佳高甘油三脂血症2025年7月9日遵医嘱给予09NS20ml加普通胰岛素20单位静脉泵入降糖注射泵调至2mlh启动后1小时机器未报警屏幕显示速度变为1mlh重新启动后仍出现上述情况更换注射泵后正常[SEP],注射泵速度调至2mlh1小时后速度自动调至1mlh影响患者治疗,患者诊断Ⅰ型糖尿病并血糖控制不佳高甘油三脂血症2025年7月9日遵医嘱给予09NS20ml加普通胰岛素20单位静脉泵入降糖注射泵调至2mlh启动后1小时机器未报警屏幕显示速度变为1mlh重新启动后仍出现上述情况更换注射泵后正常,分析故障发生原因可能为操作人员在设置预置量时未清除累积量当累积量即将等于预置量时设备默认为注射完成后以1mlh流速注射防止血液回流最终导致实际注射液量未达到预期值
1162108002025000218,其他,[CLS]无[SEP]系统故障1故障报警[SEP]使用测试前注射泵报系统故障1[SEP],无,系统故障1故障报警,使用测试前注射泵报系统故障1,产品原因（包括说明书等）,由于齿轮卡住导致系统报错,无,[CLS]无[SEP]系统故障1故障报警[SEP]使用测试前注射泵报系统故障1[SEP],系统故障1故障报警,使用测试前注射泵报系统故障1,该问题的发生可能与临床转运过程中的操作不当有关在转运过程中设备受到较大幅度的晃动和震动造成泵体位置发生轻微偏移从而影响了齿轮之间的正常啮合状态最终导致齿轮卡死触发系统报警
1253711002025000272,其他,[CLS]无[SEP]报警无法消除[SEP]2025年6月30日在对患者进行注射泵注射时该注射泵持续报警无法消除立即为患者更换设备进行治疗未耽误患者治疗[SEP],无,报警无法消除,2025年6月30日在对患者进行注射泵注射时该注射泵持续报警无法消除立即为患者更换设备进行治疗未耽误患者治疗,产品原因（包括说明书等）,设备报警系统故障,无,[CLS]无[SEP]报警无法消除[SEP]2025年6月30日在对患者进行注射泵注射时该注射泵持续报警无法消除立即为患者更换设备进行治疗未耽误患者治疗[SEP],报警无法消除,2025年6月30日在对患者进行注射泵注射时该注射泵持续报警无法消除立即为患者更换设备进行治疗未耽误患者治疗,该设备已超期使用10年以上长期超期使用导致主控板电源板元器件严重老化最初报警无法取消是因老化元器件使设备功能异常触发报警且控制模块失灵无法响应取消操作后续彻底无法开机则是老化元器件完全失效电源板无法供电主控板无法处理指令所致
1253715062025000344,严重伤害,[CLS]M210202_给药不足[SEP]药物注射不尽就提示输入完成[SEP]2025710科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家[SEP],M210202_给药不足,药物注射不尽就提示输入完成,2025710科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家,产品原因（包括说明书等）,设备质量问题,M210202_给药不足,[CLS]M210202_给药不足[SEP]药物注射不尽就提示输入完成[SEP]2025710科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家[SEP],药物注射不尽就提示输入完成,2025710科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家,1院方上报为严重伤害经调查是实际流速与设定流速不一致导致注射药物有少许残留未对患者造成不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2更换注射器规格后操作人员未重新校准导致设备本身的注射参数不匹配从而出现流速不准确的情况
1253717032025000529,严重伤害,[CLS]延长为新生儿输液时间极易造成生命危险[SEP]注射泵拉手柄松懈并脱落碎部件[SEP]2025627新生儿科护士为新生儿更换液体时发现注射泵拉手柄松懈并脱落碎部件无法正常使用发现及时立即更换备用机为新生儿继续输液虽未造成不良影响但延长为新生儿输液时间极易造成生命危险[SEP],延长为新生儿输液时间极易造成生命危险,注射泵拉手柄松懈并脱落碎部件,2025627新生儿科护士为新生儿更换液体时发现注射泵拉手柄松懈并脱落碎部件无法正常使用发现及时立即更换备用机为新生儿继续输液虽未造成不良影响但延长为新生儿输液时间极易造成生命危险,无法确定,原因不明无法确定,延长为新生儿输液时间极易造成生命危险,[CLS]延长为新生儿输液时间极易造成生命危险[SEP]注射泵拉手柄松懈并脱落碎部件[SEP]2025627新生儿科护士为新生儿更换液体时发现注射泵拉手柄松懈并脱落碎部件无法正常使用发现及时立即更换备用机为新生儿继续输液虽未造成不良影响但延长为新生儿输液时间极易造成生命危险[SEP],注射泵拉手柄松懈并脱落碎部件,2025627新生儿科护士为新生儿更换液体时发现注射泵拉手柄松懈并脱落碎部件无法正常使用发现及时立即更换备用机为新生儿继续输液虽未造成不良影响但延长为新生儿输液时间极易造成生命危险,1院方上报为严重伤害经调查故障发生后立即更换另一正常通道使用延长了注射时间未对患者造成严重伤害未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2该设备已使用近9年长期临床使用压柄材质老化断裂无法正常固定注射器
1253715062025000347,严重伤害,[CLS]M210202_给药不足[SEP]药物注射不尽就提示输入完成[SEP]202572科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家[SEP],M210202_给药不足,药物注射不尽就提示输入完成,202572科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家,产品原因（包括说明书等）,产品质量问题,M210202_给药不足,[CLS]M210202_给药不足[SEP]药物注射不尽就提示输入完成[SEP]202572科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家[SEP],药物注射不尽就提示输入完成,202572科室护理人员在为病人输液时使用注射泵进行药物注射时机器预警注射已完成但是护理人员发现药物剩余4ml左右报设备科厂家,1院方上报为严重伤害经调查是实际流速与设定流速不一致导致注射药物有少许残留未对患者造成不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2更换注射器规格后操作人员未重新校准导致设备本身的注射参数不匹配从而出现流速不准确的情况
1253711022025000263,其他,[CLS]未对患者造成伤害[SEP]故障注射器未顶紧[SEP]2025712患者因心脏原因在心内二科病房进行静脉输液在把针管放置在注射泵针管夹上注射泵提示注射泵未顶紧无法使用重新更换注射泵为患者使用未对患者造成伤害联系设备科工程师进行维修[SEP],未对患者造成伤害,故障注射器未顶紧,2025712患者因心脏原因在心内二科病房进行静脉输液在把针管放置在注射泵针管夹上注射泵提示注射泵未顶紧无法使用重新更换注射泵为患者使用未对患者造成伤害联系设备科工程师进行维修,产品原因（包括说明书等）,注射泵针管夹传感器故障,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]故障注射器未顶紧[SEP]2025712患者因心脏原因在心内二科病房进行静脉输液在把针管放置在注射泵针管夹上注射泵提示注射泵未顶紧无法使用重新更换注射泵为患者使用未对患者造成伤害联系设备科工程师进行维修[SEP],故障注射器未顶紧,2025712患者因心脏原因在心内二科病房进行静脉输液在把针管放置在注射泵针管夹上注射泵提示注射泵未顶紧无法使用重新更换注射泵为患者使用未对患者造成伤害联系设备科工程师进行维修,分析问题原因可能为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1253706002025000880,其他,[CLS]无[SEP]时间无法调准[SEP]护士设置注射泵时间时发现无法正确调准[SEP],无,时间无法调准,护士设置注射泵时间时发现无法正确调准,产品原因（包括说明书等）,分析主板电池亏电,无,[CLS]无[SEP]时间无法调准[SEP]护士设置注射泵时间时发现无法正确调准[SEP],时间无法调准,护士设置注射泵时间时发现无法正确调准,主板纽扣电池的使用寿命一般为35年该设备已经使用7年多超过使用寿命后电量会逐渐耗尽导致系统日期和时间无法调整
1355313002025000333,其他,[CLS]未造成伤害[SEP]注射剂量不准[SEP]202506211510在使用微量注射泵过程中发现注射剂量不准立即停止使用通知医学工程部工程师处理[SEP],未造成伤害,注射剂量不准,202506211510在使用微量注射泵过程中发现注射剂量不准立即停止使用通知医学工程部工程师处理,无法确定,设备年限增长使用频率高设备稳定性差,未造成伤害,[CLS]未造成伤害[SEP]注射剂量不准[SEP]202506211510在使用微量注射泵过程中发现注射剂量不准立即停止使用通知医学工程部工程师处理[SEP],注射剂量不准,202506211510在使用微量注射泵过程中发现注射剂量不准立即停止使用通知医学工程部工程师处理,医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流不一致
1264126152025000230,其他,[CLS]无伤害[SEP]阻塞报警[SEP]患者使用时机器阻塞报警通知维修人员前来维修[SEP],无伤害,阻塞报警,患者使用时机器阻塞报警通知维修人员前来维修,无法确定,阻塞报警怀疑管有阻塞或检测电路故障,无伤害,[CLS]无伤害[SEP]阻塞报警[SEP]患者使用时机器阻塞报警通知维修人员前来维修[SEP],阻塞报警,患者使用时机器阻塞报警通知维修人员前来维修,此次故障的原因为医院使用注射泵时注射器放置的位置不当引起管路打折导致管内压力大设备出现阻塞报警
1274201022025000303,其他,[CLS]无伤害[SEP]无法固定注射器[SEP]2025年5月23日护士在为患者做治疗时发现该泵不能固定注射器固定注射器的立杆损坏联系维修维修固定注射器的立杆[SEP],无伤害,无法固定注射器,2025年5月23日护士在为患者做治疗时发现该泵不能固定注射器固定注射器的立杆损坏联系维修维修固定注射器的立杆,无法确定,固定注射器的立杆损坏,无伤害,[CLS]无伤害[SEP]无法固定注射器[SEP]2025年5月23日护士在为患者做治疗时发现该泵不能固定注射器固定注射器的立杆损坏联系维修维修固定注射器的立杆[SEP],无法固定注射器,2025年5月23日护士在为患者做治疗时发现该泵不能固定注射器固定注射器的立杆损坏联系维修维修固定注射器的立杆,该设备已使用超过11年处于超期5年使用状态长期临床使用压柄导向柱材质老化开裂无法正常固定注射器
1162108002025000189,其他,[CLS]无[SEP]报错系统故障1有问题[SEP]测试使用过程中报错报系统故障1有问题[SEP],无,报错系统故障1有问题,测试使用过程中报错报系统故障1有问题,产品原因（包括说明书等）,注射泵机芯齿轮卡住,无,[CLS]无[SEP]报错系统故障1有问题[SEP]测试使用过程中报错报系统故障1有问题[SEP],报错系统故障1有问题,测试使用过程中报错报系统故障1有问题,该问题的发生可能与临床转运过程中的操作不当有关在转运过程中设备受到较大幅度的晃动和震动造成泵体位置发生轻微偏移从而影响了齿轮之间的正常啮合状态最终导致齿轮卡死触发系统报警
1162101052025000178,其他,[CLS]无[SEP]注射泵出现白屏[SEP]患者应消化道出血使用生长抑素止血需要应用注射泵泵入已达到精准用药止血的目的护士于6月18日应用注射泵输入09盐水48毫升生长抑素3毫克注射止血输入半小时护士巡检发现注射泵出现白屏无法显示数据立即给予更换未对患者造成不良影响[SEP],无,注射泵出现白屏,患者应消化道出血使用生长抑素止血需要应用注射泵泵入已达到精准用药止血的目的护士于6月18日应用注射泵输入09盐水48毫升生长抑素3毫克注射止血输入半小时护士巡检发现注射泵出现白屏无法显示数据立即给予更换未对患者造成不良影响,无法确定,null,无,[CLS]无[SEP]注射泵出现白屏[SEP]患者应消化道出血使用生长抑素止血需要应用注射泵泵入已达到精准用药止血的目的护士于6月18日应用注射泵输入09盐水48毫升生长抑素3毫克注射止血输入半小时护士巡检发现注射泵出现白屏无法显示数据立即给予更换未对患者造成不良影响[SEP],注射泵出现白屏,患者应消化道出血使用生长抑素止血需要应用注射泵泵入已达到精准用药止血的目的护士于6月18日应用注射泵输入09盐水48毫升生长抑素3毫克注射止血输入半小时护士巡检发现注射泵出现白屏无法显示数据立即给予更换未对患者造成不良影响,分析屏幕排线松动的原因可能为在临床使用期间频繁搬动转运设备内部线缆受到震动跌宕导致屏幕连接线插头松动显示屏白屏无法正常显示信息
1386204042025000136,其他,[CLS]对患者没有造成伤害[SEP]患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响[SEP],对患者没有造成伤害,患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修,患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响,产品原因（包括说明书等）,null,对患者没有造成伤害,[CLS]对患者没有造成伤害[SEP]患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响[SEP],患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修,患者因脑梗死经过初步诊断治疗后需进行溶栓治疗于2025年06月03日1100使用注射泵静脉缓慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响,由于该设备已使用近13年在长期临床转运过程中受到震荡导致长电位器插头松动而作为行程传感器当其功能异常时不能准确识别注射器位置导致电位器数值无变化从而无法运行
1376108032025000478,其他,[CLS]延缓治疗[SEP]无交流电[SEP]23日上午护士准备为患儿注射药物时发现该设备插电开机无反应立即停止使用报器械科维修组维修[SEP],延缓治疗,无交流电,23日上午护士准备为患儿注射药物时发现该设备插电开机无反应立即停止使用报器械科维修组维修,产品原因（包括说明书等）,该设备插电开机无反应,延缓治疗,[CLS]延缓治疗[SEP]无交流电[SEP]23日上午护士准备为患儿注射药物时发现该设备插电开机无反应立即停止使用报器械科维修组维修[SEP],无交流电,23日上午护士准备为患儿注射药物时发现该设备插电开机无反应立即停止使用报器械科维修组维修,设备已使用7年处于超期5年使用状态长期临床使用导致电源板上元器件焊点氧化脱焊无法正常工作
1284318002025000839,其他,[CLS]无伤害[SEP]使用时发现气泡报警[SEP]2025年2月20日注射泵使用时发现气泡报警报修[SEP],无伤害,使用时发现气泡报警,2025年2月20日注射泵使用时发现气泡报警报修,产品原因（包括说明书等）,使用时发现气泡报警,无伤害,[CLS]无伤害[SEP]使用时发现气泡报警[SEP]2025年2月20日注射泵使用时发现气泡报警报修[SEP],使用时发现气泡报警,2025年2月20日注射泵使用时发现气泡报警报修,根据故障现象与设备使用情况分析故障原因可能为设备在长期临床搬动和转运过程中受到震动跌宕气泡传感器插头松动导致接触不良引发报警
1284318002025000875,其他,[CLS]无伤害[SEP]注射泵系统故障[SEP]2025年6月13日注射泵系统故障报修[SEP],无伤害,注射泵系统故障,2025年6月13日注射泵系统故障报修,产品原因（包括说明书等）,设备故障,无伤害,[CLS]无伤害[SEP]注射泵系统故障[SEP]2025年6月13日注射泵系统故障报修[SEP],注射泵系统故障,2025年6月13日注射泵系统故障报修,由于设备已使用13年在频繁的搬动与转运过程中设备收到震动与跌宕长电位器行程传感器插头松动导致接触不良为偶发故障
1264126152025000189,其他,[CLS]无伤害[SEP]注射器不推注[SEP]开机后启动后显示正常注射器不推注更换其它机器给患者使用随后送固资科维修[SEP],无伤害,注射器不推注,开机后启动后显示正常注射器不推注更换其它机器给患者使用随后送固资科维修,无法确定,怀疑推注电机故障,无伤害,[CLS]无伤害[SEP]注射器不推注[SEP]开机后启动后显示正常注射器不推注更换其它机器给患者使用随后送固资科维修[SEP],注射器不推注,开机后启动后显示正常注射器不推注更换其它机器给患者使用随后送固资科维修,该设备已使用近6年在临床使用过程中内部元件老化且发生过剧烈震动或磕碰个别元件碎裂掉落在齿轮上导致齿轮卡死无法运转并传递动力注射器无法推注药物
1253711042025000288,其他,[CLS]使用过程中突发故障中断了患者输注治疗[SEP]D1016_电路故障[SEP]2025年6月23日患者王宇晗因额骨骨裂入院治疗科室工作人员使用该设备为其进行药物输注治疗时设备突发无法通电使用情况中断了患者治疗科室工作人员立即更换设备为患者进行治疗并报修工程师设备突发故障更换设备延长了患者治疗时间存在一定的医疗风险[SEP],使用过程中突发故障中断了患者输注治疗,D1016_电路故障,2025年6月23日患者王宇晗因额骨骨裂入院治疗科室工作人员使用该设备为其进行药物输注治疗时设备突发无法通电使用情况中断了患者治疗科室工作人员立即更换设备为患者进行治疗并报修工程师设备突发故障更换设备延长了患者治疗时间存在一定的医疗风险,产品原因（包括说明书等）,经工程师现场维修判定该设备电源线损坏导致了设备无法通电使用,使用过程中突发故障中断了患者输注治疗,[CLS]使用过程中突发故障中断了患者输注治疗[SEP]D1016_电路故障[SEP]2025年6月23日患者王宇晗因额骨骨裂入院治疗科室工作人员使用该设备为其进行药物输注治疗时设备突发无法通电使用情况中断了患者治疗科室工作人员立即更换设备为患者进行治疗并报修工程师设备突发故障更换设备延长了患者治疗时间存在一定的医疗风险[SEP],D1016_电路故障,2025年6月23日患者王宇晗因额骨骨裂入院治疗科室工作人员使用该设备为其进行药物输注治疗时设备突发无法通电使用情况中断了患者治疗科室工作人员立即更换设备为患者进行治疗并报修工程师设备突发故障更换设备延长了患者治疗时间存在一定的医疗风险,分析电源线损伤的原因可能为在临床使用过程中电源线频繁受到拉扯弯折挤压导致内部线缆损伤无法为设备供电
1253706002025000785,其他,[CLS]无[SEP]异常报警[SEP]护士在准备过程中该设备自检过程中异常报警[SEP],无,异常报警,护士在准备过程中该设备自检过程中异常报警,产品原因（包括说明书等）,分析电路板故障,无,[CLS]无[SEP]异常报警[SEP]护士在准备过程中该设备自检过程中异常报警[SEP],异常报警,护士在准备过程中该设备自检过程中异常报警,该设备已使用8年长期临床使用电源板老化故障无法正常为电机供电导致机器启动后主从道电机均不转动无法泵入药物从而触发报警
127421802202100042,其他,[CLS]无伤害[SEP]注射泵推注药液时发现速度快于设定值[SEP]患儿使用注射泵推注药液时发现速度快于设定值[SEP],无伤害,注射泵推注药液时发现速度快于设定值,患儿使用注射泵推注药液时发现速度快于设定值,产品原因（包括说明书等）,人医护知识经验不足经验不足机医疗设备器材发生故障医疗设备器材未定期检修,无伤害,[CLS]无伤害[SEP]注射泵推注药液时发现速度快于设定值[SEP]患儿使用注射泵推注药液时发现速度快于设定值[SEP],注射泵推注药液时发现速度快于设定值,患儿使用注射泵推注药液时发现速度快于设定值,医院长期未进行注射器手自动校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速比设定流速快
1274201022025000307,其他,[CLS]无伤害[SEP]无法识别注射器[SEP]2025年5月23日护士在准备为患者治疗时时发现不能识别注射器联系维修重新安装短电位器[SEP],无伤害,无法识别注射器,2025年5月23日护士在准备为患者治疗时时发现不能识别注射器联系维修重新安装短电位器,无法确定,电位器故障,无伤害,[CLS]无伤害[SEP]无法识别注射器[SEP]2025年5月23日护士在准备为患者治疗时时发现不能识别注射器联系维修重新安装短电位器[SEP],无法识别注射器,2025年5月23日护士在准备为患者治疗时时发现不能识别注射器联系维修重新安装短电位器,1因设备短电位器插头松动导致无法通过注射器筒径识别注射器的规格因而无法启动设备正常工作2由于该设备已使用超过5年处于超期使用状态长期临床使用频繁搬动设备设备内部线缆震动导致短电位器线插头松动
1162101052025000144,其他,[CLS]无[SEP]给予注射泵上药时仪器突发暂停工作[SEP]患者入ICU后病情及其危重给于肾上腺用药维持血压注射用药时仪器突发暂停工作停止给药医护人员紧急抢救并立即更换注射泵[SEP],无,给予注射泵上药时仪器突发暂停工作,患者入ICU后病情及其危重给于肾上腺用药维持血压注射用药时仪器突发暂停工作停止给药医护人员紧急抢救并立即更换注射泵,无法确定,注射泵电池故障,无,[CLS]无[SEP]给予注射泵上药时仪器突发暂停工作[SEP]患者入ICU后病情及其危重给于肾上腺用药维持血压注射用药时仪器突发暂停工作停止给药医护人员紧急抢救并立即更换注射泵[SEP],给予注射泵上药时仪器突发暂停工作,患者入ICU后病情及其危重给于肾上腺用药维持血压注射用药时仪器突发暂停工作停止给药医护人员紧急抢救并立即更换注射泵,分析问题了可能的原因为生产过程中主控板与电源板之间连接线未固定牢固机器在频繁转运过程中受到震动跌宕导致内部线缆松动接触不良从而发生设备突然断电的现象
1253715062025000022,严重伤害,[CLS]M210201_给药过量M210202_给药不足[SEP]不报警不闪灯[SEP]20241227日护理人员在巡视病房时发现注射泵不报警不闪黄灯不能及时发现输液泵完的时间有潜在的风险立即停止对设备使用报设备科处理[SEP],M210201_给药过量M210202_给药不足,不报警不闪灯,20241227日护理人员在巡视病房时发现注射泵不报警不闪黄灯不能及时发现输液泵完的时间有潜在的风险立即停止对设备使用报设备科处理,产品原因（包括说明书等）,机器故障,M210201_给药过量M210202_给药不足,[CLS]M210201_给药过量M210202_给药不足[SEP]不报警不闪灯[SEP]20241227日护理人员在巡视病房时发现注射泵不报警不闪黄灯不能及时发现输液泵完的时间有潜在的风险立即停止对设备使用报设备科处理[SEP],不报警不闪灯,20241227日护理人员在巡视病房时发现注射泵不报警不闪黄灯不能及时发现输液泵完的时间有潜在的风险立即停止对设备使用报设备科处理,院方上报为严重伤害设备故障现象为无法发出报警信号可能导致药物泵完无法接收到提示的风险但未对患者造成不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他1问题发生时医护人员及时发现并更换备用设备继续为患者注射未对人体造成严重伤害2长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声3报警灯板线松动的原因可能为设备在频繁转运过程中受到震动跌宕导致内部线缆松动接触不良从而发生不报警的现象
1274204002025000359,严重伤害,[CLS]未造成伤害后果[SEP]机器流速存在较大偏差[SEP]2025年5月15日呼吸重症科护士使用注射泵为患者注射时发现实际上机后实际的注射药物量药物注射事件与设置的不符随后换注射泵注射并报设备科维修[SEP],未造成伤害后果,机器流速存在较大偏差,2025年5月15日呼吸重症科护士使用注射泵为患者注射时发现实际上机后实际的注射药物量药物注射事件与设置的不符随后换注射泵注射并报设备科维修,产品原因（包括说明书等）,初步怀疑注射器识别错误经过拆机后发现机器注射器识别杆断裂插入卡扣内且页面识别传感器存在错位,未造成伤害后果,[CLS]未造成伤害后果[SEP]机器流速存在较大偏差[SEP]2025年5月15日呼吸重症科护士使用注射泵为患者注射时发现实际上机后实际的注射药物量药物注射事件与设置的不符随后换注射泵注射并报设备科维修[SEP],机器流速存在较大偏差,2025年5月15日呼吸重症科护士使用注射泵为患者注射时发现实际上机后实际的注射药物量药物注射事件与设置的不符随后换注射泵注射并报设备科维修,院方上报为严重伤害经调查在发现设备流速不准后科室立即更换其他设备继续为患者注射对患者进行体征监测未对患者造成严重不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他1发现注射药物异常后立即更换其他设备为患者注射未对人体造成严重伤害2由于该设备已使用近12年处于超期使用状态长期使用导致压柄老化损伤无法正常识别注射器从而导致流速异常
1264102292024001637,其他,[CLS]null[SEP]无[SEP]患者使用微量泵静脉泵入09氯化钠注射液50ml注射用生长抑素15mg组泵液开始时间为202407300057结束时间应为1057实际结束时间为1020中间相差半小时左右[SEP],null,无,患者使用微量泵静脉泵入09氯化钠注射液50ml注射用生长抑素15mg组泵液开始时间为202407300057结束时间应为1057实际结束时间为1020中间相差半小时左右,产品原因（包括说明书等）,产品走速过快,null,[CLS]null[SEP]无[SEP]患者使用微量泵静脉泵入09氯化钠注射液50ml注射用生长抑素15mg组泵液开始时间为202407300057结束时间应为1057实际结束时间为1020中间相差半小时左右[SEP],无,患者使用微量泵静脉泵入09氯化钠注射液50ml注射用生长抑素15mg组泵液开始时间为202407300057结束时间应为1057实际结束时间为1020中间相差半小时左右,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内的液体流速导致实际流速与设定流速不一致
1386205042025000350,其他,[CLS]无[SEP]悬挂机壳后方装置螺杆滑丝[SEP]使用时发下机壳后盖悬挂装置损毁[SEP],无,悬挂机壳后方装置螺杆滑丝,使用时发下机壳后盖悬挂装置损毁,产品原因（包括说明书等）,螺杆老化滑丝,无,[CLS]无[SEP]悬挂机壳后方装置螺杆滑丝[SEP]使用时发下机壳后盖悬挂装置损毁[SEP],悬挂机壳后方装置螺杆滑丝,使用时发下机壳后盖悬挂装置损毁,临床使用时频繁拧动紧固夹螺杆固定设备螺纹出现磨损当频繁斜向用力时导致紧固夹螺杆脱丝螺纹与轨道错位从而无法正常拧动螺杆固定设备
1151511032025000161,其他,[CLS]null[SEP]D101103_电池模式失效[SEP]20250521发现注射泵仅可在交流电情况下使用切断交流电设备自动关机电池无法供电及时联系第三方进行维修[SEP],null,D101103_电池模式失效,20250521发现注射泵仅可在交流电情况下使用切断交流电设备自动关机电池无法供电及时联系第三方进行维修,产品原因（包括说明书等）,性能功能故障可能是电池老化所致,null,[CLS]null[SEP]D101103_电池模式失效[SEP]20250521发现注射泵仅可在交流电情况下使用切断交流电设备自动关机电池无法供电及时联系第三方进行维修[SEP],D101103_电池模式失效,20250521发现注射泵仅可在交流电情况下使用切断交流电设备自动关机电池无法供电及时联系第三方进行维修,在正常使用与维护情况下电池使用寿命约为3年而该设备电池已使用9年电池频繁充放电导致老化故障无法蓄电
1253717032025000401,其他,[CLS]无[SEP]D1022_电器件问题[SEP]2025年5月8号科室检查设备时发现启动键不灵报设备科维修维修人员现场检查启动键时管时不管判断微动开关坏没有对患者造成不利影响[SEP],无,D1022_电器件问题,2025年5月8号科室检查设备时发现启动键不灵报设备科维修维修人员现场检查启动键时管时不管判断微动开关坏没有对患者造成不利影响,产品原因（包括说明书等）,现场检查按键不灵是微动开关坏,无,[CLS]无[SEP]D1022_电器件问题[SEP]2025年5月8号科室检查设备时发现启动键不灵报设备科维修维修人员现场检查启动键时管时不管判断微动开关坏没有对患者造成不利影响[SEP],D1022_电器件问题,2025年5月8号科室检查设备时发现启动键不灵报设备科维修维修人员现场检查启动键时管时不管判断微动开关坏没有对患者造成不利影响,由于该设备已使用近9年处于超期使用状态长期临床使用导致按键老化无法正常使用
1253717032025000422,其他,[CLS]无[SEP]注射泵拉杆无法启动无法推注药液[SEP]2025年5月20日呼吸内二科医护人员在为病人泵入血管活性药物时屏幕显示运行但推杆无法推动药液启动快进键仍无法推动药液立即更换备用注射泵因处理及时未对患者造成不良影响报修至器械科维修[SEP],无,注射泵拉杆无法启动无法推注药液,2025年5月20日呼吸内二科医护人员在为病人泵入血管活性药物时屏幕显示运行但推杆无法推动药液启动快进键仍无法推动药液立即更换备用注射泵因处理及时未对患者造成不良影响报修至器械科维修,无法确定,仪器老化电路板损坏启动推杆系统损坏,无,[CLS]无[SEP]注射泵拉杆无法启动无法推注药液[SEP]2025年5月20日呼吸内二科医护人员在为病人泵入血管活性药物时屏幕显示运行但推杆无法推动药液启动快进键仍无法推动药液立即更换备用注射泵因处理及时未对患者造成不良影响报修至器械科维修[SEP],注射泵拉杆无法启动无法推注药液,2025年5月20日呼吸内二科医护人员在为病人泵入血管活性药物时屏幕显示运行但推杆无法推动药液启动快进键仍无法推动药液立即更换备用注射泵因处理及时未对患者造成不良影响报修至器械科维修,该设备已使用近14年长期临床使用频繁推拉拉杆拉杆老化变形导致无法正常推注
1386205042025000285,其他,[CLS]开机报系统故障[SEP]开机报系统故障压力传感器数值异常[SEP]临床反应开机报系统故障压力传感器数值异常无法正常工作报修[SEP],开机报系统故障,开机报系统故障压力传感器数值异常,临床反应开机报系统故障压力传感器数值异常无法正常工作报修,产品原因（包括说明书等）,开机报系统故障压力传感器数值异常,开机报系统故障,[CLS]开机报系统故障[SEP]开机报系统故障压力传感器数值异常[SEP]临床反应开机报系统故障压力传感器数值异常无法正常工作报修[SEP],开机报系统故障压力传感器数值异常,临床反应开机报系统故障压力传感器数值异常无法正常工作报修,分析故障发生的原因可能为在临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1162112062025000046,其他,[CLS]不能及时泵入药物影响治疗[SEP]注射泵速度调到2mlh10秒后速度自动变成1mlh[SEP]患者诊断二型糖尿病高血压该患者于2025年5月18日入院收治于内分泌科遵医嘱使用注射泵泵入胰岛素治疗将数值调至2mlh启动后10秒机器报警屏幕显示速度为1mlh重启后仍出现上述情况更换新的注射泵后使用正常[SEP],不能及时泵入药物影响治疗,注射泵速度调到2mlh10秒后速度自动变成1mlh,患者诊断二型糖尿病高血压该患者于2025年5月18日入院收治于内分泌科遵医嘱使用注射泵泵入胰岛素治疗将数值调至2mlh启动后10秒机器报警屏幕显示速度为1mlh重启后仍出现上述情况更换新的注射泵后使用正常,产品原因（包括说明书等）,可能由传感器故障导致,不能及时泵入药物影响治疗,[CLS]不能及时泵入药物影响治疗[SEP]注射泵速度调到2mlh10秒后速度自动变成1mlh[SEP]患者诊断二型糖尿病高血压该患者于2025年5月18日入院收治于内分泌科遵医嘱使用注射泵泵入胰岛素治疗将数值调至2mlh启动后10秒机器报警屏幕显示速度为1mlh重启后仍出现上述情况更换新的注射泵后使用正常[SEP],注射泵速度调到2mlh10秒后速度自动变成1mlh,患者诊断二型糖尿病高血压该患者于2025年5月18日入院收治于内分泌科遵医嘱使用注射泵泵入胰岛素治疗将数值调至2mlh启动后10秒机器报警屏幕显示速度为1mlh重启后仍出现上述情况更换新的注射泵后使用正常,分析故障发生原因可能为操作人员在设置预置量时未清除累积量当累积量即将等于预置量时正常报警注射完成后以1mlh流速注射防止血液回流最终导致实际注射液量未达到预期值
1274204002025000345,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年5月27日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,D1201_设备或部件脱离,2025年5月27日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,产品原因（包括说明书等）,固定注射器的卡扣及卡座断掉脱落设备无法工作,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年5月27日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],D1201_设备或部件脱离,2025年5月27日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,由于该设备已使用近12年处于超期使用状态前壳压柄合件因长期频繁推拉使用导致老化开裂无法固定注射器
1406501102025000066,严重伤害,[CLS]不能及时有效改善患者心脏功能[SEP]D0407_输注不足D080102_报警故障D080105_无报警声[SEP]患者主动脉瓣生物瓣膜置换术心脏表面临时起搏器植入术术后4道注射泵第一通道泵入血管活性药物多巴胺以5mlh泵入约1200左右护士巡视患者发现泵入药物未进入注射泵也未报警更换至第三通道可正常使用向家属解释并安抚患者返回护士站上报护士长联系设备科联系微量泵厂家进行维修[SEP],不能及时有效改善患者心脏功能,D0407_输注不足D080102_报警故障D080105_无报警声,患者主动脉瓣生物瓣膜置换术心脏表面临时起搏器植入术术后4道注射泵第一通道泵入血管活性药物多巴胺以5mlh泵入约1200左右护士巡视患者发现泵入药物未进入注射泵也未报警更换至第三通道可正常使用向家属解释并安抚患者返回护士站上报护士长联系设备科联系微量泵厂家进行维修,无法确定,无法确定,不能及时有效改善患者心脏功能,[CLS]不能及时有效改善患者心脏功能[SEP]D0407_输注不足D080102_报警故障D080105_无报警声[SEP]患者主动脉瓣生物瓣膜置换术心脏表面临时起搏器植入术术后4道注射泵第一通道泵入血管活性药物多巴胺以5mlh泵入约1200左右护士巡视患者发现泵入药物未进入注射泵也未报警更换至第三通道可正常使用向家属解释并安抚患者返回护士站上报护士长联系设备科联系微量泵厂家进行维修[SEP],D0407_输注不足D080102_报警故障D080105_无报警声,患者主动脉瓣生物瓣膜置换术心脏表面临时起搏器植入术术后4道注射泵第一通道泵入血管活性药物多巴胺以5mlh泵入约1200左右护士巡视患者发现泵入药物未进入注射泵也未报警更换至第三通道可正常使用向家属解释并安抚患者返回护士站上报护士长联系设备科联系微量泵厂家进行维修,1院方上报为严重伤害经调查因设备电池故障导致药物无法注入造成输液不及时发现后立即更换通道未对患者造成不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2该设备为四通道一二通道共用一块电池三四通道共用另一块电池电池正常使用状态下低电量报警到电量耗尽不小于30分钟因该设备已使用11年多长期临床使用导致一通道电池蓄电性能严重下降电量低至报警阈值时迅速耗尽仅触发短暂报警后立即断电从而无法驱动电机工作以进行注射同时未能观察到报警信号
1253701012025000152,其他,[CLS]无[SEP]注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准[SEP]2025年05月02日1020我院手术室护士在对注射泵例行检查时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],无,注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准,2025年05月02日1020我院手术室护士在对注射泵例行检查时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,"产品原因（包括说明书等）,无法确定",注射泵卡扣损坏考虑为个别产品内部配件质量存在问题,无,[CLS]无[SEP]注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准[SEP]2025年05月02日1020我院手术室护士在对注射泵例行检查时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准,2025年05月02日1020我院手术室护士在对注射泵例行检查时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,由于该设备处于超期使用状态长期临床使用频繁移动拉杆捏合捏柄导致推拉盒捏柄材质老化损伤无法精确控制拉杆移动从而造成注射计量的偏差
1274218022025000102,其他,[CLS]null[SEP]D1204_机械卡塞[SEP]2025年5月13日护士在使用注射泵时发现固定注射器的卡子拉不动不能连接注射器立即更换一台注射泵给患者使用[SEP],null,D1204_机械卡塞,2025年5月13日护士在使用注射泵时发现固定注射器的卡子拉不动不能连接注射器立即更换一台注射泵给患者使用,操作原因,检查发现固定注射器的卡塞内有污垢分析是导致夹子卡死的原因,null,[CLS]null[SEP]D1204_机械卡塞[SEP]2025年5月13日护士在使用注射泵时发现固定注射器的卡子拉不动不能连接注射器立即更换一台注射泵给患者使用[SEP],D1204_机械卡塞,2025年5月13日护士在使用注射泵时发现固定注射器的卡子拉不动不能连接注射器立即更换一台注射泵给患者使用,推拉盒左右夹为注射器尾端的固定结构经长期临床使用左右夹处因药液残留而出现卡塞导致捏柄无法正常捏合拉杆无法移动
1376104002025000196,其他,[CLS]延误治疗[SEP]泵速不准[SEP]2025年5月21日护士在使用注射泵为患者注射药物时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],延误治疗,泵速不准,2025年5月21日护士在使用注射泵为患者注射药物时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理,产品原因（包括说明书等）,操作规范正确出现泵速不准的情况判定为产品自身原因,延误治疗,[CLS]延误治疗[SEP]泵速不准[SEP]2025年5月21日护士在使用注射泵为患者注射药物时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],泵速不准,2025年5月21日护士在使用注射泵为患者注射药物时发现注射泵泵速不准立即停止使用并更换设备联系医学装备部处理,医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流不一致
1406501102025000062,其他,[CLS]影响患者使用[SEP]离合器故障异常停机[SEP]患者肠瘘患者由于病情需泵入氯化钾泵8mlh泵入泵入过程中出现离合故障上报护士长与设备科反馈问题通知设备工程师帮忙检修[SEP],影响患者使用,离合器故障异常停机,患者肠瘘患者由于病情需泵入氯化钾泵8mlh泵入泵入过程中出现离合故障上报护士长与设备科反馈问题通知设备工程师帮忙检修,无法确定,无法确定,影响患者使用,[CLS]影响患者使用[SEP]离合器故障异常停机[SEP]患者肠瘘患者由于病情需泵入氯化钾泵8mlh泵入泵入过程中出现离合故障上报护士长与设备科反馈问题通知设备工程师帮忙检修[SEP],离合器故障异常停机,患者肠瘘患者由于病情需泵入氯化钾泵8mlh泵入泵入过程中出现离合故障上报护士长与设备科反馈问题通知设备工程师帮忙检修,该设备已在医院使用10年多处于超期使用状态长期频繁的临床使用离合器老化故障电机动力无法传递至推杆从而无法控制推杆移动
1386204002025000866,其他,[CLS]科室在使用过程中发现注射泵下通道报警离合未闭[SEP]报警离合未闭[SEP]科室在使用过程中发现注射泵下通道报警离合未闭[SEP],科室在使用过程中发现注射泵下通道报警离合未闭,报警离合未闭,科室在使用过程中发现注射泵下通道报警离合未闭,无法确定,科室在使用过程中发现注射泵下通道报警离合未闭,科室在使用过程中发现注射泵下通道报警离合未闭,[CLS]科室在使用过程中发现注射泵下通道报警离合未闭[SEP]报警离合未闭[SEP]科室在使用过程中发现注射泵下通道报警离合未闭[SEP],报警离合未闭,科室在使用过程中发现注射泵下通道报警离合未闭,分析故障原因可能为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1386204002025000865,其他,[CLS]科室在使用时发现注射泵上通道报警系统6故障[SEP]报警系统6故障[SEP]科室在使用时发现注射泵上通道报警系统6故障[SEP],科室在使用时发现注射泵上通道报警系统6故障,报警系统6故障,科室在使用时发现注射泵上通道报警系统6故障,无法确定,科室在使用时发现注射泵上通道报警系统6故障,科室在使用时发现注射泵上通道报警系统6故障,[CLS]科室在使用时发现注射泵上通道报警系统6故障[SEP]报警系统6故障[SEP]科室在使用时发现注射泵上通道报警系统6故障[SEP],报警系统6故障,科室在使用时发现注射泵上通道报警系统6故障,设备已使用4年长期临床使用与转运导致压力传感器老化故障压力值无法检测从而引发系统报警
1376104002025000197,其他,[CLS]延误治疗[SEP]泵速不准[SEP]2025年5月27日护士在使用注射泵给患者注射药物时发现泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],延误治疗,泵速不准,2025年5月27日护士在使用注射泵给患者注射药物时发现泵速不准立即停止使用并更换设备联系医学装备部处理,产品原因（包括说明书等）,操作规范正确出现泵速不准的情况判定为产品自身原因,延误治疗,[CLS]延误治疗[SEP]泵速不准[SEP]2025年5月27日护士在使用注射泵给患者注射药物时发现泵速不准立即停止使用并更换设备联系医学装备部处理[SEP],泵速不准,2025年5月27日护士在使用注射泵给患者注射药物时发现泵速不准立即停止使用并更换设备联系医学装备部处理,医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流不一致
1376110012025000094,其他,[CLS]药物剂量不准确影响治疗工作[SEP]注射泵自动停止工作[SEP]护士长巡视病房发现注射泵处于静止状态立即询问其他护士并查看医嘱发现注射泵泵本应该在工作状态因未知原因自动停止故重新启动调整参数[SEP],药物剂量不准确影响治疗工作,注射泵自动停止工作,护士长巡视病房发现注射泵处于静止状态立即询问其他护士并查看医嘱发现注射泵泵本应该在工作状态因未知原因自动停止故重新启动调整参数,无法确定,产品机械问题停止护士操作不当,药物剂量不准确影响治疗工作,[CLS]药物剂量不准确影响治疗工作[SEP]注射泵自动停止工作[SEP]护士长巡视病房发现注射泵处于静止状态立即询问其他护士并查看医嘱发现注射泵泵本应该在工作状态因未知原因自动停止故重新启动调整参数[SEP],注射泵自动停止工作,护士长巡视病房发现注射泵处于静止状态立即询问其他护士并查看医嘱发现注射泵泵本应该在工作状态因未知原因自动停止故重新启动调整参数,由于临床使用人员操作失误参数设置错误非产品本身问题
1253715022025000159,其他,[CLS]无[SEP]D010301_操作失效[SEP]2025年4月16日心内三科护理人员准备使用威高注射泵进行输注时发现设备上面的那个通道按键失灵无法使用立即联系设备科进行维修[SEP],无,D010301_操作失效,2025年4月16日心内三科护理人员准备使用威高注射泵进行输注时发现设备上面的那个通道按键失灵无法使用立即联系设备科进行维修,产品原因（包括说明书等）,疑似产品质量缺陷,无,[CLS]无[SEP]D010301_操作失效[SEP]2025年4月16日心内三科护理人员准备使用威高注射泵进行输注时发现设备上面的那个通道按键失灵无法使用立即联系设备科进行维修[SEP],D010301_操作失效,2025年4月16日心内三科护理人员准备使用威高注射泵进行输注时发现设备上面的那个通道按键失灵无法使用立即联系设备科进行维修,1因主控板与电源板之间的排线松动电源板无法稳定提供按键电路所需电压主控板检测不到按键触点的电平变化导致按键失灵2排线松动的原因可能为该设备已使用超过4年经长期的临床使用与转运设备受到震动与跌宕导致内部排线松动
1162101042025000072,其他,[CLS]无[SEP]注液泵注速度控制异常泵入药液过快[SEP]患者以于20250116以3ml小时速度泵入于930分巡视护士发现注射器仅剩15毫升液体立即停止泵入通知医生测量病人生命体征患者自述头疼生命体征平稳将注射泵及时更换送至器械科报修[SEP],无,注液泵注速度控制异常泵入药液过快,患者以于20250116以3ml小时速度泵入于930分巡视护士发现注射器仅剩15毫升液体立即停止泵入通知医生测量病人生命体征患者自述头疼生命体征平稳将注射泵及时更换送至器械科报修,产品原因（包括说明书等）,注液泵注速度控制异常泵入药液过快,无,[CLS]无[SEP]注液泵注速度控制异常泵入药液过快[SEP]患者以于20250116以3ml小时速度泵入于930分巡视护士发现注射器仅剩15毫升液体立即停止泵入通知医生测量病人生命体征患者自述头疼生命体征平稳将注射泵及时更换送至器械科报修[SEP],注液泵注速度控制异常泵入药液过快,患者以于20250116以3ml小时速度泵入于930分巡视护士发现注射器仅剩15毫升液体立即停止泵入通知医生测量病人生命体征患者自述头疼生命体征平稳将注射泵及时更换送至器械科报修,该设备已在医院使用9年多处于超期使用状态长期的临床使用压柄老化出现破损无法正常固定注射器导致传感器无法正确的识别注射器的规格和行程泵可能错误计算推进距离导致流速过快
1274201102025000110,其他,[CLS]null[SEP]D150507_自然磨损[SEP]20250411无病人使用时发现推泵不工作开机测试设备检测发现泵在工作推杆不动然后拆机检查发现推杆电机在工作推杆不动检查推杆发现推杆螺母滑丝不工作需要更换更换后设备正常使用[SEP],null,D150507_自然磨损,20250411无病人使用时发现推泵不工作开机测试设备检测发现泵在工作推杆不动然后拆机检查发现推杆电机在工作推杆不动检查推杆发现推杆螺母滑丝不工作需要更换更换后设备正常使用,无法确定,无法确定,null,[CLS]null[SEP]D150507_自然磨损[SEP]20250411无病人使用时发现推泵不工作开机测试设备检测发现泵在工作推杆不动然后拆机检查发现推杆电机在工作推杆不动检查推杆发现推杆螺母滑丝不工作需要更换更换后设备正常使用[SEP],D150507_自然磨损,20250411无病人使用时发现推泵不工作开机测试设备检测发现泵在工作推杆不动然后拆机检查发现推杆电机在工作推杆不动检查推杆发现推杆螺母滑丝不工作需要更换更换后设备正常使用,因该设备已使用近5年长期临床使用螺母频繁咬合丝杆导致磨损从而出现滑丝情况无法控制丝杆运动以进行药液推注
1264126152025000147,其他,[CLS]无伤害[SEP]开机无显示[SEP]患者使用前开机自检无任何反应更换其他注射泵给患者使用然后通知维修人员前来维修[SEP],无伤害,开机无显示,患者使用前开机自检无任何反应更换其他注射泵给患者使用然后通知维修人员前来维修,无法确定,设备不显示怀疑电源故障,无伤害,[CLS]无伤害[SEP]开机无显示[SEP]患者使用前开机自检无任何反应更换其他注射泵给患者使用然后通知维修人员前来维修[SEP],开机无显示,患者使用前开机自检无任何反应更换其他注射泵给患者使用然后通知维修人员前来维修,电源线损伤的原因可能为长期临床使用频繁拉扯弯折电源线导致电源线内部线缆损伤无法为设备供电
