报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1253707122025000447,其他,[CLS]延误患者手术进程存在潜在风险[SEP]开机报错提示离合未闭[SEP]手术前准备注射泵使用时装入注射器后发现注射泵报警提示离合未闭遂停止使用该通道经判断为注射泵内部连线损坏无法接触导通[SEP],延误患者手术进程存在潜在风险,开机报错提示离合未闭,手术前准备注射泵使用时装入注射器后发现注射泵报警提示离合未闭遂停止使用该通道经判断为注射泵内部连线损坏无法接触导通,产品原因（包括说明书等）,经判断为注射泵内部连线损坏无法接触导通,延误患者手术进程存在潜在风险,[CLS]延误患者手术进程存在潜在风险[SEP]开机报错提示离合未闭[SEP]手术前准备注射泵使用时装入注射器后发现注射泵报警提示离合未闭遂停止使用该通道经判断为注射泵内部连线损坏无法接触导通[SEP],开机报错提示离合未闭,手术前准备注射泵使用时装入注射器后发现注射泵报警提示离合未闭遂停止使用该通道经判断为注射泵内部连线损坏无法接触导通,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1376108082025000106,其他,[CLS]无伤害[SEP]注射器夹子断裂[SEP]20250507医务人员给患者使用完微量注射泵后护士取输液器时夹子断裂停止使用更换新的使用[SEP],无伤害,注射器夹子断裂,20250507医务人员给患者使用完微量注射泵后护士取输液器时夹子断裂停止使用更换新的使用,"产品原因（包括说明书等）,操作原因,无法确定",使用年限过长护士力量多大,无伤害,[CLS]无伤害[SEP]注射器夹子断裂[SEP]20250507医务人员给患者使用完微量注射泵后护士取输液器时夹子断裂停止使用更换新的使用[SEP],注射器夹子断裂,20250507医务人员给患者使用完微量注射泵后护士取输液器时夹子断裂停止使用更换新的使用,由于该设备已使用7年多处于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置导致该通道无法运行
1386204042025000109,其他,[CLS]对患者没有造成伤害[SEP]患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响联系设备科进行维修[SEP]患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响[SEP],对患者没有造成伤害,患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响联系设备科进行维修,患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响,产品原因（包括说明书等）,null,对患者没有造成伤害,[CLS]对患者没有造成伤害[SEP]患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响联系设备科进行维修[SEP]患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响[SEP],患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响联系设备科进行维修,患者因为慢性心力衰竭需要给予注射泵辅助治疗在使用过程中出现报警器不报警故障更换另一注射泵人继续治疗未对患者造成影响,该设备已在该院使用近10年长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1386204042025000094,其他,[CLS]对患者没有造成伤害[SEP]2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修[SEP]2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修[SEP],对患者没有造成伤害,2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修,2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修,产品原因（包括说明书等）,威高注射泵的整体质量一般各种问题频发,对患者没有造成伤害,[CLS]对患者没有造成伤害[SEP]2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修[SEP]2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修[SEP],2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修,2025年3月24日1010患者因心绞痛经过初步诊断治疗后遵医嘱使用注射泵静脉缓慢给药护士巡视病房发现注射泵提示堵塞但未有报警声音立即更换备用注射泵给患者注射液体未对患者造成影响联系设备科进行维修,该设备已在该院使用近10年长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1253711022025000146,其他,[CLS]未造成伤害[SEP]注射泵报警注射器未顶紧[SEP]20250416患者因溺水后丧失意识收入ICU于1300护士遵医嘱为患者进行青霉素皮试1320经观察皮试结果为阴性通知医生医生下医嘱5葡萄糖注射液哌拉西林他唑巴坦钠45g泵入q8h护士1600为患者泵入药物时注射泵报警注射器未顶紧经两名护士核实后发现注射器安装无问题电话通知设备科维修并立即对患者更换注射泵未造成伤害[SEP],未造成伤害,注射泵报警注射器未顶紧,20250416患者因溺水后丧失意识收入ICU于1300护士遵医嘱为患者进行青霉素皮试1320经观察皮试结果为阴性通知医生医生下医嘱5葡萄糖注射液哌拉西林他唑巴坦钠45g泵入q8h护士1600为患者泵入药物时注射泵报警注射器未顶紧经两名护士核实后发现注射器安装无问题电话通知设备科维修并立即对患者更换注射泵未造成伤害,产品原因（包括说明书等）,注射器推进传感器故障,未造成伤害,[CLS]未造成伤害[SEP]注射泵报警注射器未顶紧[SEP]20250416患者因溺水后丧失意识收入ICU于1300护士遵医嘱为患者进行青霉素皮试1320经观察皮试结果为阴性通知医生医生下医嘱5葡萄糖注射液哌拉西林他唑巴坦钠45g泵入q8h护士1600为患者泵入药物时注射泵报警注射器未顶紧经两名护士核实后发现注射器安装无问题电话通知设备科维修并立即对患者更换注射泵未造成伤害[SEP],注射泵报警注射器未顶紧,20250416患者因溺水后丧失意识收入ICU于1300护士遵医嘱为患者进行青霉素皮试1320经观察皮试结果为阴性通知医生医生下医嘱5葡萄糖注射液哌拉西林他唑巴坦钠45g泵入q8h护士1600为患者泵入药物时注射泵报警注射器未顶紧经两名护士核实后发现注射器安装无问题电话通知设备科维修并立即对患者更换注射泵未造成伤害,分析问题原因可能为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1182312002025000056,其他,[CLS]null[SEP]注射泵的传感器损坏[SEP]注射泵的传感器损坏[SEP],null,注射泵的传感器损坏,注射泵的传感器损坏,无法确定,设备使用频率过高维修后正常使用,null,[CLS]null[SEP]注射泵的传感器损坏[SEP]注射泵的传感器损坏[SEP],注射泵的传感器损坏,注射泵的传感器损坏,该设备已使用近12年在临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253706002025000589,其他,[CLS]无[SEP]无法充电[SEP]护士给注射泵充电时发现无法正常充电[SEP],无,无法充电,护士给注射泵充电时发现无法正常充电,产品原因（包括说明书等）,电池故障,无,[CLS]无[SEP]无法充电[SEP]护士给注射泵充电时发现无法正常充电[SEP],无法充电,护士给注射泵充电时发现无法正常充电,在正常使用与维护情况下电池使用寿命约为3年而该设备电池已使用5年多电池频繁充放电导致老化故障无法蓄电
1253717072025000354,其他,[CLS]注射器内药物未往前推动[SEP]微量泵夹子松动[SEP]2025年3月25日病人需要泵入药物治疗泵入1小时后护士巡视病房发现生长抑素在注射器内刻度没有变化机子并未报警急给予更换微量泵重新泵入联系设备科维修检查发现注射泵夹子松动注射器内药物未往前推动维修后好转[SEP],注射器内药物未往前推动,微量泵夹子松动,2025年3月25日病人需要泵入药物治疗泵入1小时后护士巡视病房发现生长抑素在注射器内刻度没有变化机子并未报警急给予更换微量泵重新泵入联系设备科维修检查发现注射泵夹子松动注射器内药物未往前推动维修后好转,产品原因（包括说明书等）,微量泵夹子松动,注射器内药物未往前推动,[CLS]注射器内药物未往前推动[SEP]微量泵夹子松动[SEP]2025年3月25日病人需要泵入药物治疗泵入1小时后护士巡视病房发现生长抑素在注射器内刻度没有变化机子并未报警急给予更换微量泵重新泵入联系设备科维修检查发现注射泵夹子松动注射器内药物未往前推动维修后好转[SEP],微量泵夹子松动,2025年3月25日病人需要泵入药物治疗泵入1小时后护士巡视病房发现生长抑素在注射器内刻度没有变化机子并未报警急给予更换微量泵重新泵入联系设备科维修检查发现注射泵夹子松动注射器内药物未往前推动维修后好转,该设备已使用近5年长期临床使用频繁捏合捏柄调节离合器位置导致推拉盒内部的螺丝松动无法固定注射器末端以完成推注动作
1253701122025000179,其他,[CLS]不能泵入药物[SEP]按运行键不能正常工作[SEP]于2025470900应用输液泵泵入药物输液泵按键不能运行工作给更换另一台泵微量泵后药物正常应用未对患者造成不良影响[SEP],不能泵入药物,按运行键不能正常工作,于2025470900应用输液泵泵入药物输液泵按键不能运行工作给更换另一台泵微量泵后药物正常应用未对患者造成不良影响,产品原因（包括说明书等）,按运行键不能正常工作,不能泵入药物,[CLS]不能泵入药物[SEP]按运行键不能正常工作[SEP]于2025470900应用输液泵泵入药物输液泵按键不能运行工作给更换另一台泵微量泵后药物正常应用未对患者造成不良影响[SEP],按运行键不能正常工作,于2025470900应用输液泵泵入药物输液泵按键不能运行工作给更换另一台泵微量泵后药物正常应用未对患者造成不良影响,分析设备故障的原因可能是主控板上元器件存在虚焊情况当设备在临床转运过程中受到剧烈震动跌宕时主控板上元器件焊接处松脱按键按压时线路不通从而出现按键失灵的情况
1274218022025000089,其他,[CLS]null[SEP]D020208_推进失效D041204_泵停止工作[SEP]2025年4月18日护士准备使用注射泵时发现其中一个通道不能正常运行立即更换一台设备[SEP],null,D020208_推进失效D041204_泵停止工作,2025年4月18日护士准备使用注射泵时发现其中一个通道不能正常运行立即更换一台设备,产品原因（包括说明书等）,检查发现注射器夹子卡顿分析是导致该通道不能运行的原因,null,[CLS]null[SEP]D020208_推进失效D041204_泵停止工作[SEP]2025年4月18日护士准备使用注射泵时发现其中一个通道不能正常运行立即更换一台设备[SEP],D020208_推进失效D041204_泵停止工作,2025年4月18日护士准备使用注射泵时发现其中一个通道不能正常运行立即更换一台设备,由于该设备已使用11年多属于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置导致该通道无法运行
1121212002025000040,其他,[CLS]无[SEP]null[SEP]报错系统故障1无法使用此类设备几台发生过此故障[SEP],无,null,报错系统故障1无法使用此类设备几台发生过此故障,无法确定,报错系统故障1无法使用此类设备几台发生过此故障,无,[CLS]无[SEP]null[SEP]报错系统故障1无法使用此类设备几台发生过此故障[SEP],null,报错系统故障1无法使用此类设备几台发生过此故障,经分析该注射泵在特定软件版本下可能因系统对极端低流速信号的解析逻辑未完全适配硬件参数导致触发非必要的报警提示
1386204042025000093,其他,[CLS]对患者没有造成伤害[SEP]患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP],对患者没有造成伤害,患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修,患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修,产品原因（包括说明书等）,威高的注射泵频繁出现类似的故障,对患者没有造成伤害,[CLS]对患者没有造成伤害[SEP]患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP],患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修,患者因脑梗死需进行溶栓治疗于2025年04月07日1100遵医使用注射泵静脉慢给药在使用过程中注射泵出现感应器不灵敏立即更换注射泵为患者给药未对患者造成影响联系设备科进行维修,该设备已使用近10年在临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253711042025000142,其他,[CLS]药物注射结束后未进行报警提示存在一定的医疗风险[SEP]D1207_机械故障[SEP]2025年3月22日患者李士爱因胸痛急性冠脉综合症入院治疗使用该设备进行药物注射结束后该设备未进行报警提示未及时撤下设备对药物注射患者存在一定的医疗隐患发生这种情况后科室工作人员立即将设备撤下并报修工程师[SEP],药物注射结束后未进行报警提示存在一定的医疗风险,D1207_机械故障,2025年3月22日患者李士爱因胸痛急性冠脉综合症入院治疗使用该设备进行药物注射结束后该设备未进行报警提示未及时撤下设备对药物注射患者存在一定的医疗隐患发生这种情况后科室工作人员立即将设备撤下并报修工程师,产品原因（包括说明书等）,经工程师现场维修判定该设备喇叭故障导致了设备未报警提示发生,药物注射结束后未进行报警提示存在一定的医疗风险,[CLS]药物注射结束后未进行报警提示存在一定的医疗风险[SEP]D1207_机械故障[SEP]2025年3月22日患者李士爱因胸痛急性冠脉综合症入院治疗使用该设备进行药物注射结束后该设备未进行报警提示未及时撤下设备对药物注射患者存在一定的医疗隐患发生这种情况后科室工作人员立即将设备撤下并报修工程师[SEP],D1207_机械故障,2025年3月22日患者李士爱因胸痛急性冠脉综合症入院治疗使用该设备进行药物注射结束后该设备未进行报警提示未及时撤下设备对药物注射患者存在一定的医疗隐患发生这种情况后科室工作人员立即将设备撤下并报修工程师,设备喇叭内部线缆存在虚焊的情况在转运搬动设备过程中线束晃动可能导致焊点松动脱落无法正常导电发声
1376104002025000171,其他,[CLS]延误治疗[SEP]压板断裂导致泵速不准[SEP]2025年4月18日护士在使用注射泵为患者输液时发现泵速不准立即停止使用并更换设备上报医学装备部处理[SEP],延误治疗,压板断裂导致泵速不准,2025年4月18日护士在使用注射泵为患者输液时发现泵速不准立即停止使用并更换设备上报医学装备部处理,产品原因（包括说明书等）,操作规范正确出现压板断裂导致泵速不准的情况判定为产品自身原因,延误治疗,[CLS]延误治疗[SEP]压板断裂导致泵速不准[SEP]2025年4月18日护士在使用注射泵为患者输液时发现泵速不准立即停止使用并更换设备上报医学装备部处理[SEP],压板断裂导致泵速不准,2025年4月18日护士在使用注射泵为患者输液时发现泵速不准立即停止使用并更换设备上报医学装备部处理,该设备处于超期5年使用状态长期临床使用压柄导向柱材质老化开裂无法正常固定注射器导致流速不准
1406545002025000694,严重伤害,[CLS]未及时按药量给药[SEP]D080102_报警故障[SEP]给重症胰腺炎患者持续给予奥曲肽泵入注射泵未按剂量给予泵入设备未报警[SEP],未及时按药量给药,D080102_报警故障,给重症胰腺炎患者持续给予奥曲肽泵入注射泵未按剂量给予泵入设备未报警,产品原因（包括说明书等）,质量问题,未及时按药量给药,[CLS]未及时按药量给药[SEP]D080102_报警故障[SEP]给重症胰腺炎患者持续给予奥曲肽泵入注射泵未按剂量给予泵入设备未报警[SEP],D080102_报警故障,给重症胰腺炎患者持续给予奥曲肽泵入注射泵未按剂量给予泵入设备未报警,1院方上报为严重伤害经调查在发现设备流速不准后科室立即更换其他设备继续为患者注射对患者进行体征监测未对患者造成严重不良影响未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2该设备已超使用期限且长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内的液体流速导致实际流速与设定流速不一致误差不在允许范围内
1253701122025000141,其他,[CLS]无法注射药物[SEP]拉杆断裂[SEP]2025年3月25日0852科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响[SEP],无法注射药物,拉杆断裂,2025年3月25日0852科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响,"无法确定,产品原因（包括说明书等）",设备管理部工程师接报修后到达科室对设备进行检查需更换拉杆,无法注射药物,[CLS]无法注射药物[SEP]拉杆断裂[SEP]2025年3月25日0852科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响[SEP],拉杆断裂,2025年3月25日0852科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响,1院方上报为严重伤害经调查设备空心轴套管破损无法完成推注立即更换其他设备继续为患者使用未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2设备已经使用11年长期临床使用导致空心轴组件老化开裂拉杆无法推注
1253704062025000363,其他,[CLS]无[SEP]无法使用[SEP]患者心脏手术术后遵医嘱给予患者多巴胺持续静脉泵入微量泵无法使用微量泵屏幕报系统故障无法使用给予患者更换微量泵故障微量泵关机重启也无法使用送器械科维修[SEP],无,无法使用,患者心脏手术术后遵医嘱给予患者多巴胺持续静脉泵入微量泵无法使用微量泵屏幕报系统故障无法使用给予患者更换微量泵故障微量泵关机重启也无法使用送器械科维修,"产品原因（包括说明书等）,无法确定",微量泵屏幕报系统故障不能使用具体原因不明,无,[CLS]无[SEP]无法使用[SEP]患者心脏手术术后遵医嘱给予患者多巴胺持续静脉泵入微量泵无法使用微量泵屏幕报系统故障无法使用给予患者更换微量泵故障微量泵关机重启也无法使用送器械科维修[SEP],无法使用,患者心脏手术术后遵医嘱给予患者多巴胺持续静脉泵入微量泵无法使用微量泵屏幕报系统故障无法使用给予患者更换微量泵故障微量泵关机重启也无法使用送器械科维修,该设备使用近5年临床频繁地搬动与转运设备受到跌宕震动可能导致内部压力传感器排线松动压力值信号传输异常从而造成报警
1253717062025000126,其他,[CLS]无[SEP]报警无法关机[SEP]责任护士于2025年3月23日遵医嘱为患者做药物注射工作正常开机使用一段时间过后设备报警黄灯闪烁无法消除且关机键无法关机立即停用更换顺利完成药物注射工作联系工程师维修给患者家属做好解释工作未造成进一步不良影响[SEP],无,报警无法关机,责任护士于2025年3月23日遵医嘱为患者做药物注射工作正常开机使用一段时间过后设备报警黄灯闪烁无法消除且关机键无法关机立即停用更换顺利完成药物注射工作联系工程师维修给患者家属做好解释工作未造成进一步不良影响,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]报警无法关机[SEP]责任护士于2025年3月23日遵医嘱为患者做药物注射工作正常开机使用一段时间过后设备报警黄灯闪烁无法消除且关机键无法关机立即停用更换顺利完成药物注射工作联系工程师维修给患者家属做好解释工作未造成进一步不良影响[SEP],报警无法关机,责任护士于2025年3月23日遵医嘱为患者做药物注射工作正常开机使用一段时间过后设备报警黄灯闪烁无法消除且关机键无法关机立即停用更换顺利完成药物注射工作联系工程师维修给患者家属做好解释工作未造成进一步不良影响,1该设备已使用超过5年长期临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警2经拆机检查开关机键与主控板间缝隙内附着大量药液干粉分析为临床使用过程中不慎将药液洒在设备上未及时清理药液渗入干涸后药液干粉附着在启动键和主控板间导致开关机键失灵
1376104002025000131,其他,[CLS]延误治疗[SEP]泵速不准[SEP]2025年3月24日上午护士在使用注射泵向患者精准注射药物时发现泵速不准立即停止使用并更换设备联系设备科处理[SEP],延误治疗,泵速不准,2025年3月24日上午护士在使用注射泵向患者精准注射药物时发现泵速不准立即停止使用并更换设备联系设备科处理,产品原因（包括说明书等）,操作规范正确出现泵速不准的情况判定为产品自身原因,延误治疗,[CLS]延误治疗[SEP]泵速不准[SEP]2025年3月24日上午护士在使用注射泵向患者精准注射药物时发现泵速不准立即停止使用并更换设备联系设备科处理[SEP],泵速不准,2025年3月24日上午护士在使用注射泵向患者精准注射药物时发现泵速不准立即停止使用并更换设备联系设备科处理,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内的液体流速导致实际流速与设定流速不一致
1274204002025000217,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,D1201_设备或部件脱离,2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,产品原因（包括说明书等）,固定注射器的捏柄及推拉盒断掉脱落设备无法工作,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],D1201_设备或部件脱离,2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,设备已经使用近12年处于超期使用状态长期临床频繁捏合捏柄和推拉导致捏柄与推拉盒老化损伤从而无法固定注射器
1274204002025000218,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,D1201_设备或部件脱离,2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,产品原因（包括说明书等）,固定注射器的捏柄及推拉盒断掉脱落设备无法工作,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],D1201_设备或部件脱离,2025年4月3日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,设备已经使用近12年处于超寿命期使用状态长期临床使用导致捏柄推拉盒老化损伤造成离合位置无法调节
1406545002025000247,其他,[CLS]无[SEP]D040301_自动注入失效[SEP]给患者输注药物注射泵显示运行正常实际液体未输注[SEP],无,D040301_自动注入失效,给患者输注药物注射泵显示运行正常实际液体未输注,产品原因（包括说明书等）,质量问题,无,[CLS]无[SEP]D040301_自动注入失效[SEP]给患者输注药物注射泵显示运行正常实际液体未输注[SEP],D040301_自动注入失效,给患者输注药物注射泵显示运行正常实际液体未输注,由于该设备已使用12年多处于超期使用状态长期临床使用压力传感器老化故障当注射器延长管管路弯折造成阻塞时设备无法准确监测压力值从而未发出报警
1151527032025000026,其他,[CLS]未造成伤害[SEP]D0101_故障提示[SEP]2025年3月25日患者赵成树因慢性阻塞性肺部疾病到达拉特旗人民医院呼吸内科入院治疗医生为患者进行药物输注治疗当班护士进行注射泵输液设定完毕进行输注药物输注过程中注射泵报错提示遗忘立即更换另一台注射泵继续为患者进行药物输注同时通知医学工程科工程师到现场查看工程师无法确定原因与厂家工程师沟通将设备进行返厂检测维修[SEP],未造成伤害,D0101_故障提示,2025年3月25日患者赵成树因慢性阻塞性肺部疾病到达拉特旗人民医院呼吸内科入院治疗医生为患者进行药物输注治疗当班护士进行注射泵输液设定完毕进行输注药物输注过程中注射泵报错提示遗忘立即更换另一台注射泵继续为患者进行药物输注同时通知医学工程科工程师到现场查看工程师无法确定原因与厂家工程师沟通将设备进行返厂检测维修,无法确定,坑是产品内部线路原因返厂进行检查,未造成伤害,[CLS]未造成伤害[SEP]D0101_故障提示[SEP]2025年3月25日患者赵成树因慢性阻塞性肺部疾病到达拉特旗人民医院呼吸内科入院治疗医生为患者进行药物输注治疗当班护士进行注射泵输液设定完毕进行输注药物输注过程中注射泵报错提示遗忘立即更换另一台注射泵继续为患者进行药物输注同时通知医学工程科工程师到现场查看工程师无法确定原因与厂家工程师沟通将设备进行返厂检测维修[SEP],D0101_故障提示,2025年3月25日患者赵成树因慢性阻塞性肺部疾病到达拉特旗人民医院呼吸内科入院治疗医生为患者进行药物输注治疗当班护士进行注射泵输液设定完毕进行输注药物输注过程中注射泵报错提示遗忘立即更换另一台注射泵继续为患者进行药物输注同时通知医学工程科工程师到现场查看工程师无法确定原因与厂家工程师沟通将设备进行返厂检测维修,经分析为该设备的喇叭内部电线焊接点虚焊在转运设备过程中震动导致焊点松动脱落无法正常导电发声
1406528112025000040,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]屏幕显示报错异常2[SEP]2025年4月7日呼吸科护士准备使用注射泵连接注射器时注射泵报警显示报错异常2无法正常使用联系设备科工程师设备科工程师到现场也无法判断故障原因取回维修室待维修[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,屏幕显示报错异常2,2025年4月7日呼吸科护士准备使用注射泵连接注射器时注射泵报警显示报错异常2无法正常使用联系设备科工程师设备科工程师到现场也无法判断故障原因取回维修室待维修,无法确定,无法确定,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]屏幕显示报错异常2[SEP]2025年4月7日呼吸科护士准备使用注射泵连接注射器时注射泵报警显示报错异常2无法正常使用联系设备科工程师设备科工程师到现场也无法判断故障原因取回维修室待维修[SEP],屏幕显示报错异常2,2025年4月7日呼吸科护士准备使用注射泵连接注射器时注射泵报警显示报错异常2无法正常使用联系设备科工程师设备科工程师到现场也无法判断故障原因取回维修室待维修,该设备已超使用期限在长期临床使用过程中频繁搬动与转运可能导致主控板与电源板连接线插头松动信号传输失效从而发出异常报警
1406501102025000032,其他,[CLS]影响患者使用[SEP]D101203_充电失效[SEP]患者尘肺并肺部感染携用物至床旁进行硝酸甘油5g微量泵注射时发现微量泵显示充电故障进行处理后仍无法使用安抚患者给予更换微量泵返回护士站上报护士长联系设备科进行维修[SEP],影响患者使用,D101203_充电失效,患者尘肺并肺部感染携用物至床旁进行硝酸甘油5g微量泵注射时发现微量泵显示充电故障进行处理后仍无法使用安抚患者给予更换微量泵返回护士站上报护士长联系设备科进行维修,无法确定,无法确定,影响患者使用,[CLS]影响患者使用[SEP]D101203_充电失效[SEP]患者尘肺并肺部感染携用物至床旁进行硝酸甘油5g微量泵注射时发现微量泵显示充电故障进行处理后仍无法使用安抚患者给予更换微量泵返回护士站上报护士长联系设备科进行维修[SEP],D101203_充电失效,患者尘肺并肺部感染携用物至床旁进行硝酸甘油5g微量泵注射时发现微量泵显示充电故障进行处理后仍无法使用安抚患者给予更换微量泵返回护士站上报护士长联系设备科进行维修,因该设备已过使用寿命期长期临床使用电源板上元器件的焊接点发生氧化脱焊从而无法正常为设备供电
1203201002025001181,严重伤害,[CLS]M2129_脱位[SEP]D010302_按键故障[SEP]推拉干故障[SEP],M2129_脱位,D010302_按键故障,推拉干故障,产品原因（包括说明书等）,推拉干损坏无法使用,M2129_脱位,[CLS]M2129_脱位[SEP]D010302_按键故障[SEP]推拉干故障[SEP],D010302_按键故障,推拉干故障,1院方上报为严重伤害经调查因设备发生跌落导致部件损伤无法按计划完成注射未达到严重伤害的定义危及生命导致机体功能的永久性伤害或者机体结构的永久性损伤以及需采取医疗措施才能避免上述永久性伤害或者损伤因此我司建议将伤害程序修改为其他2此故障的直接原因为科室人员在搬动设备时发生跌落造成部件损坏
1253718022025000112,其他,[CLS]未造成伤害[SEP]注射泵2通道报警系统故障[SEP]患者姜开军因言语不利伴肢体活动不灵3小时门诊以脑动脉瘤破裂伴蛛网膜下腔出血于2月17日1232入院遵医嘱给予乌拉地尔药物治疗使用威高注射泵于2025年2月25日注射泵2通道报警显示系统故障[SEP],未造成伤害,注射泵2通道报警系统故障,患者姜开军因言语不利伴肢体活动不灵3小时门诊以脑动脉瘤破裂伴蛛网膜下腔出血于2月17日1232入院遵医嘱给予乌拉地尔药物治疗使用威高注射泵于2025年2月25日注射泵2通道报警显示系统故障,"产品原因（包括说明书等）,无法确定",注射泵2通道报警显示系统故障,未造成伤害,[CLS]未造成伤害[SEP]注射泵2通道报警系统故障[SEP]患者姜开军因言语不利伴肢体活动不灵3小时门诊以脑动脉瘤破裂伴蛛网膜下腔出血于2月17日1232入院遵医嘱给予乌拉地尔药物治疗使用威高注射泵于2025年2月25日注射泵2通道报警显示系统故障[SEP],注射泵2通道报警系统故障,患者姜开军因言语不利伴肢体活动不灵3小时门诊以脑动脉瘤破裂伴蛛网膜下腔出血于2月17日1232入院遵医嘱给予乌拉地尔药物治疗使用威高注射泵于2025年2月25日注射泵2通道报警显示系统故障,经长期临床使用喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1131306582025000255,其他,[CLS]增加隐患风险造成药物浪费[SEP]注射泵报警显示输注完毕但注射器液体还剩余较多[SEP]患者因消化道出血来我院20250225护士巡视病房过程中发现注射泵报警显示输注完毕但注射器液体还剩余较多考虑设备故障安抚患者并检修设备[SEP],增加隐患风险造成药物浪费,注射泵报警显示输注完毕但注射器液体还剩余较多,患者因消化道出血来我院20250225护士巡视病房过程中发现注射泵报警显示输注完毕但注射器液体还剩余较多考虑设备故障安抚患者并检修设备,产品原因（包括说明书等）,质量问题传感器故障,增加隐患风险造成药物浪费,[CLS]增加隐患风险造成药物浪费[SEP]注射泵报警显示输注完毕但注射器液体还剩余较多[SEP]患者因消化道出血来我院20250225护士巡视病房过程中发现注射泵报警显示输注完毕但注射器液体还剩余较多考虑设备故障安抚患者并检修设备[SEP],注射泵报警显示输注完毕但注射器液体还剩余较多,患者因消化道出血来我院20250225护士巡视病房过程中发现注射泵报警显示输注完毕但注射器液体还剩余较多考虑设备故障安抚患者并检修设备,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内的液体流速导致实际流速小于设定流速误差不在允许范围内
1162101082025000052,其他,[CLS]不详[SEP]D020214_回缩失效[SEP]离合失效[SEP],不详,D020214_回缩失效,离合失效,无法确定,离合失效,不详,[CLS]不详[SEP]D020214_回缩失效[SEP]离合失效[SEP],D020214_回缩失效,离合失效,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1151527032025000021,其他,[CLS]未造成伤害[SEP]D0303_失连[SEP]2025年3月13日上午达拉特旗人民医院心血管内科当班护士遵医嘱为患者使用注射泵进行输注液体注射泵开机后报错提示A通道注射器未卡紧立即与医学工程科工程师联系并更换其他注射泵代替使用[SEP],未造成伤害,D0303_失连,2025年3月13日上午达拉特旗人民医院心血管内科当班护士遵医嘱为患者使用注射泵进行输注液体注射泵开机后报错提示A通道注射器未卡紧立即与医学工程科工程师联系并更换其他注射泵代替使用,产品原因（包括说明书等）,经工程师检查发现注射泵通道内部排线断裂,未造成伤害,[CLS]未造成伤害[SEP]D0303_失连[SEP]2025年3月13日上午达拉特旗人民医院心血管内科当班护士遵医嘱为患者使用注射泵进行输注液体注射泵开机后报错提示A通道注射器未卡紧立即与医学工程科工程师联系并更换其他注射泵代替使用[SEP],D0303_失连,2025年3月13日上午达拉特旗人民医院心血管内科当班护士遵医嘱为患者使用注射泵进行输注液体注射泵开机后报错提示A通道注射器未卡紧立即与医学工程科工程师联系并更换其他注射泵代替使用,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1386204002025000484,其他,[CLS]科室使用过程中系统故障6报警随机报修[SEP]系统故障6报警[SEP]科室使用过程中系统故障6报警随机报修至医疗设施设备运维管理中心[SEP],科室使用过程中系统故障6报警随机报修,系统故障6报警,科室使用过程中系统故障6报警随机报修至医疗设施设备运维管理中心,无法确定,压力传感器故障,科室使用过程中系统故障6报警随机报修,[CLS]科室使用过程中系统故障6报警随机报修[SEP]系统故障6报警[SEP]科室使用过程中系统故障6报警随机报修至医疗设施设备运维管理中心[SEP],系统故障6报警,科室使用过程中系统故障6报警随机报修至医疗设施设备运维管理中心,设备已使用近4年长期临床使用导致压力传感器老化故障压力值无法检测从而引发系统报警
1386204002025000458,其他,[CLS]无[SEP]泵夹破裂无法夹住注射器[SEP]设备开机正常参数设置正常夹注射器时注射器无法固定[SEP],无,泵夹破裂无法夹住注射器,设备开机正常参数设置正常夹注射器时注射器无法固定,"产品原因（包括说明书等）,无法确定",初步判断为卡夹变形或破裂,无,[CLS]无[SEP]泵夹破裂无法夹住注射器[SEP]设备开机正常参数设置正常夹注射器时注射器无法固定[SEP],泵夹破裂无法夹住注射器,设备开机正常参数设置正常夹注射器时注射器无法固定,由于该设备已使用12年处于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法固定注射器
1386204002025000488,其他,[CLS]科室使用过程中发现注射泵花屏随机报修[SEP]注射泵花屏[SEP]科室使用过程中发现注射泵花屏随机报修至医疗设施设备运维管理中心[SEP],科室使用过程中发现注射泵花屏随机报修,注射泵花屏,科室使用过程中发现注射泵花屏随机报修至医疗设施设备运维管理中心,无法确定,屏幕连接排线松动,科室使用过程中发现注射泵花屏随机报修,[CLS]科室使用过程中发现注射泵花屏随机报修[SEP]注射泵花屏[SEP]科室使用过程中发现注射泵花屏随机报修至医疗设施设备运维管理中心[SEP],注射泵花屏,科室使用过程中发现注射泵花屏随机报修至医疗设施设备运维管理中心,1经售后工程师拆机检查发现显示屏与主控板连接的排线插头松动无法正常传递图像信号2排线插头松动的原因可能是由于临床频繁转运搬动设备设备震动跌宕内部排线晃动导致插头松动
1182301002025000078,其他,[CLS]无[SEP]D0101_故障提示D020102_启动失效[SEP]2025年2月28日科室准备使用注射泵前开机后发信设备无法运行设备报错系统故障4科室马上给患者更换其他注射泵并立马上报医学装备部[SEP],无,D0101_故障提示D020102_启动失效,2025年2月28日科室准备使用注射泵前开机后发信设备无法运行设备报错系统故障4科室马上给患者更换其他注射泵并立马上报医学装备部,产品原因（包括说明书等）,设备报错系统故障4一般为内部电路板接线故障,无,[CLS]无[SEP]D0101_故障提示D020102_启动失效[SEP]2025年2月28日科室准备使用注射泵前开机后发信设备无法运行设备报错系统故障4科室马上给患者更换其他注射泵并立马上报医学装备部[SEP],D0101_故障提示D020102_启动失效,2025年2月28日科室准备使用注射泵前开机后发信设备无法运行设备报错系统故障4科室马上给患者更换其他注射泵并立马上报医学装备部,1经拆机检查设备内部主从道连接线与主道主控板连接处插头松动导致设备报警提示系统故障42由于临床使用过程中频繁搬动设备设备震动跌宕内部电线晃动导致线束插头松动
1274201022025000044,其他,[CLS]无伤害[SEP]2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应[SEP]2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应联系维修[SEP],无伤害,2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应,2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应联系维修,无法确定,2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应,无伤害,[CLS]无伤害[SEP]2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应[SEP]2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应联系维修[SEP],2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应,2025年2月26日护士进行设备维护时发现该注射泵按下启动键后没有回应联系维修,由于该设备已使用超过12年处于超期使用状态长期临床使用导致按键老化无法正常使用
1376108032025000220,其他,[CLS]无[SEP]捏柄损坏无法使用[SEP]25日上午护士准备为患儿注射药物时发现该设备捏柄损坏无法使用立即报器械科维修组维修[SEP],无,捏柄损坏无法使用,25日上午护士准备为患儿注射药物时发现该设备捏柄损坏无法使用立即报器械科维修组维修,产品原因（包括说明书等）,立即报器械科维修组维修,无,[CLS]无[SEP]捏柄损坏无法使用[SEP]25日上午护士准备为患儿注射药物时发现该设备捏柄损坏无法使用立即报器械科维修组维修[SEP],捏柄损坏无法使用,25日上午护士准备为患儿注射药物时发现该设备捏柄损坏无法使用立即报器械科维修组维修,由于该设备已使用8年多属于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1203203102025000020,其他,[CLS]null[SEP]注射器固定夹子损坏[SEP]注射器固定夹子损坏[SEP],null,注射器固定夹子损坏,注射器固定夹子损坏,"产品原因（包括说明书等）,无法确定,操作原因",注射器固定夹子损坏,null,[CLS]null[SEP]注射器固定夹子损坏[SEP]注射器固定夹子损坏[SEP],注射器固定夹子损坏,注射器固定夹子损坏,由于该设备已使用12年属于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1203201002025000388,其他,[CLS]M0105_皮肤感觉异常[SEP]D010301_操作失效[SEP]机器注射过程中出现推拉杆无法推进注射器内液体无法输出导致病人输液管路无液体进入手部针管处出现皮肤异常反应[SEP],M0105_皮肤感觉异常,D010301_操作失效,机器注射过程中出现推拉杆无法推进注射器内液体无法输出导致病人输液管路无液体进入手部针管处出现皮肤异常反应,无法确定,null,M0105_皮肤感觉异常,[CLS]M0105_皮肤感觉异常[SEP]D010301_操作失效[SEP]机器注射过程中出现推拉杆无法推进注射器内液体无法输出导致病人输液管路无液体进入手部针管处出现皮肤异常反应[SEP],D010301_操作失效,机器注射过程中出现推拉杆无法推进注射器内液体无法输出导致病人输液管路无液体进入手部针管处出现皮肤异常反应,由于该设备已使用近7年处于超期5年使用状态长期临床使用推拉盒材质老化频繁推拉活动导致推拉盒外壳破裂
1274204002025000092,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年3月5日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,D1201_设备或部件脱离,2025年3月5日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,产品原因（包括说明书等）,固定注射器的捏柄及推拉盒断掉脱落设备无法工作,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年3月5日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],D1201_设备或部件脱离,2025年3月5日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的捏柄及推拉盒断掉脱落设备无法正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,设备已经使用近12年处于超寿命期使用状态长期临床使用频繁捏合捏柄来回拉动推拉盒导致捏柄与推拉盒老化开裂无法固定注射器从而导致设备无法工作
1243610012025000041,其他,[CLS]无[SEP]D010301_操作失效[SEP]2025年3月1日科室医护人员对该注射泵进行自检时发现仪器无法正常运行拆开使用万用表测量输入有电压输出无电压判断电源板故障更换一块电源板后开机测试正常使用[SEP],无,D010301_操作失效,2025年3月1日科室医护人员对该注射泵进行自检时发现仪器无法正常运行拆开使用万用表测量输入有电压输出无电压判断电源板故障更换一块电源板后开机测试正常使用,产品原因（包括说明书等）,产品质量问题,无,[CLS]无[SEP]D010301_操作失效[SEP]2025年3月1日科室医护人员对该注射泵进行自检时发现仪器无法正常运行拆开使用万用表测量输入有电压输出无电压判断电源板故障更换一块电源板后开机测试正常使用[SEP],D010301_操作失效,2025年3月1日科室医护人员对该注射泵进行自检时发现仪器无法正常运行拆开使用万用表测量输入有电压输出无电压判断电源板故障更换一块电源板后开机测试正常使用,该设备已经使用超过13年经长期临床使用电源板老化故障无法为设备提供电量从而开机异常
1253718032025000088,其他,[CLS]无[SEP]设备无法开机[SEP]在2025年2月11日呼吸科护士在使用设备时发现设备无法开机的异常情况延误病人治疗科室给医工部报修后工程师经检测发现设备电源损坏处理电源后设备可正常使用[SEP],无,设备无法开机,在2025年2月11日呼吸科护士在使用设备时发现设备无法开机的异常情况延误病人治疗科室给医工部报修后工程师经检测发现设备电源损坏处理电源后设备可正常使用,产品原因（包括说明书等）,设备电源损坏,无,[CLS]无[SEP]设备无法开机[SEP]在2025年2月11日呼吸科护士在使用设备时发现设备无法开机的异常情况延误病人治疗科室给医工部报修后工程师经检测发现设备电源损坏处理电源后设备可正常使用[SEP],设备无法开机,在2025年2月11日呼吸科护士在使用设备时发现设备无法开机的异常情况延误病人治疗科室给医工部报修后工程师经检测发现设备电源损坏处理电源后设备可正常使用,长期临床使用电源板针脚焊点氧化当设备受到剧烈的震动可能出现虚焊的情况电源板是设备的供电模块为设备传递电量当发生故障时无法将交流电或电池电量传递给设备导致设备无法正常开机
1253717032025000126,其他,[CLS]无[SEP]注射器夹持器坏[SEP]2025年2月20日科室人员检查设备时发现夹持器断裂没有给患者造成不良现象报设备科维修设备科工程师赵立领现场检查发现推送杆夹持器断裂[SEP],无,注射器夹持器坏,2025年2月20日科室人员检查设备时发现夹持器断裂没有给患者造成不良现象报设备科维修设备科工程师赵立领现场检查发现推送杆夹持器断裂,产品原因（包括说明书等）,现场检查推送杆夹持器断裂,无,[CLS]无[SEP]注射器夹持器坏[SEP]2025年2月20日科室人员检查设备时发现夹持器断裂没有给患者造成不良现象报设备科维修设备科工程师赵立领现场检查发现推送杆夹持器断裂[SEP],注射器夹持器坏,2025年2月20日科室人员检查设备时发现夹持器断裂没有给患者造成不良现象报设备科维修设备科工程师赵立领现场检查发现推送杆夹持器断裂,由于该设备已使用6年多长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1386204002025000308,其他,[CLS]无[SEP]设备卡夹无法夹住[SEP]设备开机正常参数设置正常夹注射器时卡夹无法夹住[SEP],无,设备卡夹无法夹住,设备开机正常参数设置正常夹注射器时卡夹无法夹住,"产品原因（包括说明书等）,无法确定",初步判断为卡夹夹簧失效,无,[CLS]无[SEP]设备卡夹无法夹住[SEP]设备开机正常参数设置正常夹注射器时卡夹无法夹住[SEP],设备卡夹无法夹住,设备开机正常参数设置正常夹注射器时卡夹无法夹住,由于该设备已使用6年多处于超寿命期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1253715022025000059,其他,[CLS]延误患者及时治疗[SEP]D0101_故障提示[SEP]2025年2月21日科室使用设备为患者进行药物注射时设备报警系统故障6值班护士立即使用同类型设备进行替换撤下后联系设备科进行维修[SEP],延误患者及时治疗,D0101_故障提示,2025年2月21日科室使用设备为患者进行药物注射时设备报警系统故障6值班护士立即使用同类型设备进行替换撤下后联系设备科进行维修,产品原因（包括说明书等）,疑似产品设计缺陷,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]D0101_故障提示[SEP]2025年2月21日科室使用设备为患者进行药物注射时设备报警系统故障6值班护士立即使用同类型设备进行替换撤下后联系设备科进行维修[SEP],D0101_故障提示,2025年2月21日科室使用设备为患者进行药物注射时设备报警系统故障6值班护士立即使用同类型设备进行替换撤下后联系设备科进行维修,根据故障情况分析为压力传感器插头松动可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器排线松动压力值信号传输异常造成报警
1203214322025000106,其他,[CLS]无[SEP]注射泵控制板故障[SEP]注射泵控制板故障无法正常使用[SEP],无,注射泵控制板故障,注射泵控制板故障无法正常使用,无法确定,null,无,[CLS]无[SEP]注射泵控制板故障[SEP]注射泵控制板故障无法正常使用[SEP],注射泵控制板故障,注射泵控制板故障无法正常使用,该设备已使用超过12年长期临床使用导致主控板老化故障按下启动按键时信号无法正常传递从而运行异常
1274217002025000011,其他,[CLS]未造成伤害[SEP]注射泵使用过程中未报警突然停止工作[SEP]注射泵使用过程中未报警突然停止工作[SEP],未造成伤害,注射泵使用过程中未报警突然停止工作,注射泵使用过程中未报警突然停止工作,"产品原因（包括说明书等）,操作原因",1设备本身故障导致无法工作2未规范设备正确操作流程,未造成伤害,[CLS]未造成伤害[SEP]注射泵使用过程中未报警突然停止工作[SEP]注射泵使用过程中未报警突然停止工作[SEP],注射泵使用过程中未报警突然停止工作,注射泵使用过程中未报警突然停止工作,1设备故障原因可能为设备经长期临床使用已使用8年属于超预期使用在频繁转运过程中受到震动跌宕导致内部长电位器插头松动2长电位器是一种行程传感器其插头松动会导致接触不良设备无法推注药物流量指示灯无法显示
1406501102025000008,其他,[CLS]无[SEP]D0101_故障提示D0409_设备内或器件内阻塞[SEP]患者耿新英女62岁胰腺占位性病变为患者上09氯化钾30ml氯化钾3g5mlh泵入预计2300注射完毕晚上000护士巡床发现泵入氯化钾剩10ml未泵入检查后发现微量泵故障给予更换后流速正常上报护士长与设备科反馈问题通知设备工程师帮忙检修[SEP],无,D0101_故障提示D0409_设备内或器件内阻塞,患者耿新英女62岁胰腺占位性病变为患者上09氯化钾30ml氯化钾3g5mlh泵入预计2300注射完毕晚上000护士巡床发现泵入氯化钾剩10ml未泵入检查后发现微量泵故障给予更换后流速正常上报护士长与设备科反馈问题通知设备工程师帮忙检修,无法确定,无法确定,无,[CLS]无[SEP]D0101_故障提示D0409_设备内或器件内阻塞[SEP]患者耿新英女62岁胰腺占位性病变为患者上09氯化钾30ml氯化钾3g5mlh泵入预计2300注射完毕晚上000护士巡床发现泵入氯化钾剩10ml未泵入检查后发现微量泵故障给予更换后流速正常上报护士长与设备科反馈问题通知设备工程师帮忙检修[SEP],D0101_故障提示D0409_设备内或器件内阻塞,患者耿新英女62岁胰腺占位性病变为患者上09氯化钾30ml氯化钾3g5mlh泵入预计2300注射完毕晚上000护士巡床发现泵入氯化钾剩10ml未泵入检查后发现微量泵故障给予更换后流速正常上报护士长与设备科反馈问题通知设备工程师帮忙检修,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数存在偏差设备无法正常控制注射器管路内液体流速导致实际流速与设定流速不一致
1386204042025000035,其他,[CLS]对患者没有造成伤害[SEP]患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用[SEP]患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用[SEP],对患者没有造成伤害,患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用,患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用,产品原因（包括说明书等）,产品原因,对患者没有造成伤害,[CLS]对患者没有造成伤害[SEP]患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用[SEP]患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用[SEP],患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用,患者因为心力衰竭需要给与液体注射在使用过程中发现液体没有按照正常设定量注入采取更换别的注射泵后续正常使用,该设备已超使用期限且长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速不一致
1253707092025000153,其他,[CLS]无[SEP]故障报警6[SEP]2024929日护士准备用该泵进行输液治疗使用前检查发现故障报警6立即停用联系医工科处理[SEP],无,故障报警6,2024929日护士准备用该泵进行输液治疗使用前检查发现故障报警6立即停用联系医工科处理,产品原因（包括说明书等）,设备质量不佳,无,[CLS]无[SEP]故障报警6[SEP]2024929日护士准备用该泵进行输液治疗使用前检查发现故障报警6立即停用联系医工科处理[SEP],故障报警6,2024929日护士准备用该泵进行输液治疗使用前检查发现故障报警6立即停用联系医工科处理,根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253707112025000054,其他,[CLS]M1953_阻塞[SEP]D0101_故障提示[SEP]2024年1月27日责任护士在巡视病房时发现8床病人的注射泵闪烁但没有警示声音立即更换注射泵没有造成不良影响[SEP],M1953_阻塞,D0101_故障提示,2024年1月27日责任护士在巡视病房时发现8床病人的注射泵闪烁但没有警示声音立即更换注射泵没有造成不良影响,产品原因（包括说明书等）,获悉不良事件信息后根据事件描述确认该问题为注射泵问题设备科进行了追溯未发现明显异常对问题产生的原因进行查找并制定控制措施,M1953_阻塞,[CLS]M1953_阻塞[SEP]D0101_故障提示[SEP]2024年1月27日责任护士在巡视病房时发现8床病人的注射泵闪烁但没有警示声音立即更换注射泵没有造成不良影响[SEP],D0101_故障提示,2024年1月27日责任护士在巡视病房时发现8床病人的注射泵闪烁但没有警示声音立即更换注射泵没有造成不良影响,长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1253707092025000160,其他,[CLS]无[SEP]固定夹故障[SEP]2025年2月20日10点护士使用注射泵前检查设备发现注射泵固定夹故障注射泵无法正常使用立即停用该设备报修[SEP],无,固定夹故障,2025年2月20日10点护士使用注射泵前检查设备发现注射泵固定夹故障注射泵无法正常使用立即停用该设备报修,产品原因（包括说明书等）,产品质量不佳,无,[CLS]无[SEP]固定夹故障[SEP]2025年2月20日10点护士使用注射泵前检查设备发现注射泵固定夹故障注射泵无法正常使用立即停用该设备报修[SEP],固定夹故障,2025年2月20日10点护士使用注射泵前检查设备发现注射泵固定夹故障注射泵无法正常使用立即停用该设备报修,设备经长期临床使用推拉盒材质老化硬度降低设备在转运过程中发生剧烈震动或磕碰导致推拉盒外壳破裂无法正常检测注射器尾部推杆是否安装到推拉盒上从而无法使用
1253715062025000050,严重伤害,[CLS]M210202_给药不足[SEP]注射泵不前进[SEP]2025221上午10床安学敏因胸闷气短咳嗽使用注射泵对其进行药物注射治疗治疗结束后发现注射器药物未注射成功但是已显示完成注射未按时输注药液可能给患者造成严重伤害立即更换注射泵并联系设备科[SEP],M210202_给药不足,注射泵不前进,2025221上午10床安学敏因胸闷气短咳嗽使用注射泵对其进行药物注射治疗治疗结束后发现注射器药物未注射成功但是已显示完成注射未按时输注药液可能给患者造成严重伤害立即更换注射泵并联系设备科,产品原因（包括说明书等）,产品质量问题,M210202_给药不足,[CLS]M210202_给药不足[SEP]注射泵不前进[SEP]2025221上午10床安学敏因胸闷气短咳嗽使用注射泵对其进行药物注射治疗治疗结束后发现注射器药物未注射成功但是已显示完成注射未按时输注药液可能给患者造成严重伤害立即更换注射泵并联系设备科[SEP],注射泵不前进,2025221上午10床安学敏因胸闷气短咳嗽使用注射泵对其进行药物注射治疗治疗结束后发现注射器药物未注射成功但是已显示完成注射未按时输注药液可能给患者造成严重伤害立即更换注射泵并联系设备科,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时药物未按预期完成注射立即更换其他设备继续为患者注射未对人体造成伤害2根据设备使用情况分析故障原因为设备在使用过程中发生过剧烈震动或磕碰机器内部件碎裂掉落在齿轮上导致齿轮卡死无法运转并传递动力从而无法完成药物注射
1406528112025000010,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]推进卡钳断裂[SEP]于2025年2月8日儿科护士准备使用注射泵给患者注射药物时注射泵推进卡钳断裂立即报设备科工程师设备科工程师到现场重新加固断裂部位后设备恢复正常[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,推进卡钳断裂,于2025年2月8日儿科护士准备使用注射泵给患者注射药物时注射泵推进卡钳断裂立即报设备科工程师设备科工程师到现场重新加固断裂部位后设备恢复正常,无法确定,设备使用频繁设备老化导致的断裂,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]推进卡钳断裂[SEP]于2025年2月8日儿科护士准备使用注射泵给患者注射药物时注射泵推进卡钳断裂立即报设备科工程师设备科工程师到现场重新加固断裂部位后设备恢复正常[SEP],推进卡钳断裂,于2025年2月8日儿科护士准备使用注射泵给患者注射药物时注射泵推进卡钳断裂立即报设备科工程师设备科工程师到现场重新加固断裂部位后设备恢复正常,由于该设备已使用11年处于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1162101072025000018,其他,[CLS]注射泵注射时自动停止不泵药[SEP]注射泵注射时自动停止不泵药[SEP]患者于202525在我院进行慢性阻塞性肺疾病伴急性加重治疗25日在使用注射泵泵入多索茶碱用药治疗改善通气时注射泵在使用过程中不泵入药物与家属解释后重新更换注射泵泵入药物[SEP],注射泵注射时自动停止不泵药,注射泵注射时自动停止不泵药,患者于202525在我院进行慢性阻塞性肺疾病伴急性加重治疗25日在使用注射泵泵入多索茶碱用药治疗改善通气时注射泵在使用过程中不泵入药物与家属解释后重新更换注射泵泵入药物,无法确定,主板损坏,注射泵注射时自动停止不泵药,[CLS]注射泵注射时自动停止不泵药[SEP]注射泵注射时自动停止不泵药[SEP]患者于202525在我院进行慢性阻塞性肺疾病伴急性加重治疗25日在使用注射泵泵入多索茶碱用药治疗改善通气时注射泵在使用过程中不泵入药物与家属解释后重新更换注射泵泵入药物[SEP],注射泵注射时自动停止不泵药,患者于202525在我院进行慢性阻塞性肺疾病伴急性加重治疗25日在使用注射泵泵入多索茶碱用药治疗改善通气时注射泵在使用过程中不泵入药物与家属解释后重新更换注射泵泵入药物,该设备已超使用寿命期长期临床使用导致主控板老化故障无法正常传递信号从而停止泵药
1386204002025000162,其他,[CLS]null[SEP]一个通道无法推注[SEP]工作人员启动设备加在注射器后发现一通道无法退出提示报警[SEP],null,一个通道无法推注,工作人员启动设备加在注射器后发现一通道无法退出提示报警,"产品原因（包括说明书等）,无法确定",null,null,[CLS]null[SEP]一个通道无法推注[SEP]工作人员启动设备加在注射器后发现一通道无法退出提示报警[SEP],一个通道无法推注,工作人员启动设备加在注射器后发现一通道无法退出提示报警,因该设备处于超期使用状态长期临床转运过程中设备受到跌宕与震动导致电位器插头松动而作为行程传感器当其功能异常时不能准确识别注射器位置导致无法推注
1253712022025000023,严重伤害,[CLS]情绪烦躁延误病情[SEP]频繁报警[SEP]2025年02月11日在为患者泵注药品时注射泵频繁报警影响患者休息致使患者及其家属精神紧张影响医护人员正常工作更换注射泵并送修检测[SEP],情绪烦躁延误病情,频繁报警,2025年02月11日在为患者泵注药品时注射泵频繁报警影响患者休息致使患者及其家属精神紧张影响医护人员正常工作更换注射泵并送修检测,产品原因（包括说明书等）,注射泵在泵注过程中频繁报警注射泵故障,情绪烦躁延误病情,[CLS]情绪烦躁延误病情[SEP]频繁报警[SEP]2025年02月11日在为患者泵注药品时注射泵频繁报警影响患者休息致使患者及其家属精神紧张影响医护人员正常工作更换注射泵并送修检测[SEP],频繁报警,2025年02月11日在为患者泵注药品时注射泵频繁报警影响患者休息致使患者及其家属精神紧张影响医护人员正常工作更换注射泵并送修检测,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时故障设备报警无法使用并及时更换其他的设备为患者使用未对人身造成伤害2根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1233503222024000072,其他,[CLS]null[SEP]注射泵拉杆传感器损坏[SEP]2024年7月24日在对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵[SEP],null,注射泵拉杆传感器损坏,2024年7月24日在对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵,产品原因（包括说明书等）,注射泵拉杆传感器损坏,null,[CLS]null[SEP]注射泵拉杆传感器损坏[SEP]2024年7月24日在对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵[SEP],注射泵拉杆传感器损坏,2024年7月24日在对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵,该设备已使用10年多处于超期使用状态长期临床使用导致电位器松动位移或者损伤而作为行程传感器当其功能异常时无法准确识别注射器位置导致电位器数值没变化
1213303102025000019,其他,[CLS]无[SEP]D0101_故障提示[SEP]2025年1月20日早上查房时医生根据CT结果肺间质性肺炎医嘱予甲强龙40mg09NS20ml静脉微泵应用抗炎治疗护士启动微泵正常运行后离开病房10分钟后患者家属发现微泵报警提示系统故障6仪器停止运行立即通知护士护士立即更换邻床备用注射泵继续用药患者未诉明显不适经评估未对患者产生明显伤害故障仪器送设备科联系厂方工程师后考虑仪器压力传感器问题返厂维修[SEP],无,D0101_故障提示,2025年1月20日早上查房时医生根据CT结果肺间质性肺炎医嘱予甲强龙40mg09NS20ml静脉微泵应用抗炎治疗护士启动微泵正常运行后离开病房10分钟后患者家属发现微泵报警提示系统故障6仪器停止运行立即通知护士护士立即更换邻床备用注射泵继续用药患者未诉明显不适经评估未对患者产生明显伤害故障仪器送设备科联系厂方工程师后考虑仪器压力传感器问题返厂维修,产品原因（包括说明书等）,仪器压力传感器问题,无,[CLS]无[SEP]D0101_故障提示[SEP]2025年1月20日早上查房时医生根据CT结果肺间质性肺炎医嘱予甲强龙40mg09NS20ml静脉微泵应用抗炎治疗护士启动微泵正常运行后离开病房10分钟后患者家属发现微泵报警提示系统故障6仪器停止运行立即通知护士护士立即更换邻床备用注射泵继续用药患者未诉明显不适经评估未对患者产生明显伤害故障仪器送设备科联系厂方工程师后考虑仪器压力传感器问题返厂维修[SEP],D0101_故障提示,2025年1月20日早上查房时医生根据CT结果肺间质性肺炎医嘱予甲强龙40mg09NS20ml静脉微泵应用抗炎治疗护士启动微泵正常运行后离开病房10分钟后患者家属发现微泵报警提示系统故障6仪器停止运行立即通知护士护士立即更换邻床备用注射泵继续用药患者未诉明显不适经评估未对患者产生明显伤害故障仪器送设备科联系厂方工程师后考虑仪器压力传感器问题返厂维修,根据故障情况分析压力传感器插头松动的原因可能为压力传感器插头未固定牢固在频繁的临床搬运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1274204002025000015,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年1月07日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,D1201_设备或部件脱离,2025年1月07日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,产品原因（包括说明书等）,固定注射器的卡扣及卡座断掉脱落设备无法工作,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2025年1月07日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],D1201_设备或部件脱离,2025年1月07日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现固定注射器的卡扣及卡座断掉脱落设备无法工作微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,由于该设备已使用11年处于超寿命期使用状态长期临床使用频繁捏合捏柄推拉拉杆导致捏柄结构老化断裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1406528112025000005,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]电源按键失灵[SEP]于2025年1月14日ccu护士准备使用双通道注射泵时发现不通电立即报设备科工程师设备科工程师经检查发现电源按键失灵取回维修室待维修[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,电源按键失灵,于2025年1月14日ccu护士准备使用双通道注射泵时发现不通电立即报设备科工程师设备科工程师经检查发现电源按键失灵取回维修室待维修,无法确定,设备老化导致电源按键失灵,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]电源按键失灵[SEP]于2025年1月14日ccu护士准备使用双通道注射泵时发现不通电立即报设备科工程师设备科工程师经检查发现电源按键失灵取回维修室待维修[SEP],电源按键失灵,于2025年1月14日ccu护士准备使用双通道注射泵时发现不通电立即报设备科工程师设备科工程师经检查发现电源按键失灵取回维修室待维修,由于该设备已使用12年处于超期使用状态长期临床使用导致电源按键老化无法正常使用
1253706002025000098,其他,[CLS]无[SEP]无法正常开机[SEP]无法正常开机[SEP],无,无法正常开机,无法正常开机,产品原因（包括说明书等）,内部电路故障,无,[CLS]无[SEP]无法正常开机[SEP]无法正常开机[SEP],无法正常开机,无法正常开机,该设备已使用6年多处于超寿命期使用状态长期临床使用电源板老化故障从而无法通电开机
1253717032025000052,其他,[CLS]无[SEP]注射器夹持器坏[SEP]2025年1月21日科室人员检查设备时发现夹持器断裂报设备科维修现场检查推送杆夹持器由于长时间使用断裂没有给患者造成不良现象[SEP],无,注射器夹持器坏,2025年1月21日科室人员检查设备时发现夹持器断裂报设备科维修现场检查推送杆夹持器由于长时间使用断裂没有给患者造成不良现象,产品原因（包括说明书等）,现场检查推送杆夹持器断裂,无,[CLS]无[SEP]注射器夹持器坏[SEP]2025年1月21日科室人员检查设备时发现夹持器断裂报设备科维修现场检查推送杆夹持器由于长时间使用断裂没有给患者造成不良现象[SEP],注射器夹持器坏,2025年1月21日科室人员检查设备时发现夹持器断裂报设备科维修现场检查推送杆夹持器由于长时间使用断裂没有给患者造成不良现象,由于该设备已超5年使用期限长期临床使用频繁捏合捏柄导致捏柄老化开裂从而无法调节离合器位置
1386204002025000094,其他,[CLS][SEP]报警注射器未顶紧[SEP]科室在使用时设备报警注射器未顶紧影响科室使用随上报运维中心[SEP],,报警注射器未顶紧,科室在使用时设备报警注射器未顶紧影响科室使用随上报运维中心,"产品原因（包括说明书等）,无法确定",可能为排线松动,,[CLS][SEP]报警注射器未顶紧[SEP]科室在使用时设备报警注射器未顶紧影响科室使用随上报运维中心[SEP],报警注射器未顶紧,科室在使用时设备报警注射器未顶紧影响科室使用随上报运维中心,分析可能是由于生产过程中内部FPC线未固定结实临床转运频繁搬动设备设备内部电线震动跌宕导致FPC线插头松动无法正常传递信号
1253715062025000015,其他,[CLS]无[SEP]注射泵使用过程中液体不报警[SEP]202412133床于X使用注射泵泵入硝酸异山梨酯注射液调控血压责任护士巡视病房时发现注射泵药液注射完毕后仪器未报警导致未及时更换药液[SEP],无,注射泵使用过程中液体不报警,202412133床于X使用注射泵泵入硝酸异山梨酯注射液调控血压责任护士巡视病房时发现注射泵药液注射完毕后仪器未报警导致未及时更换药液,产品原因（包括说明书等）,报警器单元损坏,无,[CLS]无[SEP]注射泵使用过程中液体不报警[SEP]202412133床于X使用注射泵泵入硝酸异山梨酯注射液调控血压责任护士巡视病房时发现注射泵药液注射完毕后仪器未报警导致未及时更换药液[SEP],注射泵使用过程中液体不报警,202412133床于X使用注射泵泵入硝酸异山梨酯注射液调控血压责任护士巡视病房时发现注射泵药液注射完毕后仪器未报警导致未及时更换药液,长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1386204002025000042,其他,[CLS]无[SEP]无法正常启动[SEP]工作人员为患者准备泵入液体注射器安装至设备后设备无法正常工作不能正常泵出药物液体[SEP],无,无法正常启动,工作人员为患者准备泵入液体注射器安装至设备后设备无法正常工作不能正常泵出药物液体,"产品原因（包括说明书等）,无法确定",null,无,[CLS]无[SEP]无法正常启动[SEP]工作人员为患者准备泵入液体注射器安装至设备后设备无法正常工作不能正常泵出药物液体[SEP],无法正常启动,工作人员为患者准备泵入液体注射器安装至设备后设备无法正常工作不能正常泵出药物液体,1经检查是内部长电位器插头松动作为行程传感器当其功能异常时不能准确识别注射器位置设备未能正常识别注射器管路长度导致无法启动2长电位器松动的原因为临床长期使用过程中频繁搬动设备设备受到震动跌宕内部电线晃动导致长电位器插头松动
1284318002024001920,其他,[CLS]可能对病人造成伤害[SEP]气泡报警[SEP]2024年8月14日工作人员发现注射泵气泡报警会对病人输液造成影响停用报修[SEP],可能对病人造成伤害,气泡报警,2024年8月14日工作人员发现注射泵气泡报警会对病人输液造成影响停用报修,产品原因（包括说明书等）,设备故障,可能对病人造成伤害,[CLS]可能对病人造成伤害[SEP]气泡报警[SEP]2024年8月14日工作人员发现注射泵气泡报警会对病人输液造成影响停用报修[SEP],气泡报警,2024年8月14日工作人员发现注射泵气泡报警会对病人输液造成影响停用报修,根据故障现象与设备使用情况分析经长期临床搬动和转运过程中设备震动跌宕气泡传感器插头松动导致接触不良引发报警
1162101072024000587,其他,[CLS]无[SEP]注射泵无法关机[SEP]患者胰岛素注射完毕关闭机器时无法关闭[SEP],无,注射泵无法关机,患者胰岛素注射完毕关闭机器时无法关闭,无法确定,null,无,[CLS]无[SEP]注射泵无法关机[SEP]患者胰岛素注射完毕关闭机器时无法关闭[SEP],注射泵无法关机,患者胰岛素注射完毕关闭机器时无法关闭,该设备已使用4年临床操作过程中不慎将药液洒落未及时清理药液流入按键与主控板间隙内长期累积导致按键与主控板接触不良从而信号传递失效
1233503222023000241,其他,[CLS]一般[SEP]无警告的严重危害[SEP]患者2023年10月23日因病来院治疗使用注射泵进行治疗中途出现流速过快预警护士立马更换一台进行治疗[SEP],一般,无警告的严重危害,患者2023年10月23日因病来院治疗使用注射泵进行治疗中途出现流速过快预警护士立马更换一台进行治疗,产品原因（包括说明书等）,仪器故障,一般,[CLS]一般[SEP]无警告的严重危害[SEP]患者2023年10月23日因病来院治疗使用注射泵进行治疗中途出现流速过快预警护士立马更换一台进行治疗[SEP],无警告的严重危害,患者2023年10月23日因病来院治疗使用注射泵进行治疗中途出现流速过快预警护士立马更换一台进行治疗,长期未对该设备进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速不一致
1233503222024000070,其他,[CLS]null[SEP]注射泵无法启动[SEP]2024年7月24日在使用注射泵对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵[SEP],null,注射泵无法启动,2024年7月24日在使用注射泵对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵,产品原因（包括说明书等）,注射泵拉杆传感器损坏,null,[CLS]null[SEP]注射泵无法启动[SEP]2024年7月24日在使用注射泵对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵[SEP],注射泵无法启动,2024年7月24日在使用注射泵对病人准备输液时发现注射泵无法启动观察发现是拉杆无法检测到注射器尺寸更换一台注射泵,该设备已使用10年多处于超期使用状态长期临床使用导致电位器松动位移或者损伤而作为行程传感器当其功能异常时无法准确识别注射器位置导致电位器数值没变化
1233503222024000107,其他,[CLS]null[SEP]D010302_按键故障[SEP]患者2024年10月14日使用注射泵注射30ml用于治疗消化道疾病的药液注射泵按下开始按键界面没有显示进行注射按了好几遍都无法工作更换注射泵给药经查为拉杆连接的注射器传感器脱落拉杆的杆座断裂将传感器接好底座用胶水粘牢测试使用正常[SEP],null,D010302_按键故障,患者2024年10月14日使用注射泵注射30ml用于治疗消化道疾病的药液注射泵按下开始按键界面没有显示进行注射按了好几遍都无法工作更换注射泵给药经查为拉杆连接的注射器传感器脱落拉杆的杆座断裂将传感器接好底座用胶水粘牢测试使用正常,产品原因（包括说明书等）,拉杆连接的注射器传感器脱落拉杆的杆座断裂,null,[CLS]null[SEP]D010302_按键故障[SEP]患者2024年10月14日使用注射泵注射30ml用于治疗消化道疾病的药液注射泵按下开始按键界面没有显示进行注射按了好几遍都无法工作更换注射泵给药经查为拉杆连接的注射器传感器脱落拉杆的杆座断裂将传感器接好底座用胶水粘牢测试使用正常[SEP],D010302_按键故障,患者2024年10月14日使用注射泵注射30ml用于治疗消化道疾病的药液注射泵按下开始按键界面没有显示进行注射按了好几遍都无法工作更换注射泵给药经查为拉杆连接的注射器传感器脱落拉杆的杆座断裂将传感器接好底座用胶水粘牢测试使用正常,由于该设备已使用12年处于超期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
1284311072024000105,其他,[CLS]在正常使用输液泵进行输液过程中输液泵突然发生无故报警[SEP]在正常使用输液泵进行输液过程中输液泵突然发生无故报警提示未明确原因[SEP]2024年10月12日给患者在正常使用输液泵进行液体输注的过程中输液泵突然发出无故报警报警提示未明确具体原因如低流量阻塞压力超限的常见报警类型经检查确认输液通畅电池电力充足无其他明显故障源暂停输液操作进行故障排查影响了患者的正常治疗流程[SEP],在正常使用输液泵进行输液过程中输液泵突然发生无故报警,在正常使用输液泵进行输液过程中输液泵突然发生无故报警提示未明确原因,2024年10月12日给患者在正常使用输液泵进行液体输注的过程中输液泵突然发出无故报警报警提示未明确具体原因如低流量阻塞压力超限的常见报警类型经检查确认输液通畅电池电力充足无其他明显故障源暂停输液操作进行故障排查影响了患者的正常治疗流程,产品原因（包括说明书等）,1气泡传感器压力传感器等可能因老化污染或干扰而误触发报警2环境问题如温度湿度存在电磁干扰影响操作正常进行,在正常使用输液泵进行输液过程中输液泵突然发生无故报警,[CLS]在正常使用输液泵进行输液过程中输液泵突然发生无故报警[SEP]在正常使用输液泵进行输液过程中输液泵突然发生无故报警提示未明确原因[SEP]2024年10月12日给患者在正常使用输液泵进行液体输注的过程中输液泵突然发出无故报警报警提示未明确具体原因如低流量阻塞压力超限的常见报警类型经检查确认输液通畅电池电力充足无其他明显故障源暂停输液操作进行故障排查影响了患者的正常治疗流程[SEP],在正常使用输液泵进行输液过程中输液泵突然发生无故报警提示未明确原因,2024年10月12日给患者在正常使用输液泵进行液体输注的过程中输液泵突然发出无故报警报警提示未明确具体原因如低流量阻塞压力超限的常见报警类型经检查确认输液通畅电池电力充足无其他明显故障源暂停输液操作进行故障排查影响了患者的正常治疗流程,由于该设备已使用7年处于超期使用状态经长期临床使用气泡传感器老化导致无法正常工作从而设备发出气泡报警
1406545002024002103,其他,[CLS]无[SEP]D020105_自行重启[SEP]在病房使用时突然自行重启无法正常注药护士及时发现更换注射泵[SEP],无,D020105_自行重启,在病房使用时突然自行重启无法正常注药护士及时发现更换注射泵,产品原因（包括说明书等）,设备在运行两分钟后无故自行重启科室更换新注射泵不影响治疗,无,[CLS]无[SEP]D020105_自行重启[SEP]在病房使用时突然自行重启无法正常注药护士及时发现更换注射泵[SEP],D020105_自行重启,在病房使用时突然自行重启无法正常注药护士及时发现更换注射泵,因该设备已使用11年长期临床使用机器在频繁转运过程中收到震动跌宕导致内部线缆松动接触不良从而发生设备供电不稳的现象
1213306072024000214,其他,[CLS]M210202_给药不足[SEP]D041204_泵停止工作D1702_应用程序问题[SEP]使用注射泵输液抽好药液将注射液安置在注射泵上设置好参数点击开始无法启动显示注射器错误[SEP],M210202_给药不足,D041204_泵停止工作D1702_应用程序问题,使用注射泵输液抽好药液将注射液安置在注射泵上设置好参数点击开始无法启动显示注射器错误,"产品原因（包括说明书等）,无法确定",null,M210202_给药不足,[CLS]M210202_给药不足[SEP]D041204_泵停止工作D1702_应用程序问题[SEP]使用注射泵输液抽好药液将注射液安置在注射泵上设置好参数点击开始无法启动显示注射器错误[SEP],D041204_泵停止工作D1702_应用程序问题,使用注射泵输液抽好药液将注射液安置在注射泵上设置好参数点击开始无法启动显示注射器错误,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器错误报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253718062025000004,其他,[CLS]无[SEP]报警注射器未顶紧[SEP]巡检过程中发现开机后报警注射器未顶紧[SEP],无,报警注射器未顶紧,巡检过程中发现开机后报警注射器未顶紧,产品原因（包括说明书等）,FPC线故障,无,[CLS]无[SEP]报警注射器未顶紧[SEP]巡检过程中发现开机后报警注射器未顶紧[SEP],报警注射器未顶紧,巡检过程中发现开机后报警注射器未顶紧,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1274201022024000726,其他,[CLS]无[SEP]指脉氧测量故障[SEP]2024年12月12日护士在维护设备时发现该设备测量指脉氧功能出现故障联系维修[SEP],无,指脉氧测量故障,2024年12月12日护士在维护设备时发现该设备测量指脉氧功能出现故障联系维修,无法确定,指脉氧测量故障,无,[CLS]无[SEP]指脉氧测量故障[SEP]2024年12月12日护士在维护设备时发现该设备测量指脉氧功能出现故障联系维修[SEP],指脉氧测量故障,2024年12月12日护士在维护设备时发现该设备测量指脉氧功能出现故障联系维修,根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1274201022024000518,其他,[CLS]无伤害[SEP]无法开机[SEP]20240927护士在维护设备时发现该设备无法开机联系维修[SEP],无伤害,无法开机,20240927护士在维护设备时发现该设备无法开机联系维修,无法确定,不详,无伤害,[CLS]无伤害[SEP]无法开机[SEP]20240927护士在维护设备时发现该设备无法开机联系维修[SEP],无法开机,20240927护士在维护设备时发现该设备无法开机联系维修,该设备已使用超过12年处于超期使用状态长期临床使用导致电源板老化故障设备无法通电开机
1376104002024000649,其他,[CLS]延误治疗[SEP]泵速不准[SEP]12月25日下午护士在使用注射泵对病人进行精准注射时发现注射泵泵速不准立即停止使用并更换设备联系设备科处理[SEP],延误治疗,泵速不准,12月25日下午护士在使用注射泵对病人进行精准注射时发现注射泵泵速不准立即停止使用并更换设备联系设备科处理,产品原因（包括说明书等）,操作规范正确出现泵速不准的情况判定为设备自身原因,延误治疗,[CLS]延误治疗[SEP]泵速不准[SEP]12月25日下午护士在使用注射泵对病人进行精准注射时发现注射泵泵速不准立即停止使用并更换设备联系设备科处理[SEP],泵速不准,12月25日下午护士在使用注射泵对病人进行精准注射时发现注射泵泵速不准立即停止使用并更换设备联系设备科处理,该设备已使用5年多且长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速不一致
1253714102024000404,严重伤害,[CLS]M210202_给药不足[SEP]D1207_机械故障[SEP]患者于8月31日入ICU治疗护士为患者设置3小时泵入药物治疗3小时后泵入完成护士发现注射器未推注到底约15ML药物残留提前停止泵入且未报警于是更换备用机将剩余药物注射患者体内使患者延长了注射时间单位时间给药量降低[SEP],M210202_给药不足,D1207_机械故障,患者于8月31日入ICU治疗护士为患者设置3小时泵入药物治疗3小时后泵入完成护士发现注射器未推注到底约15ML药物残留提前停止泵入且未报警于是更换备用机将剩余药物注射患者体内使患者延长了注射时间单位时间给药量降低,产品原因（包括说明书等）,注射泵老化杆卡涩失灵,M210202_给药不足,[CLS]M210202_给药不足[SEP]D1207_机械故障[SEP]患者于8月31日入ICU治疗护士为患者设置3小时泵入药物治疗3小时后泵入完成护士发现注射器未推注到底约15ML药物残留提前停止泵入且未报警于是更换备用机将剩余药物注射患者体内使患者延长了注射时间单位时间给药量降低[SEP],D1207_机械故障,患者于8月31日入ICU治疗护士为患者设置3小时泵入药物治疗3小时后泵入完成护士发现注射器未推注到底约15ML药物残留提前停止泵入且未报警于是更换备用机将剩余药物注射患者体内使患者延长了注射时间单位时间给药量降低,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1设备问题为结束注射时有少量药液未注射完全立即停用该设备并使用其他设备完成输液未对患者造成伤害2该设备已使用12年长期临床使用使套筒老化变型与O型密封圈固定件摩擦卡顿注射器固定拉杆推拉不畅导致有药物残留
1345248002024000932,其他,[CLS]null[SEP]D100901_漏电流[SEP]早上开机发现设备无法正常开机设备背部电源线接口处只有零线火线接头两根线无第三根地线设计存在严重的漏电隐患会导致漏电或者电源板烧毁故障发生[SEP],null,D100901_漏电流,早上开机发现设备无法正常开机设备背部电源线接口处只有零线火线接头两根线无第三根地线设计存在严重的漏电隐患会导致漏电或者电源板烧毁故障发生,产品原因（包括说明书等）,设备背部电源线接口处只有零线火线接头两根线无第三根地线设计存在严重的漏电隐患会导致漏电或者电源板烧毁故障发生,null,[CLS]null[SEP]D100901_漏电流[SEP]早上开机发现设备无法正常开机设备背部电源线接口处只有零线火线接头两根线无第三根地线设计存在严重的漏电隐患会导致漏电或者电源板烧毁故障发生[SEP],D100901_漏电流,早上开机发现设备无法正常开机设备背部电源线接口处只有零线火线接头两根线无第三根地线设计存在严重的漏电隐患会导致漏电或者电源板烧毁故障发生,1电源板是设备的供电模块为设备传递电量当发生故障时无法将交流电或电池电量传递给设备导致设备无法正常开机调查使用该批次电源板检验记录未出现该不良问题同时未接收到其他医院关于该批次产品不良问题的反馈判断为个例问题2针对客户反馈的我司设备电源线只有零线和火线两根线无接地线的情况原因为根据国际电工委员会IEC安全防护的标准我司注射泵设计为II类设备可见铭牌上的回形标识在IEC606011标准中指出II类设备是通过使用双重绝缘或加强绝缘技术来达到电击防护的目的这意味着即使一层绝缘失效另一层也能继续提供足够的保护从而避免了对地线的依赖因此我司设备无需连接到地线即可安全操作
1376108032024000804,其他,[CLS]延缓治疗[SEP]下通道报警阻塞无法使用[SEP]24日上午护士准备为患儿注射药物时开机后发现该设备报警下通道阻塞立即停止使用报器械科维修组维修[SEP],延缓治疗,下通道报警阻塞无法使用,24日上午护士准备为患儿注射药物时开机后发现该设备报警下通道阻塞立即停止使用报器械科维修组维修,产品原因（包括说明书等）,多考虑该产品存在质量缺陷,延缓治疗,[CLS]延缓治疗[SEP]下通道报警阻塞无法使用[SEP]24日上午护士准备为患儿注射药物时开机后发现该设备报警下通道阻塞立即停止使用报器械科维修组维修[SEP],下通道报警阻塞无法使用,24日上午护士准备为患儿注射药物时开机后发现该设备报警下通道阻塞立即停止使用报器械科维修组维修,根据检查情况判断故障原因为临床使用期间药液侵入设备未及时清理干粉附着在丝杆套筒外壁与前壳内O型密封圈摩擦堵塞对压力传感器产生的压强值超过中级阻塞阈值产生阻塞报警无法正常进行推注工作
1151510052024000668,其他,[CLS]null[SEP]D0409_设备内或器件内阻塞[SEP]为患者使用多巴酚丁胺微量泵入治疗时微量泵按启动键后注射器后退机器显示堵塞[SEP],null,D0409_设备内或器件内阻塞,为患者使用多巴酚丁胺微量泵入治疗时微量泵按启动键后注射器后退机器显示堵塞,"产品原因（包括说明书等）,无法确定",怀疑卡子结构问题导致看似注射器后退重新校准进行检测,null,[CLS]null[SEP]D0409_设备内或器件内阻塞[SEP]为患者使用多巴酚丁胺微量泵入治疗时微量泵按启动键后注射器后退机器显示堵塞[SEP],D0409_设备内或器件内阻塞,为患者使用多巴酚丁胺微量泵入治疗时微量泵按启动键后注射器后退机器显示堵塞,由于该设备已使用4年设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了堵塞报警
1151510052024000635,其他,[CLS]无[SEP]D0101_故障提示[SEP]开机即报系统故障6[SEP],无,D0101_故障提示,开机即报系统故障6,"产品原因（包括说明书等）,无法确定",科室日常检查发现该设备开机即报故障,无,[CLS]无[SEP]D0101_故障提示[SEP]开机即报系统故障6[SEP],D0101_故障提示,开机即报系统故障6,该设备已使用4年在临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1406545002024002470,其他,[CLS]无[SEP]D040504_输送不准[SEP]科室报修该设备在给病人使用时发现运行状态下不走液[SEP],无,D040504_输送不准,科室报修该设备在给病人使用时发现运行状态下不走液,无法确定,null,无,[CLS]无[SEP]D040504_输送不准[SEP]科室报修该设备在给病人使用时发现运行状态下不走液[SEP],D040504_输送不准,科室报修该设备在给病人使用时发现运行状态下不走液,由于该设备已使用11年处于超寿命期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1376108032024000856,其他,[CLS]延缓治疗[SEP]无法充电[SEP]20241231护士准备使用该设备时发现该设备无交流电无法使用立即报器械科维修组维修[SEP],延缓治疗,无法充电,20241231护士准备使用该设备时发现该设备无交流电无法使用立即报器械科维修组维修,产品原因（包括说明书等）,无法充电,延缓治疗,[CLS]延缓治疗[SEP]无法充电[SEP]20241231护士准备使用该设备时发现该设备无交流电无法使用立即报器械科维修组维修[SEP],无法充电,20241231护士准备使用该设备时发现该设备无交流电无法使用立即报器械科维修组维修,该设备已使用5年长期临床使用导致电源板老化故障而电源板是设备的供电模块当发生故障时无法为电池充电
1376108032024000700,其他,[CLS]延缓治疗[SEP]启动后无反应不推药[SEP]20241128护士在准备为患儿注射药物时发现该注射泵开机无反应不推药立即停止使用报器械科维修[SEP],延缓治疗,启动后无反应不推药,20241128护士在准备为患儿注射药物时发现该注射泵开机无反应不推药立即停止使用报器械科维修,产品原因（包括说明书等）,多考虑该产品存在质量缺陷,延缓治疗,[CLS]延缓治疗[SEP]启动后无反应不推药[SEP]20241128护士在准备为患儿注射药物时发现该注射泵开机无反应不推药立即停止使用报器械科维修[SEP],启动后无反应不推药,20241128护士在准备为患儿注射药物时发现该注射泵开机无反应不推药立即停止使用报器械科维修,该设备已使用超过7年临床使用过程中不慎将药液洒落未及时清理药液流入按键与主控板间隙内长期累积导致按键与主控板接触不良
1376108032024000714,其他,[CLS]无[SEP]开机后报警异常5[SEP]12月2日护士准备为患儿注射药物时打开设备开机后报警异常5无法使用立即报器械科维修组维修[SEP],无,开机后报警异常5,12月2日护士准备为患儿注射药物时打开设备开机后报警异常5无法使用立即报器械科维修组维修,产品原因（包括说明书等）,多考虑该产品存在质量缺陷,无,[CLS]无[SEP]开机后报警异常5[SEP]12月2日护士准备为患儿注射药物时打开设备开机后报警异常5无法使用立即报器械科维修组维修[SEP],开机后报警异常5,12月2日护士准备为患儿注射药物时打开设备开机后报警异常5无法使用立即报器械科维修组维修,1异常5是一种检测设备内部压力值状态的预防性报警当设备内压力传感器检测的压力值偏高或偏低时会触发报警2因设备已使用11年在长期临床使用过程中有残留的药液渗入机器内部附着在压力传感器表面导致传感器感应不灵敏从而检测到的压力值异常触发报警
1376108032024000805,其他,[CLS]延缓治疗[SEP]按键失灵无法开关机[SEP]24日护士准备为患儿注射药物时发现该设备开关机无反应立即报器械科维修组维修[SEP],延缓治疗,按键失灵无法开关机,24日护士准备为患儿注射药物时发现该设备开关机无反应立即报器械科维修组维修,产品原因（包括说明书等）,无法开关机,延缓治疗,[CLS]延缓治疗[SEP]按键失灵无法开关机[SEP]24日护士准备为患儿注射药物时发现该设备开关机无反应立即报器械科维修组维修[SEP],按键失灵无法开关机,24日护士准备为患儿注射药物时发现该设备开关机无反应立即报器械科维修组维修,该设备已使用超过7年长期临床使用导致主控板老化故障按下开关机按键时信号无法正常传递
1253717032024000805,其他,[CLS]无[SEP]无法进行推注使用时机器报警[SEP]2024年11月18日介入室护士使用注射泵给患者进行药物注射开机使用时机器报警无法进行推注药物立即换备用机由于处理及时未对患者造成不良影响随即报修至器械科[SEP],无,无法进行推注使用时机器报警,2024年11月18日介入室护士使用注射泵给患者进行药物注射开机使用时机器报警无法进行推注药物立即换备用机由于处理及时未对患者造成不良影响随即报修至器械科,无法确定,原因不明无法确定,无,[CLS]无[SEP]无法进行推注使用时机器报警[SEP]2024年11月18日介入室护士使用注射泵给患者进行药物注射开机使用时机器报警无法进行推注药物立即换备用机由于处理及时未对患者造成不良影响随即报修至器械科[SEP],无法进行推注使用时机器报警,2024年11月18日介入室护士使用注射泵给患者进行药物注射开机使用时机器报警无法进行推注药物立即换备用机由于处理及时未对患者造成不良影响随即报修至器械科,由于该设备长期未进行注射器校准设备内存储的注射器信息与实际上泵的注射器信息不符导致设备无法准确识别上泵的注射器规格
1253717032024000807,其他,[CLS]无[SEP]机器运行时出现异常报警提示[SEP]2024年11月15日17时54分科室护士使用注射泵为病人注射药物时设置好注射泵泵速后机器运行良好2024年11月18日14时10分机器出现报警异提示值班护士立即对机器重新设置泵速后启动机器约30秒后又出现异常提示值班护士立即停止使用该机器并启用备用机由于过程处理及时未对患者造成不良影响[SEP],无,机器运行时出现异常报警提示,2024年11月15日17时54分科室护士使用注射泵为病人注射药物时设置好注射泵泵速后机器运行良好2024年11月18日14时10分机器出现报警异提示值班护士立即对机器重新设置泵速后启动机器约30秒后又出现异常提示值班护士立即停止使用该机器并启用备用机由于过程处理及时未对患者造成不良影响,产品原因（包括说明书等）,机械内部问题长时间使用可能导致注射泵的齿轮传动带等机械部件磨损影响注射泵的使用传感器故障压力传感器或流量传感器出现问题,无,[CLS]无[SEP]机器运行时出现异常报警提示[SEP]2024年11月15日17时54分科室护士使用注射泵为病人注射药物时设置好注射泵泵速后机器运行良好2024年11月18日14时10分机器出现报警异提示值班护士立即对机器重新设置泵速后启动机器约30秒后又出现异常提示值班护士立即停止使用该机器并启用备用机由于过程处理及时未对患者造成不良影响[SEP],机器运行时出现异常报警提示,2024年11月15日17时54分科室护士使用注射泵为病人注射药物时设置好注射泵泵速后机器运行良好2024年11月18日14时10分机器出现报警异提示值班护士立即对机器重新设置泵速后启动机器约30秒后又出现异常提示值班护士立即停止使用该机器并启用备用机由于过程处理及时未对患者造成不良影响,该设备已使用9年长期临床使用在转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253705122024000905,其他,[CLS]尚未造成伤害[SEP]注射器插入电源不显示充电[SEP]20241213患者因脑梗死收入神经内科遵医嘱给予病人替罗非班5mlh持续静脉泵入插入电源时发现不显示充电设备故障立即更换注射泵通知设备科给予检查维修[SEP],尚未造成伤害,注射器插入电源不显示充电,20241213患者因脑梗死收入神经内科遵医嘱给予病人替罗非班5mlh持续静脉泵入插入电源时发现不显示充电设备故障立即更换注射泵通知设备科给予检查维修,产品原因（包括说明书等）,设备故障,尚未造成伤害,[CLS]尚未造成伤害[SEP]注射器插入电源不显示充电[SEP]20241213患者因脑梗死收入神经内科遵医嘱给予病人替罗非班5mlh持续静脉泵入插入电源时发现不显示充电设备故障立即更换注射泵通知设备科给予检查维修[SEP],注射器插入电源不显示充电,20241213患者因脑梗死收入神经内科遵医嘱给予病人替罗非班5mlh持续静脉泵入插入电源时发现不显示充电设备故障立即更换注射泵通知设备科给予检查维修,因该设备已使用5年长期临床使用电源板上元器件的焊接点发生氧化脱焊从而无法正常为设备供电
1253717032024000918,其他,[CLS]无[SEP]使用注射泵泵入生长抑素注射泵不能打开[SEP]2024年12月4日消化内科在使用该设备为病人泵入生长抑素时发现注射泵无法打开立即更换备用注射泵因更换及时未对患者造成不良影响随即报修至器械科[SEP],无,使用注射泵泵入生长抑素注射泵不能打开,2024年12月4日消化内科在使用该设备为病人泵入生长抑素时发现注射泵无法打开立即更换备用注射泵因更换及时未对患者造成不良影响随即报修至器械科,无法确定,使用注射泵持续泵入生长抑素发现注射泵无法打开遂更换注射泵,无,[CLS]无[SEP]使用注射泵泵入生长抑素注射泵不能打开[SEP]2024年12月4日消化内科在使用该设备为病人泵入生长抑素时发现注射泵无法打开立即更换备用注射泵因更换及时未对患者造成不良影响随即报修至器械科[SEP],使用注射泵泵入生长抑素注射泵不能打开,2024年12月4日消化内科在使用该设备为病人泵入生长抑素时发现注射泵无法打开立即更换备用注射泵因更换及时未对患者造成不良影响随即报修至器械科,该设备已使用8年处于超期使用状态长期临床使用电源板元器件老化故障从而导致设备无法通电开机
1386213012024000388,其他,[CLS]26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果[SEP]26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果[SEP]26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果[SEP],26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,产品原因（包括说明书等）,26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,[CLS]26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果[SEP]26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果[SEP]26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果[SEP],26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,26床张学忠男57岁主因呕血黑粪1天入院遵医嘱给予艾司奥美拉唑钠80mg泵入N班护士巡视病房时发现液体在暂停立即按压启动键时未显示重新启动后仍处于暂停立即重新更换注射泵未对患者造成不良后果,该设备处于超期5年使用状态长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速
1253701122024000638,其他,[CLS]影响病人治疗[SEP]按键不灵敏[SEP]2024年12月11日上午1102使用前科室发现注射泵按键不灵敏科室工作人员发现后立即为患者更换设备进行治疗并向设备管理部报修未对患者造成不良影响[SEP],影响病人治疗,按键不灵敏,2024年12月11日上午1102使用前科室发现注射泵按键不灵敏科室工作人员发现后立即为患者更换设备进行治疗并向设备管理部报修未对患者造成不良影响,产品原因（包括说明书等）,按键损坏,影响病人治疗,[CLS]影响病人治疗[SEP]按键不灵敏[SEP]2024年12月11日上午1102使用前科室发现注射泵按键不灵敏科室工作人员发现后立即为患者更换设备进行治疗并向设备管理部报修未对患者造成不良影响[SEP],按键不灵敏,2024年12月11日上午1102使用前科室发现注射泵按键不灵敏科室工作人员发现后立即为患者更换设备进行治疗并向设备管理部报修未对患者造成不良影响,由于该设备已使用11年长期临床使用导致按键老化无法正常使用
1253717032024000883,其他,[CLS]无[SEP]注射器推进杆夹不住[SEP]2024年12月2号科室每日对设备进行开机检查时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响[SEP],无,注射器推进杆夹不住,2024年12月2号科室每日对设备进行开机检查时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响,产品原因（包括说明书等）,拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联,无,[CLS]无[SEP]注射器推进杆夹不住[SEP]2024年12月2号科室每日对设备进行开机检查时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响[SEP],注射器推进杆夹不住,2024年12月2号科室每日对设备进行开机检查时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响,由于该设备已使用8年处于超期使用状态长期临床使用内部零件老化磨损齿轮损伤后无法完成扭矩传动无法正常夹持注射器
1253717032024000884,其他,[CLS]无[SEP]注射器推进杆夹不住[SEP]2024年12月4号科室检查设备时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响[SEP],无,注射器推进杆夹不住,2024年12月4号科室检查设备时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响,产品原因（包括说明书等）,拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联,无,[CLS]无[SEP]注射器推进杆夹不住[SEP]2024年12月4号科室检查设备时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响[SEP],注射器推进杆夹不住,2024年12月4号科室检查设备时发现输液器夹不住报设备科维修拆机检查夹持器内部发现有一连接齿轮损坏造成夹持无法关联没有对患者造成不利影响,由于该设备已使用8年处于超期使用状态长期临床使用内部元件老化磨损无法完成扭矩传动无法正常夹持注射器
1162101072024000738,其他,[CLS]时间过长回血[SEP]泵入结束不及时报警[SEP]患者于2024年11月14日收治入院予硝酸甘油扩冠治疗11月14日发现硝酸甘油结束后注射泵没有报警发现后立即给予封管并更换注射泵[SEP],时间过长回血,泵入结束不及时报警,患者于2024年11月14日收治入院予硝酸甘油扩冠治疗11月14日发现硝酸甘油结束后注射泵没有报警发现后立即给予封管并更换注射泵,无法确定,设备不灵敏,时间过长回血,[CLS]时间过长回血[SEP]泵入结束不及时报警[SEP]患者于2024年11月14日收治入院予硝酸甘油扩冠治疗11月14日发现硝酸甘油结束后注射泵没有报警发现后立即给予封管并更换注射泵[SEP],泵入结束不及时报警,患者于2024年11月14日收治入院予硝酸甘油扩冠治疗11月14日发现硝酸甘油结束后注射泵没有报警发现后立即给予封管并更换注射泵,该设备已使用8年长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1386204002024001151,其他,[CLS][SEP]报警系统故障1[SEP]科室使用该设备时设备报警系统故障1设备无法正常使用随上报运维中心维修[SEP],,报警系统故障1,科室使用该设备时设备报警系统故障1设备无法正常使用随上报运维中心维修,"产品原因（包括说明书等）,无法确定",可能为电机故障,,[CLS][SEP]报警系统故障1[SEP]科室使用该设备时设备报警系统故障1设备无法正常使用随上报运维中心维修[SEP],报警系统故障1,科室使用该设备时设备报警系统故障1设备无法正常使用随上报运维中心维修,1经检查故障发生的原因为电机模块的螺丝脱落卡在电机上电机运行过程中被螺丝卡住无法正常步进导致电机故障2螺丝脱落的原因分析为由于该设备已使用3年多长期临床转运搬动设备设备震动跌宕内部螺丝随设备晃动发生松动现象长期松动导致脱落
