报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1253715022024000562,其他,[CLS]无[SEP]D0101_故障提示[SEP]2024年12月22日科室工作人员使用设备时设备启动后报离合未闭快进报排气完成立即更换同类设备后联系设备科进行维修[SEP],无,D0101_故障提示,2024年12月22日科室工作人员使用设备时设备启动后报离合未闭快进报排气完成立即更换同类设备后联系设备科进行维修,产品原因（包括说明书等）,疑似质量缺陷,无,[CLS]无[SEP]D0101_故障提示[SEP]2024年12月22日科室工作人员使用设备时设备启动后报离合未闭快进报排气完成立即更换同类设备后联系设备科进行维修[SEP],D0101_故障提示,2024年12月22日科室工作人员使用设备时设备启动后报离合未闭快进报排气完成立即更换同类设备后联系设备科进行维修,该设备已使用4年长期临床使用在转运过程中受到震荡当内部FPC线未固定牢固时FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1386204002024001111,其他,[CLS]无[SEP]卡夹破裂[SEP]设备开机正常夹注射器时卡夹破裂[SEP],无,卡夹破裂,设备开机正常夹注射器时卡夹破裂,"产品原因（包括说明书等）,无法确定",初步判断为卡夹材质太脆导致易断裂,无,[CLS]无[SEP]卡夹破裂[SEP]设备开机正常夹注射器时卡夹破裂[SEP],卡夹破裂,设备开机正常夹注射器时卡夹破裂,由于该设备已使用13年处于超寿命期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1386204002024001088,其他,[CLS][SEP]报警离合未顶紧[SEP]科室在使用时报警离合未顶紧无法使用随上报运维中心维修[SEP],,报警离合未顶紧,科室在使用时报警离合未顶紧无法使用随上报运维中心维修,"产品原因（包括说明书等）,无法确定",设备排线故障,,[CLS][SEP]报警离合未顶紧[SEP]科室在使用时报警离合未顶紧无法使用随上报运维中心维修[SEP],报警离合未顶紧,科室在使用时报警离合未顶紧无法使用随上报运维中心维修,该设备已使用3年在临床频繁转运过程中受到震荡当FPC线未固定牢固时与周围电路板发生摩擦而FPC线是负责传递离合检测信号损坏后造成检测信号中断
1207403242024000807,其他,[CLS]null[SEP]阻塞报警[SEP]设备使用过程中出现阻塞报警[SEP],null,阻塞报警,设备使用过程中出现阻塞报警,产品原因（包括说明书等）,null,null,[CLS]null[SEP]阻塞报警[SEP]设备使用过程中出现阻塞报警[SEP],阻塞报警,设备使用过程中出现阻塞报警,由于该设备已使用超过11年设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了阻塞报警
1131301442024000618,其他,[CLS]无[SEP]D0308_适配问题[SEP]20241106日患者因病情需要使用微量注射泵进行药物输入配好的液体与微量泵上的轨道不兼容注射器总是弹出推到上无法固定使用立即更换其他注射泵给患者继续使用给临床护理工作的带来不便上报不良事件[SEP],无,D0308_适配问题,20241106日患者因病情需要使用微量注射泵进行药物输入配好的液体与微量泵上的轨道不兼容注射器总是弹出推到上无法固定使用立即更换其他注射泵给患者继续使用给临床护理工作的带来不便上报不良事件,无法确定,注射泵轨道上的卡扣可能松动导致注射器总弹出,无,[CLS]无[SEP]D0308_适配问题[SEP]20241106日患者因病情需要使用微量注射泵进行药物输入配好的液体与微量泵上的轨道不兼容注射器总是弹出推到上无法固定使用立即更换其他注射泵给患者继续使用给临床护理工作的带来不便上报不良事件[SEP],D0308_适配问题,20241106日患者因病情需要使用微量注射泵进行药物输入配好的液体与微量泵上的轨道不兼容注射器总是弹出推到上无法固定使用立即更换其他注射泵给患者继续使用给临床护理工作的带来不便上报不良事件,由于该设备已使用7年长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1207403242024000790,其他,[CLS]null[SEP]无法开机[SEP]准备使用时发现设备无法开机[SEP],null,无法开机,准备使用时发现设备无法开机,产品原因（包括说明书等）,null,null,[CLS]null[SEP]无法开机[SEP]准备使用时发现设备无法开机[SEP],无法开机,准备使用时发现设备无法开机,该设备已使用超过11年长期临床使用导致电源板老化故障设备无法通电开机
1141410012024000363,其他,[CLS]无[SEP]null[SEP]2024年9月15日上午9点患儿输注高营养液1小时候发现高营养液体总量无变化注射泵不能正常工作不进液体立即更换注射泵并报告设备科并进行维修[SEP],无,null,2024年9月15日上午9点患儿输注高营养液1小时候发现高营养液体总量无变化注射泵不能正常工作不进液体立即更换注射泵并报告设备科并进行维修,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]2024年9月15日上午9点患儿输注高营养液1小时候发现高营养液体总量无变化注射泵不能正常工作不进液体立即更换注射泵并报告设备科并进行维修[SEP],null,2024年9月15日上午9点患儿输注高营养液1小时候发现高营养液体总量无变化注射泵不能正常工作不进液体立即更换注射泵并报告设备科并进行维修,营养液作为一种特殊的液体与普通的盐水和葡萄糖等输液液体有所不同尽管普通输液泵可以输送营养液但它并不是最佳选择普通输液泵所采用的压力传感器无法满足营养液输送时对流速的高精度要求营养液中添加的复杂成分也会导致传感器的灵敏度下降影响输送流量的准确性
1274204002024000919,其他,[CLS]未造成伤害[SEP]固定注射器的卡扣及卡座断掉脱落设备无法工作[SEP]2024年11月22日科室护士使用该设备时发现固定注射器的卡扣及卡座断掉脱落设备无法工作通知设备科工程师维修[SEP],未造成伤害,固定注射器的卡扣及卡座断掉脱落设备无法工作,2024年11月22日科室护士使用该设备时发现固定注射器的卡扣及卡座断掉脱落设备无法工作通知设备科工程师维修,产品原因（包括说明书等）,检查发现除固定注射器的卡扣及卡座断掉脱落外打开外壳后发现内部固定短电位器的拨叉也断裂了需更换,未造成伤害,[CLS]未造成伤害[SEP]固定注射器的卡扣及卡座断掉脱落设备无法工作[SEP]2024年11月22日科室护士使用该设备时发现固定注射器的卡扣及卡座断掉脱落设备无法工作通知设备科工程师维修[SEP],固定注射器的卡扣及卡座断掉脱落设备无法工作,2024年11月22日科室护士使用该设备时发现固定注射器的卡扣及卡座断掉脱落设备无法工作通知设备科工程师维修,由于该设备已使用11年处于超期5年使用状态长期临床使用造成结构件的老化损伤1频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置2短电位器拔插老化断裂导致短电位器插头松动从而无法通过注射器筒径识别注射器的规格
1406545002024002356,其他,[CLS]M210202_给药不足[SEP]D010302_按键故障[SEP]使用过程中调整剂量按键接触不良[SEP],M210202_给药不足,D010302_按键故障,使用过程中调整剂量按键接触不良,产品原因（包括说明书等）,按键失灵导致无法调整剂量,M210202_给药不足,[CLS]M210202_给药不足[SEP]D010302_按键故障[SEP]使用过程中调整剂量按键接触不良[SEP],D010302_按键故障,使用过程中调整剂量按键接触不良,由于该设备已使用10年多处于超期5年使用状态长期临床使用频繁按压按键按键老化与主控板接触不良导致偶发按键无法正常使用现象
1386204002024000827,其他,[CLS]null[SEP]报警系统错误[SEP]科室在使用时报警系统故障[SEP],null,报警系统错误,科室在使用时报警系统故障,"产品原因（包括说明书等）,无法确定",偶发故障或者其他原因,null,[CLS]null[SEP]报警系统错误[SEP]科室在使用时报警系统故障[SEP],报警系统错误,科室在使用时报警系统故障,根据故障情况分析压力传感器插头松动的原因可能为长期临床使用在搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1274209002024000185,其他,[CLS]无[SEP]注射泵注射时间不准确[SEP]2024年10月28日患儿输注静脉营养组液体输液总量为50ml以59ml小时输注于2350静脉输注完毕8小时40分钟注射量仅6小时输注完毕[SEP],无,注射泵注射时间不准确,2024年10月28日患儿输注静脉营养组液体输液总量为50ml以59ml小时输注于2350静脉输注完毕8小时40分钟注射量仅6小时输注完毕,产品原因（包括说明书等）,输注时间没有按照规定的时间来完成可能造成患儿身体的不适有可能存在的原因是该设备使用年限较长没有及时检修,无,[CLS]无[SEP]注射泵注射时间不准确[SEP]2024年10月28日患儿输注静脉营养组液体输液总量为50ml以59ml小时输注于2350静脉输注完毕8小时40分钟注射量仅6小时输注完毕[SEP],注射泵注射时间不准确,2024年10月28日患儿输注静脉营养组液体输液总量为50ml以59ml小时输注于2350静脉输注完毕8小时40分钟注射量仅6小时输注完毕,营养液作为一种特殊的液体与普通的盐水和葡萄糖等输液液体有所不同尽管普通输液泵可以输送营养液但它并不是最佳选择普通输液泵所采用的压力传感器无法满足营养液输送时对流速的高精度要求营养液中添加的复杂成分也会导致传感器的灵敏度下降影响输送流量的准确性
1131301442024000629,其他,[CLS]无[SEP]离合未闭故障[SEP]20241106日患者因病情需要使用注射泵进行药物泵入连接好注射泵后开机提示离合未闭系统报故障导致无法使用注射泵立即更换其他注射泵继续使用此设备移出工作区报维修[SEP],无,离合未闭故障,20241106日患者因病情需要使用注射泵进行药物泵入连接好注射泵后开机提示离合未闭系统报故障导致无法使用注射泵立即更换其他注射泵继续使用此设备移出工作区报维修,无法确定,考虑内部零件有损坏导致报警,无,[CLS]无[SEP]离合未闭故障[SEP]20241106日患者因病情需要使用注射泵进行药物泵入连接好注射泵后开机提示离合未闭系统报故障导致无法使用注射泵立即更换其他注射泵继续使用此设备移出工作区报维修[SEP],离合未闭故障,20241106日患者因病情需要使用注射泵进行药物泵入连接好注射泵后开机提示离合未闭系统报故障导致无法使用注射泵立即更换其他注射泵继续使用此设备移出工作区报维修,由于该设备已超使用期限长期临床使用与转运过程中的震荡造成FPC线老化松动且会与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1203203102024000163,其他,[CLS]长电位无变化[SEP]null[SEP]护士拉动长电位杆屏幕无变化[SEP],长电位无变化,null,护士拉动长电位杆屏幕无变化,产品原因（包括说明书等）,null,长电位无变化,[CLS]长电位无变化[SEP]null[SEP]护士拉动长电位杆屏幕无变化[SEP],null,护士拉动长电位杆屏幕无变化,该设备已使用10年多处于超期使用状态长期临床使用导致电位器松动位移或者损伤而作为行程传感器当其功能异常时无法准确识别注射器位置导致电位器数值没变化
1151511032024000428,其他,[CLS]无[SEP]D0101_故障提示[SEP]20241024注射泵B通道注射时故障提示注射器未顶紧联系柯渡进行维修未对患者造成伤害[SEP],无,D0101_故障提示,20241024注射泵B通道注射时故障提示注射器未顶紧联系柯渡进行维修未对患者造成伤害,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]D0101_故障提示[SEP]20241024注射泵B通道注射时故障提示注射器未顶紧联系柯渡进行维修未对患者造成伤害[SEP],D0101_故障提示,20241024注射泵B通道注射时故障提示注射器未顶紧联系柯渡进行维修未对患者造成伤害,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2该例FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253703002024001481,严重伤害,[CLS]影响临床治疗过程[SEP]该注射泵使用中无故持续报警[SEP]2024年11月20日脑病科护理人员对病人进行定量注射操作注射过程中注射泵开始无故报警且取消报警后一段时间再次报警导致病人注射过程中断随机停止使用该注射泵[SEP],影响临床治疗过程,该注射泵使用中无故持续报警,2024年11月20日脑病科护理人员对病人进行定量注射操作注射过程中注射泵开始无故报警且取消报警后一段时间再次报警导致病人注射过程中断随机停止使用该注射泵,产品原因（包括说明书等）,质量问题,影响临床治疗过程,[CLS]影响临床治疗过程[SEP]该注射泵使用中无故持续报警[SEP]2024年11月20日脑病科护理人员对病人进行定量注射操作注射过程中注射泵开始无故报警且取消报警后一段时间再次报警导致病人注射过程中断随机停止使用该注射泵[SEP],该注射泵使用中无故持续报警,2024年11月20日脑病科护理人员对病人进行定量注射操作注射过程中注射泵开始无故报警且取消报警后一段时间再次报警导致病人注射过程中断随机停止使用该注射泵,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时设备发出报警并停止注射科室及时发现并更换其他设备继续为患者进行治疗未对人体造成伤害2FPC线插头松动的原因是生产过程中内部FPC线未固定牢固或临床长期使用频繁搬动设备设备震动跌宕内部线束晃动导致FPC线插头松动信号传递异常引发报警
1274204002024000953,严重伤害,[CLS]可能造成用药量不准确导致患者严重伤害[SEP]设定的5小时打完实际打了8小时[SEP]2024年11月27日科室护士反映该注射泵为病人注射时设定的5小时打完实际打了8小时通知设备科工程师处理[SEP],可能造成用药量不准确导致患者严重伤害,设定的5小时打完实际打了8小时,2024年11月27日科室护士反映该注射泵为病人注射时设定的5小时打完实际打了8小时通知设备科工程师处理,产品原因（包括说明书等）,该注射泵需要进行校准,可能造成用药量不准确导致患者严重伤害,[CLS]可能造成用药量不准确导致患者严重伤害[SEP]设定的5小时打完实际打了8小时[SEP]2024年11月27日科室护士反映该注射泵为病人注射时设定的5小时打完实际打了8小时通知设备科工程师处理[SEP],设定的5小时打完实际打了8小时,2024年11月27日科室护士反映该注射泵为病人注射时设定的5小时打完实际打了8小时通知设备科工程师处理,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时输液实际速度比设定速度慢科室对患者进行监护并立即停用设备患者无明显不适症状无需采取治疗措施2医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速不一致
1274201022024000673,其他,[CLS]无[SEP]推杆柄损坏[SEP]2024年11月28日上午护士在设备维护时发现该设备推杆柄损坏联系更换[SEP],无,推杆柄损坏,2024年11月28日上午护士在设备维护时发现该设备推杆柄损坏联系更换,无法确定,配件老化,无,[CLS]无[SEP]推杆柄损坏[SEP]2024年11月28日上午护士在设备维护时发现该设备推杆柄损坏联系更换[SEP],推杆柄损坏,2024年11月28日上午护士在设备维护时发现该设备推杆柄损坏联系更换,由于该设备已超5年使用寿命期长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1376108032024000763,其他,[CLS]无[SEP]捏柄断裂无法使用[SEP]12月11日护士准备为患儿注射药物时发现注射泵捏柄断裂无法使用立即更换注射泵并报器械科维修组维修[SEP],无,捏柄断裂无法使用,12月11日护士准备为患儿注射药物时发现注射泵捏柄断裂无法使用立即更换注射泵并报器械科维修组维修,产品原因（包括说明书等）,注射泵捏柄断裂,无,[CLS]无[SEP]捏柄断裂无法使用[SEP]12月11日护士准备为患儿注射药物时发现注射泵捏柄断裂无法使用立即更换注射泵并报器械科维修组维修[SEP],捏柄断裂无法使用,12月11日护士准备为患儿注射药物时发现注射泵捏柄断裂无法使用立即更换注射泵并报器械科维修组维修,由于该设备已超使用期限长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1203203102024000167,其他,[CLS]流速过快[SEP]null[SEP]使用过程中护士发现液体流速过快[SEP],流速过快,null,使用过程中护士发现液体流速过快,"患者自身原因,操作原因",流速过快主要有以下几种情况1电路板故障如导线脱落导线错位程序故障2电机故障如减速齿轮箱故障有刷电机转向器损坏3使用因素如输注泵位置摆放过高或过低压头不紧重力因素导致药液流速加快患者体位或自身疾病因素自控追加次数频率过快,流速过快,[CLS]流速过快[SEP]null[SEP]使用过程中护士发现液体流速过快[SEP],null,使用过程中护士发现液体流速过快,患者输液位置的变化会影响输液系统的压力和阻力从而间接影响流速比如注射泵相对于患者的静脉通路的高度发生变化重力会对液体流动产生影响或者患者从卧位变为坐位时可能会暂时性地影响到注射部位的压力进而影响流速当调整并稳定患者体位后流速即可恢复正常
1376108032024000789,其他,[CLS]延缓治疗[SEP]夹钳断裂无法使用[SEP]16日上午护士准备为患儿注射药物时发现注射泵夹钳断裂无法使用立即报器械科维修组维修[SEP],延缓治疗,夹钳断裂无法使用,16日上午护士准备为患儿注射药物时发现注射泵夹钳断裂无法使用立即报器械科维修组维修,产品原因（包括说明书等）,多考虑该产品存在质量问题,延缓治疗,[CLS]延缓治疗[SEP]夹钳断裂无法使用[SEP]16日上午护士准备为患儿注射药物时发现注射泵夹钳断裂无法使用立即报器械科维修组维修[SEP],夹钳断裂无法使用,16日上午护士准备为患儿注射药物时发现注射泵夹钳断裂无法使用立即报器械科维修组维修,由于该设备已超使用期限长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1386204042024000237,其他,[CLS]患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]注射泵发现感应器不灵敏[SEP]患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP],患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,注射泵发现感应器不灵敏,患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,产品原因（包括说明书等）,该设备频发性事件系质量原因,患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,[CLS]患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]注射泵发现感应器不灵敏[SEP]患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP],注射泵发现感应器不灵敏,患者心力衰竭经过初步诊断治疗后于2024年11月20日1700遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,该设备已超使用期限长期临床使用导致电位器松动位移或者损伤而作为行程传感器当其功能异常时不能准确识别注射器位置导致电位器数值没变化就会造成感应器感应不灵敏
1386204042024000192,其他,[CLS]null[SEP]患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP],null,患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,产品原因（包括说明书等）,最近威高注射泵经常性出现类似问题,null,[CLS]null[SEP]患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP]患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修[SEP],患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,患者心力衰竭经过初步诊断治疗后于2024年10月08日1100遵医嘱使用注射泵静脉缓慢给药护士打开注射泵发现感应器不灵敏换另一注射泵为患者给药未对患者造成影响联系设备科进行维修,由于该设备已超使用期限在长期临床转运过程中受到震荡导致电位器松动位移或者损伤而作为行程传感器当其功能异常时不能准确识别注射器位置导致电位器数值没变化就会造成感应器感应不灵敏
1376108032024000751,其他,[CLS]延缓治疗[SEP]拉杆断裂无法使用[SEP]12月10日护士发现该注射泵拉杆断裂无法使用立即报器械科维修组[SEP],延缓治疗,拉杆断裂无法使用,12月10日护士发现该注射泵拉杆断裂无法使用立即报器械科维修组,产品原因（包括说明书等）,注射泵拉杆断裂,延缓治疗,[CLS]延缓治疗[SEP]拉杆断裂无法使用[SEP]12月10日护士发现该注射泵拉杆断裂无法使用立即报器械科维修组[SEP],拉杆断裂无法使用,12月10日护士发现该注射泵拉杆断裂无法使用立即报器械科维修组,因该设备已使用12年长期临床使用频繁拉动推杆丝杆套筒老化断裂从而无法拉动拉杆
1386204002024000996,其他,[CLS][SEP]报警压力值异常[SEP]设备在使用时报警压力值异常导致设备无法正常使用科室随上报运维中心[SEP],,报警压力值异常,设备在使用时报警压力值异常导致设备无法正常使用科室随上报运维中心,产品原因（包括说明书等）,传感器排线故障,,[CLS][SEP]报警压力值异常[SEP]设备在使用时报警压力值异常导致设备无法正常使用科室随上报运维中心[SEP],报警压力值异常,设备在使用时报警压力值异常导致设备无法正常使用科室随上报运维中心,由于该设备已超使用期限长期临床使用在转运过程中产生震荡压力传感器连线与周围电路板摩擦导致磨损压力值无法检测从而引发系统报警
1386204002024000995,其他,[CLS][SEP]电池亏损[SEP]科室在转用病人时发现设备一断电设备立马关机影响病人输液随更换设备之后上报运维中心维修[SEP],,电池亏损,科室在转用病人时发现设备一断电设备立马关机影响病人输液随更换设备之后上报运维中心维修,"产品原因（包括说明书等）,无法确定",设备电池亏损,,[CLS][SEP]电池亏损[SEP]科室在转用病人时发现设备一断电设备立马关机影响病人输液随更换设备之后上报运维中心维修[SEP],电池亏损,科室在转用病人时发现设备一断电设备立马关机影响病人输液随更换设备之后上报运维中心维修,该设备已超使用期限注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减电池蓄电能力降低不足以满足设备正常运行导致关机
1386204002024000994,其他,[CLS][SEP]设备无报警音[SEP]科室在使用时发现设备无报警音导致出现特殊情况护士无法第一时间知晓为保障患者安全护士跟换另外一台泵完成输液随后上报运维中心维修[SEP],,设备无报警音,科室在使用时发现设备无报警音导致出现特殊情况护士无法第一时间知晓为保障患者安全护士跟换另外一台泵完成输液随后上报运维中心维修,"产品原因（包括说明书等）,无法确定",喇叭故障,,[CLS][SEP]设备无报警音[SEP]科室在使用时发现设备无报警音导致出现特殊情况护士无法第一时间知晓为保障患者安全护士跟换另外一台泵完成输液随后上报运维中心维修[SEP],设备无报警音,科室在使用时发现设备无报警音导致出现特殊情况护士无法第一时间知晓为保障患者安全护士跟换另外一台泵完成输液随后上报运维中心维修,该设备已超使用寿命期长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1253711042024000423,其他,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2024年10月20日患者刘淑萍因多发脑挫伤入院治疗科室工作人员使用该设备为患者药物注射治疗时注射器无法安装到位无法为患者进行注射导致重症患者治疗中断事件发生后科室工作人员立即协调更换设备为患者进行治疗未对患者造成伤害但对于重症患者治疗中断存在一定的医疗风险[SEP],设备故障未累计患者,D1201_设备或部件脱离,2024年10月20日患者刘淑萍因多发脑挫伤入院治疗科室工作人员使用该设备为患者药物注射治疗时注射器无法安装到位无法为患者进行注射导致重症患者治疗中断事件发生后科室工作人员立即协调更换设备为患者进行治疗未对患者造成伤害但对于重症患者治疗中断存在一定的医疗风险,产品原因（包括说明书等）,经工程师维修判定该设备针筒夹子断裂导致无法安装使用故障发生,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2024年10月20日患者刘淑萍因多发脑挫伤入院治疗科室工作人员使用该设备为患者药物注射治疗时注射器无法安装到位无法为患者进行注射导致重症患者治疗中断事件发生后科室工作人员立即协调更换设备为患者进行治疗未对患者造成伤害但对于重症患者治疗中断存在一定的医疗风险[SEP],D1201_设备或部件脱离,2024年10月20日患者刘淑萍因多发脑挫伤入院治疗科室工作人员使用该设备为患者药物注射治疗时注射器无法安装到位无法为患者进行注射导致重症患者治疗中断事件发生后科室工作人员立即协调更换设备为患者进行治疗未对患者造成伤害但对于重症患者治疗中断存在一定的医疗风险,该设备捏柄反复受到按压或者大力进行开合导致损伤开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常推药
1253715022024000485,其他,[CLS]无[SEP]D15050701_器械相互磨损[SEP]2024年11月26日科室在治疗前准备阶段发现设备固定夹无法拧紧不能固定到输液架上立即联系设备科进行维修[SEP],无,D15050701_器械相互磨损,2024年11月26日科室在治疗前准备阶段发现设备固定夹无法拧紧不能固定到输液架上立即联系设备科进行维修,产品原因（包括说明书等）,疑似质量缺陷,无,[CLS]无[SEP]D15050701_器械相互磨损[SEP]2024年11月26日科室在治疗前准备阶段发现设备固定夹无法拧紧不能固定到输液架上立即联系设备科进行维修[SEP],D15050701_器械相互磨损,2024年11月26日科室在治疗前准备阶段发现设备固定夹无法拧紧不能固定到输液架上立即联系设备科进行维修,设备已使用4年紧固夹为附件长期拧动螺丝紧固夹螺纹磨损或在使用过程中扭动螺丝不小心拧偏从而导致滑丝
1253711042024000475,其他,[CLS]设备故障未累计患者[SEP]夹子损坏[SEP]2024年11月19日患者金英明因十二指肠炎疾病住院进行治疗科室使用该设备为患者进行药物注射时发生注射泵设备无法完成推药情况影响了患者治疗进程事件发生后科室人员立即更换设备为病人进行药物注射延长了患者治疗时间存在一定的医疗风险[SEP],设备故障未累计患者,夹子损坏,2024年11月19日患者金英明因十二指肠炎疾病住院进行治疗科室使用该设备为患者进行药物注射时发生注射泵设备无法完成推药情况影响了患者治疗进程事件发生后科室人员立即更换设备为病人进行药物注射延长了患者治疗时间存在一定的医疗风险,产品原因（包括说明书等）,工程师维修判定设备注射泵夹子损坏导致无法完成推药,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]夹子损坏[SEP]2024年11月19日患者金英明因十二指肠炎疾病住院进行治疗科室使用该设备为患者进行药物注射时发生注射泵设备无法完成推药情况影响了患者治疗进程事件发生后科室人员立即更换设备为病人进行药物注射延长了患者治疗时间存在一定的医疗风险[SEP],夹子损坏,2024年11月19日患者金英明因十二指肠炎疾病住院进行治疗科室使用该设备为患者进行药物注射时发生注射泵设备无法完成推药情况影响了患者治疗进程事件发生后科室人员立即更换设备为病人进行药物注射延长了患者治疗时间存在一定的医疗风险,1该设备捏柄反复受到按压或者大力进行开合导致损伤开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常推药2自2019年10月起我司对捏柄的材质进行改进使用尼龙玻纤进行注塑代替ABSPC内嵌金属预埋件的材质增加了捏柄强度改进效果良好此为个例现象
1376108032024000701,其他,[CLS]无[SEP]捏柄损坏[SEP]20241128护士在巡查注射泵设备时发现注射泵捏柄损坏无法使用立即报器械科维修[SEP],无,捏柄损坏,20241128护士在巡查注射泵设备时发现注射泵捏柄损坏无法使用立即报器械科维修,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]捏柄损坏[SEP]20241128护士在巡查注射泵设备时发现注射泵捏柄损坏无法使用立即报器械科维修[SEP],捏柄损坏,20241128护士在巡查注射泵设备时发现注射泵捏柄损坏无法使用立即报器械科维修,由于该设备已使用5年多处于超寿命期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1203203102024000175,其他,[CLS]拉杆短电位无变化[SEP]D0101_故障提示[SEP]护士在为病人进行输液设置时发现注射泵短电位拉杆拉动时电位无变化[SEP],拉杆短电位无变化,D0101_故障提示,护士在为病人进行输液设置时发现注射泵短电位拉杆拉动时电位无变化,产品原因（包括说明书等）,可能是仪器内部电位器存在问题,拉杆短电位无变化,[CLS]拉杆短电位无变化[SEP]D0101_故障提示[SEP]护士在为病人进行输液设置时发现注射泵短电位拉杆拉动时电位无变化[SEP],D0101_故障提示,护士在为病人进行输液设置时发现注射泵短电位拉杆拉动时电位无变化,长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致短电位器插头松动无法正常识别上泵注射器规格
1406501042024000253,其他,[CLS]延误患者治疗[SEP]D1201_设备或部件脱离[SEP]2024年11月25日上午十一时内三科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科[SEP],延误患者治疗,D1201_设备或部件脱离,2024年11月25日上午十一时内三科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科,无法确定,注射泵夹具损坏无法固定在架子上,延误患者治疗,[CLS]延误患者治疗[SEP]D1201_设备或部件脱离[SEP]2024年11月25日上午十一时内三科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科[SEP],D1201_设备或部件脱离,2024年11月25日上午十一时内三科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科,由于该设备已使用10年处于超寿命期5年使用状态临床长期使用导致紧固夹老化损伤无法固定设备
1386204002024000964,其他,[CLS][SEP]喇叭无报警音[SEP]科室在使用时发现设备无报警声音随联系上报运维中心维修[SEP],,喇叭无报警音,科室在使用时发现设备无报警声音随联系上报运维中心维修,"产品原因（包括说明书等）,无法确定",喇叭损坏,,[CLS][SEP]喇叭无报警音[SEP]科室在使用时发现设备无报警声音随联系上报运维中心维修[SEP],喇叭无报警音,科室在使用时发现设备无报警声音随联系上报运维中心维修,长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1406501042024000256,其他,[CLS]延误患者治疗[SEP]D121205_设备或设备部件移动[SEP]2024年11月14日上午十一时儿二科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科[SEP],延误患者治疗,D121205_设备或设备部件移动,2024年11月14日上午十一时儿二科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科,无法确定,注射泵夹具损坏无法固定在架子上,延误患者治疗,[CLS]延误患者治疗[SEP]D121205_设备或设备部件移动[SEP]2024年11月14日上午十一时儿二科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科[SEP],D121205_设备或设备部件移动,2024年11月14日上午十一时儿二科护士准备为患者使用注射泵时发现仪器无法固定无法再给患者在做治疗立即更换其他设备通知设备科,由于该设备已使用10年处于超寿命期5年使用状态临床长期使用导致紧固夹老化损伤无法固定设备
1253718032024000559,其他,[CLS]无[SEP]发现设备报警离合未闭的异常情况[SEP]2024年11月15日呼吸科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常[SEP],无,发现设备报警离合未闭的异常情况,2024年11月15日呼吸科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常,产品原因（包括说明书等）,设备传感器故障,无,[CLS]无[SEP]发现设备报警离合未闭的异常情况[SEP]2024年11月15日呼吸科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常[SEP],发现设备报警离合未闭的异常情况,2024年11月15日呼吸科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常,临床频繁使用可能导致传感器损坏检测信号中断从而发生报警系个例配件损伤造成的离合未闭
1386204002024000813,其他,[CLS]null[SEP]报警系统错误[SEP]科室在使用是发现设备报警系统错误6导致设备无法使用[SEP],null,报警系统错误,科室在使用是发现设备报警系统错误6导致设备无法使用,"产品原因（包括说明书等）,无法确定",接头接触不良,null,[CLS]null[SEP]报警系统错误[SEP]科室在使用是发现设备报警系统错误6导致设备无法使用[SEP],报警系统错误,科室在使用是发现设备报警系统错误6导致设备无法使用,该设备已使用3年多经长期临床使用设备在搬动与转运过程中受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1274201022024000459,其他,[CLS]无伤害[SEP]泵速不准确[SEP]20240828护士在维护设备时发现泵速不准确联系维修[SEP],无伤害,泵速不准确,20240828护士在维护设备时发现泵速不准确联系维修,无法确定,泵速不准确设备故障,无伤害,[CLS]无伤害[SEP]泵速不准确[SEP]20240828护士在维护设备时发现泵速不准确联系维修[SEP],泵速不准确,20240828护士在维护设备时发现泵速不准确联系维修,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速与设定流速存在偏差
1294425602024000809,其他,[CLS]null[SEP]D050210_显示故障[SEP]护士使用该注射泵给患者治疗时发现显示屏没有显示科室更换备用注射泵并将设备送修[SEP],null,D050210_显示故障,护士使用该注射泵给患者治疗时发现显示屏没有显示科室更换备用注射泵并将设备送修,产品原因（包括说明书等）,仪器故障,null,[CLS]null[SEP]D050210_显示故障[SEP]护士使用该注射泵给患者治疗时发现显示屏没有显示科室更换备用注射泵并将设备送修[SEP],D050210_显示故障,护士使用该注射泵给患者治疗时发现显示屏没有显示科室更换备用注射泵并将设备送修,1经售后工程师拆机检查发现显示屏与主控板连接的排线插头松动无法正常传递图像信号2排线插头松动的原因分析是由于临床频繁转运搬动设备设备震动跌宕内部排线晃动导致插头松动
1203212002024000819,其他,[CLS]无[SEP]不能启动[SEP]东院区37病区9月22日27床患者宋中胜血气分析显示二氧化碳浓度高遵医嘱予生理盐水50ml尼克刹米0375g3支以5mlh泵入护士接到医嘱后经核对后携注射泵至患者旁边泵药注射泵安装完毕后注射泵无法正常启动立即予以更换注射泵做好患者的解释工作[SEP],无,不能启动,东院区37病区9月22日27床患者宋中胜血气分析显示二氧化碳浓度高遵医嘱予生理盐水50ml尼克刹米0375g3支以5mlh泵入护士接到医嘱后经核对后携注射泵至患者旁边泵药注射泵安装完毕后注射泵无法正常启动立即予以更换注射泵做好患者的解释工作,产品原因（包括说明书等）,机器故障,无,[CLS]无[SEP]不能启动[SEP]东院区37病区9月22日27床患者宋中胜血气分析显示二氧化碳浓度高遵医嘱予生理盐水50ml尼克刹米0375g3支以5mlh泵入护士接到医嘱后经核对后携注射泵至患者旁边泵药注射泵安装完毕后注射泵无法正常启动立即予以更换注射泵做好患者的解释工作[SEP],不能启动,东院区37病区9月22日27床患者宋中胜血气分析显示二氧化碳浓度高遵医嘱予生理盐水50ml尼克刹米0375g3支以5mlh泵入护士接到医嘱后经核对后携注射泵至患者旁边泵药注射泵安装完毕后注射泵无法正常启动立即予以更换注射泵做好患者的解释工作,该设备已使用11年处于超期使用状态设备经长期使用在频繁搬动过程中受到震动跌宕造成内部电线晃动导致电机插头松动
1253715022024000398,其他,[CLS]无[SEP]D0101_故障提示[SEP]2024年10月9日科室使用注射泵对患者进行静脉输注时安装完注射器后启动设备报警错误6立即联系设备科进行维修[SEP],无,D0101_故障提示,2024年10月9日科室使用注射泵对患者进行静脉输注时安装完注射器后启动设备报警错误6立即联系设备科进行维修,产品原因（包括说明书等）,疑似产品质量缺陷,无,[CLS]无[SEP]D0101_故障提示[SEP]2024年10月9日科室使用注射泵对患者进行静脉输注时安装完注射器后启动设备报警错误6立即联系设备科进行维修[SEP],D0101_故障提示,2024年10月9日科室使用注射泵对患者进行静脉输注时安装完注射器后启动设备报警错误6立即联系设备科进行维修,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1386204002024000949,其他,[CLS][SEP]报警系统故障[SEP]科室在使用时发现设备持续报警系统故障随更换另外一台设备完成输液之后联系维修[SEP],,报警系统故障,科室在使用时发现设备持续报警系统故障随更换另外一台设备完成输液之后联系维修,"产品原因（包括说明书等）,无法确定",长时间未校准,,[CLS][SEP]报警系统故障[SEP]科室在使用时发现设备持续报警系统故障随更换另外一台设备完成输液之后联系维修[SEP],报警系统故障,科室在使用时发现设备持续报警系统故障随更换另外一台设备完成输液之后联系维修,设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了阻塞报警
1253711042024000421,其他,[CLS]设备使用过程中突发故障无法正常使用影响病人诊疗[SEP]D010301_操作失效[SEP]2024年10月15日科室工作人员使用该设备为呼吸住院患者进行药物注射时设备突发无法注射撤下药物更换设备为患者进行注射延长了患者治疗时间同时存在一定的医疗纠纷风险[SEP],设备使用过程中突发故障无法正常使用影响病人诊疗,D010301_操作失效,2024年10月15日科室工作人员使用该设备为呼吸住院患者进行药物注射时设备突发无法注射撤下药物更换设备为患者进行注射延长了患者治疗时间同时存在一定的医疗纠纷风险,产品原因（包括说明书等）,工程师维修判定该设备推动杆夹子损坏导致设备故障的发生,设备使用过程中突发故障无法正常使用影响病人诊疗,[CLS]设备使用过程中突发故障无法正常使用影响病人诊疗[SEP]D010301_操作失效[SEP]2024年10月15日科室工作人员使用该设备为呼吸住院患者进行药物注射时设备突发无法注射撤下药物更换设备为患者进行注射延长了患者治疗时间同时存在一定的医疗纠纷风险[SEP],D010301_操作失效,2024年10月15日科室工作人员使用该设备为呼吸住院患者进行药物注射时设备突发无法注射撤下药物更换设备为患者进行注射延长了患者治疗时间同时存在一定的医疗纠纷风险,该设备已使用一年半随着捏柄反复受到按压或者大力进行开合可能导致捏柄损伤开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端注射泵从而无法正常使用
1151527032024000148,其他,[CLS]未造成伤害[SEP]D060602_调零失效[SEP]2024年11月13日达拉特旗人民医院急诊科工作人员在注射泵开机时发现设备报错报故障6压力传感器无法调0立即通知医学工程科维修工程师到现场检查工程师拆机将压力传感器拆下重新复位后恢复正常该事件未涉及患者[SEP],未造成伤害,D060602_调零失效,2024年11月13日达拉特旗人民医院急诊科工作人员在注射泵开机时发现设备报错报故障6压力传感器无法调0立即通知医学工程科维修工程师到现场检查工程师拆机将压力传感器拆下重新复位后恢复正常该事件未涉及患者,无法确定,注射泵开机后下通道报故障6压力传感器无法调0,未造成伤害,[CLS]未造成伤害[SEP]D060602_调零失效[SEP]2024年11月13日达拉特旗人民医院急诊科工作人员在注射泵开机时发现设备报错报故障6压力传感器无法调0立即通知医学工程科维修工程师到现场检查工程师拆机将压力传感器拆下重新复位后恢复正常该事件未涉及患者[SEP],D060602_调零失效,2024年11月13日达拉特旗人民医院急诊科工作人员在注射泵开机时发现设备报错报故障6压力传感器无法调0立即通知医学工程科维修工程师到现场检查工程师拆机将压力传感器拆下重新复位后恢复正常该事件未涉及患者,根据故障情况分析是压力传感器插头松动临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253718062024000651,严重伤害,[CLS]未造成伤害但存在较大安全隐患[SEP]报警蜂鸣器不响[SEP]巡检过程中发现连个通道报警蜂鸣器都不响[SEP],未造成伤害但存在较大安全隐患,报警蜂鸣器不响,巡检过程中发现连个通道报警蜂鸣器都不响,产品原因（包括说明书等）,蜂鸣器坏蜂鸣器坏造成治疗过程中出现异常状况不能报警可能危及生命有较大安全隐患,未造成伤害但存在较大安全隐患,[CLS]未造成伤害但存在较大安全隐患[SEP]报警蜂鸣器不响[SEP]巡检过程中发现连个通道报警蜂鸣器都不响[SEP],报警蜂鸣器不响,巡检过程中发现连个通道报警蜂鸣器都不响,我方对该报告伤害等级持不同意见应为其他1问题发生在设备巡检过程中未给患者使用该故障设备未对患者造成伤害2临床长期使用设备过程中喇叭内部电线焊接点出现氧化转运搬动设备过程中线束晃动导致焊点松动脱落无法正常导电发声
1274204002024000824,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2024年11月05日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现捏柄断裂微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],无,D1201_设备或部件脱离,2024年11月05日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现捏柄断裂微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,产品原因（包括说明书等）,捏柄老化断裂,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2024年11月05日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现捏柄断裂微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修[SEP],D1201_设备或部件脱离,2024年11月05日护士使用注射泵对患者进行恒速静脉输注药液设备开机自检时发现捏柄断裂微量泵不能正常工作护士重新更换一台注射泵使用并将该情况上报设备科维修,该设备已使用11年处于超寿命期5年使用状态由于长期临床使用捏柄反复受到按压导致磨损开断裂从而无法控制注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1274204002024000545,其他,[CLS]无[SEP]设备开机后上端的注射器提示已完成[SEP]2024年8月14日科室护士发现给设备开机后上端的注射器提示已完成重新开关机及检查卡座等各项处理后仍不能解决通知设备科维修[SEP],无,设备开机后上端的注射器提示已完成,2024年8月14日科室护士发现给设备开机后上端的注射器提示已完成重新开关机及检查卡座等各项处理后仍不能解决通知设备科维修,产品原因（包括说明书等）,拆开机器检查发现上端注射器的检测传感器排线接触不良,无,[CLS]无[SEP]设备开机后上端的注射器提示已完成[SEP]2024年8月14日科室护士发现给设备开机后上端的注射器提示已完成重新开关机及检查卡座等各项处理后仍不能解决通知设备科维修[SEP],设备开机后上端的注射器提示已完成,2024年8月14日科室护士发现给设备开机后上端的注射器提示已完成重新开关机及检查卡座等各项处理后仍不能解决通知设备科维修,1经查内部长电位器插头松动设备无法正常识别注射器管路长度导致未开始输液就提示注射完成2长电位器松动的原因分析是由于临床长期使用过程中因为频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头松动
1274204002024000544,其他,[CLS]无[SEP]固定注射器的拉杆断掉无法工作[SEP]2024年8月13日科室护士发现该设备固定注射器的拉杆断裂注射器无法固定设备无法使用报设备科维修[SEP],无,固定注射器的拉杆断掉无法工作,2024年8月13日科室护士发现该设备固定注射器的拉杆断裂注射器无法固定设备无法使用报设备科维修,产品原因（包括说明书等）,固定拉杆老化需更换,无,[CLS]无[SEP]固定注射器的拉杆断掉无法工作[SEP]2024年8月13日科室护士发现该设备固定注射器的拉杆断裂注射器无法固定设备无法使用报设备科维修[SEP],固定注射器的拉杆断掉无法工作,2024年8月13日科室护士发现该设备固定注射器的拉杆断裂注射器无法固定设备无法使用报设备科维修,该设备已使用9年处于超寿命期5年使用状态由于长期临床使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1253717072024001135,其他,[CLS]无[SEP]机器屏幕白屏[SEP]2024年10月19日接科室报修注射泵在使用过程中白屏无法设置数值无法继续进行治疗更换屏幕后恢复正常[SEP],无,机器屏幕白屏,2024年10月19日接科室报修注射泵在使用过程中白屏无法设置数值无法继续进行治疗更换屏幕后恢复正常,产品原因（包括说明书等）,注射泵屏幕白屏无法设置数值,无,[CLS]无[SEP]机器屏幕白屏[SEP]2024年10月19日接科室报修注射泵在使用过程中白屏无法设置数值无法继续进行治疗更换屏幕后恢复正常[SEP],机器屏幕白屏,2024年10月19日接科室报修注射泵在使用过程中白屏无法设置数值无法继续进行治疗更换屏幕后恢复正常,由于该设备已使用超过10年处于超期使用状态5年长期临床使用导致显示屏发生老化故障从而出现白屏的现象
1386204002024000750,其他,[CLS]null[SEP]D020203_定位失效[SEP]科室在正常使用过程中发现输液泵报警注射器未顶紧[SEP],null,D020203_定位失效,科室在正常使用过程中发现输液泵报警注射器未顶紧,产品原因（包括说明书等）,科室在正常使用过程中设备出现报警该设备科室人员操作规范故分析为设备自身原因,null,[CLS]null[SEP]D020203_定位失效[SEP]科室在正常使用过程中发现输液泵报警注射器未顶紧[SEP],D020203_定位失效,科室在正常使用过程中发现输液泵报警注射器未顶紧,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1386204002024000759,其他,[CLS]null[SEP]报警注射器未顶紧[SEP]科室在使用时注射泵持续报警注射器未顶紧随联系运维中心维修[SEP],null,报警注射器未顶紧,科室在使用时注射泵持续报警注射器未顶紧随联系运维中心维修,产品原因（包括说明书等）,排线故障,null,[CLS]null[SEP]报警注射器未顶紧[SEP]科室在使用时注射泵持续报警注射器未顶紧随联系运维中心维修[SEP],报警注射器未顶紧,科室在使用时注射泵持续报警注射器未顶紧随联系运维中心维修,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253718032024000511,其他,[CLS]无[SEP]流速过快[SEP]2024年10月18日神经外科护士在给病人使用时发现设备流速过快的异常情况延误科室使用科室给医工部报修后工程师发现设备需重新校准重新校准后恢复正常[SEP],无,流速过快,2024年10月18日神经外科护士在给病人使用时发现设备流速过快的异常情况延误科室使用科室给医工部报修后工程师发现设备需重新校准重新校准后恢复正常,产品原因（包括说明书等）,设备需重新校准,无,[CLS]无[SEP]流速过快[SEP]2024年10月18日神经外科护士在给病人使用时发现设备流速过快的异常情况延误科室使用科室给医工部报修后工程师发现设备需重新校准重新校准后恢复正常[SEP],流速过快,2024年10月18日神经外科护士在给病人使用时发现设备流速过快的异常情况延误科室使用科室给医工部报修后工程师发现设备需重新校准重新校准后恢复正常,由于医院长期未进行注射器校准导致注射速度的偏差超出正常范围重新校准可恢复正常
1253716292024000487,其他,[CLS]无[SEP]注射泵开机后阻塞报警无法正常使用重新安装注射器后仍无法正常使用[SEP]10月21日安装注射器后设备正常开机启动设备后注射泵报警无法正常工作重新启动后任无法正常工作护士立即更换设备并上报维修[SEP],无,注射泵开机后阻塞报警无法正常使用重新安装注射器后仍无法正常使用,10月21日安装注射器后设备正常开机启动设备后注射泵报警无法正常工作重新启动后任无法正常工作护士立即更换设备并上报维修,操作原因,检查设备后发现注射泵通道存在残留药液导致注射通道黏连无法正常使用,无,[CLS]无[SEP]注射泵开机后阻塞报警无法正常使用重新安装注射器后仍无法正常使用[SEP]10月21日安装注射器后设备正常开机启动设备后注射泵报警无法正常工作重新启动后任无法正常工作护士立即更换设备并上报维修[SEP],注射泵开机后阻塞报警无法正常使用重新安装注射器后仍无法正常使用,10月21日安装注射器后设备正常开机启动设备后注射泵报警无法正常工作重新启动后任无法正常工作护士立即更换设备并上报维修,根据检查情况判断故障原因为临床使用期间药液侵入设备未及时清理附着在通道造成黏连对压力传感器产生的压强值超过阻塞阈值产生阻塞报警无法正常进行推注工作
1386213012024000362,其他,[CLS]患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释[SEP]泵入速度过快[SEP]患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释[SEP],患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释,泵入速度过快,患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释,产品原因（包括说明书等）,产品不合格,患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释,[CLS]患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释[SEP]泵入速度过快[SEP]患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释[SEP],泵入速度过快,患者11床张桂英于2024年9月20号遵医嘱泵入艾司奥美拉唑80mg时应十小时泵完实际九个半小时结束泵入速度比原计划快半小时未对患者造成伤害嘱患者卧床休息并向患者做出解释,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速与设定流速存在偏差
1406501052024000168,其他,[CLS]null[SEP]注射泵蝴蝶夹断裂无法使用[SEP]护士在使用过程中发现注射泵蝴蝶夹断裂无法正常使用[SEP],null,注射泵蝴蝶夹断裂无法使用,护士在使用过程中发现注射泵蝴蝶夹断裂无法正常使用,产品原因（包括说明书等）,产品老化,null,[CLS]null[SEP]注射泵蝴蝶夹断裂无法使用[SEP]护士在使用过程中发现注射泵蝴蝶夹断裂无法正常使用[SEP],注射泵蝴蝶夹断裂无法使用,护士在使用过程中发现注射泵蝴蝶夹断裂无法正常使用,由于该设备超寿命期使用5年寿命期已使用10年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1213306072024000176,其他,[CLS]null[SEP]D0102_意外停机[SEP]正常使用微泵时微泵使用过程中夹输液器末端处接触不良导致机器停止运行[SEP],null,D0102_意外停机,正常使用微泵时微泵使用过程中夹输液器末端处接触不良导致机器停止运行,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D0102_意外停机[SEP]正常使用微泵时微泵使用过程中夹输液器末端处接触不良导致机器停止运行[SEP],D0102_意外停机,正常使用微泵时微泵使用过程中夹输液器末端处接触不良导致机器停止运行,该设备已使用8年处于超寿命期5年使用状态捏柄反复受到按压导致损伤开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1376108032024000565,其他,[CLS]无[SEP]报警离合未闭[SEP]10月9日上午护士准备为患儿注射液体时打开注射泵设备报警离合未闭无法使用立即报器械科维修组维修[SEP],无,报警离合未闭,10月9日上午护士准备为患儿注射液体时打开注射泵设备报警离合未闭无法使用立即报器械科维修组维修,产品原因（包括说明书等）,多考虑该产品存在质量缺陷,无,[CLS]无[SEP]报警离合未闭[SEP]10月9日上午护士准备为患儿注射液体时打开注射泵设备报警离合未闭无法使用立即报器械科维修组维修[SEP],报警离合未闭,10月9日上午护士准备为患儿注射液体时打开注射泵设备报警离合未闭无法使用立即报器械科维修组维修,分析问题原因为生产过程中内部FPC线存在未固定牢固的情况在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1406545002024001646,其他,[CLS]无[SEP]D040304_容量精度问题[SEP]使用过程中注射速度不准确或不走液[SEP],无,D040304_容量精度问题,使用过程中注射速度不准确或不走液,无法确定,null,无,[CLS]无[SEP]D040304_容量精度问题[SEP]使用过程中注射速度不准确或不走液[SEP],D040304_容量精度问题,使用过程中注射速度不准确或不走液,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速与设定流速存在较大偏差
1131301442024000454,其他,[CLS]无[SEP]堵塞[SEP]20240925患者在使用注射泵过程中注射泵发生堵塞报警并停止工作经护士检查管路及药液后重新开启设备仍无法解除堵塞报警致使治疗中断立即更换其他完好备用注射泵继续给患者使用此设备移出工作区报维修部门[SEP],无,堵塞,20240925患者在使用注射泵过程中注射泵发生堵塞报警并停止工作经护士检查管路及药液后重新开启设备仍无法解除堵塞报警致使治疗中断立即更换其他完好备用注射泵继续给患者使用此设备移出工作区报维修部门,无法确定,报警系统失控,无,[CLS]无[SEP]堵塞[SEP]20240925患者在使用注射泵过程中注射泵发生堵塞报警并停止工作经护士检查管路及药液后重新开启设备仍无法解除堵塞报警致使治疗中断立即更换其他完好备用注射泵继续给患者使用此设备移出工作区报维修部门[SEP],堵塞,20240925患者在使用注射泵过程中注射泵发生堵塞报警并停止工作经护士检查管路及药液后重新开启设备仍无法解除堵塞报警致使治疗中断立即更换其他完好备用注射泵继续给患者使用此设备移出工作区报维修部门,因该设备已使用11年长期临床使用导致压力传感器老化故障无法正常检测管路内压力值导致设备运行时报警阻塞
1162102032024000133,其他,[CLS]影响患者注射药物[SEP]D080102_报警故障[SEP]患者于9月9日以胸闷气短2年加重4天为主诉入院入院诊断慢性心功能不全急性加重于9月9日遵医嘱为患者执行氯化钠注射液50毫升新活素05毫克2毫升小时泵入约1小时机器出现报警注射未完成机器报警提示已注射完成立即为患者更换注射泵继续泵入[SEP],影响患者注射药物,D080102_报警故障,患者于9月9日以胸闷气短2年加重4天为主诉入院入院诊断慢性心功能不全急性加重于9月9日遵医嘱为患者执行氯化钠注射液50毫升新活素05毫克2毫升小时泵入约1小时机器出现报警注射未完成机器报警提示已注射完成立即为患者更换注射泵继续泵入,产品原因（包括说明书等）,设备故障导致,影响患者注射药物,[CLS]影响患者注射药物[SEP]D080102_报警故障[SEP]患者于9月9日以胸闷气短2年加重4天为主诉入院入院诊断慢性心功能不全急性加重于9月9日遵医嘱为患者执行氯化钠注射液50毫升新活素05毫克2毫升小时泵入约1小时机器出现报警注射未完成机器报警提示已注射完成立即为患者更换注射泵继续泵入[SEP],D080102_报警故障,患者于9月9日以胸闷气短2年加重4天为主诉入院入院诊断慢性心功能不全急性加重于9月9日遵医嘱为患者执行氯化钠注射液50毫升新活素05毫克2毫升小时泵入约1小时机器出现报警注射未完成机器报警提示已注射完成立即为患者更换注射泵继续泵入,设备经长期临床使用压力传感器发生故障无法正常检测压力值导致注射药液残余量大
1162101072024000329,其他,[CLS]无法正常给药[SEP]注射泵显示系统故障无法正常给药[SEP]患者于202491在我院进行冠心病治疗92日使用注射泵用于给药注射泵显示系统故障无法正常给药立即重新更换注射泵此注射泵上报维修[SEP],无法正常给药,注射泵显示系统故障无法正常给药,患者于202491在我院进行冠心病治疗92日使用注射泵用于给药注射泵显示系统故障无法正常给药立即重新更换注射泵此注射泵上报维修,无法确定,系统故障,无法正常给药,[CLS]无法正常给药[SEP]注射泵显示系统故障无法正常给药[SEP]患者于202491在我院进行冠心病治疗92日使用注射泵用于给药注射泵显示系统故障无法正常给药立即重新更换注射泵此注射泵上报维修[SEP],注射泵显示系统故障无法正常给药,患者于202491在我院进行冠心病治疗92日使用注射泵用于给药注射泵显示系统故障无法正常给药立即重新更换注射泵此注射泵上报维修,根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1376108032024000493,其他,[CLS]无[SEP]设备异常2报警[SEP]护士在11日上午时打开设备时发现该设备异常2报警无法使用立即报器械科维修组维修[SEP],无,设备异常2报警,护士在11日上午时打开设备时发现该设备异常2报警无法使用立即报器械科维修组维修,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]设备异常2报警[SEP]护士在11日上午时打开设备时发现该设备异常2报警无法使用立即报器械科维修组维修[SEP],设备异常2报警,护士在11日上午时打开设备时发现该设备异常2报警无法使用立即报器械科维修组维修,由于该设备已使用11年处于超寿命期使用状态长期临床使用频繁搬动设备设备震动跌宕导致内部电线晃动长电位器插头松动
1253717032024000684,严重伤害,[CLS]可能会耽误患者治疗[SEP]开机后显示阻塞状态[SEP]2024年9月11日急诊医学科在使用该设备时发现该设备开机后显示阻塞状态随即报修至器械科因及时更换备用设备未对患者造成不良影响[SEP],可能会耽误患者治疗,开机后显示阻塞状态,2024年9月11日急诊医学科在使用该设备时发现该设备开机后显示阻塞状态随即报修至器械科因及时更换备用设备未对患者造成不良影响,产品原因（包括说明书等）,可能是设备系统原因具体原因待查,可能会耽误患者治疗,[CLS]可能会耽误患者治疗[SEP]开机后显示阻塞状态[SEP]2024年9月11日急诊医学科在使用该设备时发现该设备开机后显示阻塞状态随即报修至器械科因及时更换备用设备未对患者造成不良影响[SEP],开机后显示阻塞状态,2024年9月11日急诊医学科在使用该设备时发现该设备开机后显示阻塞状态随即报修至器械科因及时更换备用设备未对患者造成不良影响,我方对该报告伤害等级持不同意见应为其他1设备启动发出报警后立即停止使用更换其他设备继续为患者使用未对人体造成伤害2由于该设备已使用超过5年处于超寿命期使用状态设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了阻塞报警
1253717032024000685,严重伤害,[CLS]可能会耽误患者治疗[SEP]仪器无法开机[SEP]2024年09月9日1046呼吸内一科在为病人泵入药物时发现仪器无法开机立即更换备用仪器为病人注射药液报修至器械科未对病人造成不良影响[SEP],可能会耽误患者治疗,仪器无法开机,2024年09月9日1046呼吸内一科在为病人泵入药物时发现仪器无法开机立即更换备用仪器为病人注射药液报修至器械科未对病人造成不良影响,产品原因（包括说明书等）,仪器年份较久电路板老化导致仪器无法开机,可能会耽误患者治疗,[CLS]可能会耽误患者治疗[SEP]仪器无法开机[SEP]2024年09月9日1046呼吸内一科在为病人泵入药物时发现仪器无法开机立即更换备用仪器为病人注射药液报修至器械科未对病人造成不良影响[SEP],仪器无法开机,2024年09月9日1046呼吸内一科在为病人泵入药物时发现仪器无法开机立即更换备用仪器为病人注射药液报修至器械科未对病人造成不良影响,我方对该报告伤害等级持不同意见应为其他1启动设备发现无法开机立即停止使用更换其他设备继续为患者使用未对人体造成伤害2由于该设备已使用7年处于超寿命期使用状态长期临床使用导致电源板老化故障无法正常为设备传递电量从而无法开机
1203203102024000122,其他,[CLS]延误治疗[SEP]注射泵报警显示异常[SEP]在病人手术过程中注射泵显示屏显示异常二字报警[SEP],延误治疗,注射泵报警显示异常,在病人手术过程中注射泵显示屏显示异常二字报警,产品原因（包括说明书等）,null,延误治疗,[CLS]延误治疗[SEP]注射泵报警显示异常[SEP]在病人手术过程中注射泵显示屏显示异常二字报警[SEP],注射泵报警显示异常,在病人手术过程中注射泵显示屏显示异常二字报警,我方对该报告伤害等级持不同意见应为其他1设备发出报警后立即停止使用更换其他设备继续为患者使用未对人体造成伤害2因设备已使用10年处于超寿命期使用状态长期临床使用导致电位器插头脱落无法有效检测注射行程从而发出报警
1253707122024001099,严重伤害,[CLS]无伤害[SEP]D080105_无报警声[SEP]患者因心衰需使用注射泵护士进行输液巡视时被患者家属告知患者的微量泵报警灯闪烁护士及时赶往病房发现液体输完但注射泵无报警声音护士立即为患者更换液体及微量泵同时联系维修人员因注射泵需要为患者连续泵72小时若不及时发现将导致未能及时为患者续接液体影响患者治疗的连续性[SEP],无伤害,D080105_无报警声,患者因心衰需使用注射泵护士进行输液巡视时被患者家属告知患者的微量泵报警灯闪烁护士及时赶往病房发现液体输完但注射泵无报警声音护士立即为患者更换液体及微量泵同时联系维修人员因注射泵需要为患者连续泵72小时若不及时发现将导致未能及时为患者续接液体影响患者治疗的连续性,产品原因（包括说明书等）,设备喇叭损坏,无伤害,[CLS]无伤害[SEP]D080105_无报警声[SEP]患者因心衰需使用注射泵护士进行输液巡视时被患者家属告知患者的微量泵报警灯闪烁护士及时赶往病房发现液体输完但注射泵无报警声音护士立即为患者更换液体及微量泵同时联系维修人员因注射泵需要为患者连续泵72小时若不及时发现将导致未能及时为患者续接液体影响患者治疗的连续性[SEP],D080105_无报警声,患者因心衰需使用注射泵护士进行输液巡视时被患者家属告知患者的微量泵报警灯闪烁护士及时赶往病房发现液体输完但注射泵无报警声音护士立即为患者更换液体及微量泵同时联系维修人员因注射泵需要为患者连续泵72小时若不及时发现将导致未能及时为患者续接液体影响患者治疗的连续性,我司对该报告伤害等级持不同意见应为其他1问题发生时观察到报警灯光但无报警声音立即更换其他设备继续为患者使用未对人体造成伤害2设备喇叭内部电线焊接点虚焊频繁转运搬动设备过程中线束晃动导致焊点松动脱落无法正常导电发声
1253717032024000694,其他,[CLS]无[SEP]伸缩杆夹持器坏[SEP]2024年10月8号科室护士长在日常检查设备时发现夹持器有裂纹报设备科维修设备科工程师赵立领现场检查推杆夹持器有裂纹在推送注射器时会有一定的影响由于发现及时没有使用到患者所以没有对患者造成不利影响[SEP],无,伸缩杆夹持器坏,2024年10月8号科室护士长在日常检查设备时发现夹持器有裂纹报设备科维修设备科工程师赵立领现场检查推杆夹持器有裂纹在推送注射器时会有一定的影响由于发现及时没有使用到患者所以没有对患者造成不利影响,无法确定,现场检查推杆夹持器有裂纹在推送注射器时有影响,无,[CLS]无[SEP]伸缩杆夹持器坏[SEP]2024年10月8号科室护士长在日常检查设备时发现夹持器有裂纹报设备科维修设备科工程师赵立领现场检查推杆夹持器有裂纹在推送注射器时会有一定的影响由于发现及时没有使用到患者所以没有对患者造成不利影响[SEP],伸缩杆夹持器坏,2024年10月8号科室护士长在日常检查设备时发现夹持器有裂纹报设备科维修设备科工程师赵立领现场检查推杆夹持器有裂纹在推送注射器时会有一定的影响由于发现及时没有使用到患者所以没有对患者造成不利影响,由于该设备已使用8年处于超寿命期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
1253718062024000405,其他,[CLS]无[SEP]设备无法开机[SEP]准备给患者使用注射泵时发现注射泵无法开机电源板问题联系设备科维修[SEP],无,设备无法开机,准备给患者使用注射泵时发现注射泵无法开机电源板问题联系设备科维修,产品原因（包括说明书等）,电源板问题,无,[CLS]无[SEP]设备无法开机[SEP]准备给患者使用注射泵时发现注射泵无法开机电源板问题联系设备科维修[SEP],设备无法开机,准备给患者使用注射泵时发现注射泵无法开机电源板问题联系设备科维修,由于该设备已使用超过6年处于超寿命期使用状态长期临床使用电源板老化故障无法正常为设备传递电量从而无法开机
1253706002024001273,严重伤害,[CLS]重症室病人治疗中注射泵异常报警无法进行治疗耽误病人治疗[SEP]注射泵异常报警[SEP]2024年9月13日护士给病人进行微量泵注射治疗泵报异常报警使其治疗中止更换泵后继续治疗[SEP],重症室病人治疗中注射泵异常报警无法进行治疗耽误病人治疗,注射泵异常报警,2024年9月13日护士给病人进行微量泵注射治疗泵报异常报警使其治疗中止更换泵后继续治疗,产品原因（包括说明书等）,为了确定故障原因返厂检修,重症室病人治疗中注射泵异常报警无法进行治疗耽误病人治疗,[CLS]重症室病人治疗中注射泵异常报警无法进行治疗耽误病人治疗[SEP]注射泵异常报警[SEP]2024年9月13日护士给病人进行微量泵注射治疗泵报异常报警使其治疗中止更换泵后继续治疗[SEP],注射泵异常报警,2024年9月13日护士给病人进行微量泵注射治疗泵报异常报警使其治疗中止更换泵后继续治疗,院方上报为严重伤害根据严重伤害的定义我司认为应为其他1医务人员发现设备报警立即停止使用更换其他设备继续为患者使用未对人体造成伤害2分析报警原因为操作不当导致注射器未安装到位造成不能识别注射器规格设备无法正常运行
1386204002024000574,其他,[CLS]null[SEP]设备报警注射器未顶紧[SEP]科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修[SEP],null,设备报警注射器未顶紧,科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修,产品原因（包括说明书等）,注射器夹子坏,null,[CLS]null[SEP]设备报警注射器未顶紧[SEP]科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修[SEP],设备报警注射器未顶紧,科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修,该设备已使用3年捏柄反复受到按压导致损伤开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1386204002024000575,其他,[CLS]null[SEP]设备报警注射器未顶紧[SEP]科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修[SEP],null,设备报警注射器未顶紧,科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修,产品原因（包括说明书等）,注射器夹子坏,null,[CLS]null[SEP]设备报警注射器未顶紧[SEP]科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修[SEP],设备报警注射器未顶紧,科室使用注射泵进行输液时发现设备持续报警注射器未顶紧随联系运维中心维修,该设备已使用3年捏柄反复受到按压导致损伤开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1294419652024000201,其他,[CLS]null[SEP]设备报错注射器没顶紧[SEP]患儿因支气管炎荨麻疹治疗启动注射泵后泵报错注射器没顶紧无法正常注射药物检查后注射器已贴紧卡座感应器经设备股维修员确认系机器内部故障因本泵还在保修期内返厂维修[SEP],null,设备报错注射器没顶紧,患儿因支气管炎荨麻疹治疗启动注射泵后泵报错注射器没顶紧无法正常注射药物检查后注射器已贴紧卡座感应器经设备股维修员确认系机器内部故障因本泵还在保修期内返厂维修,产品原因（包括说明书等）,注射器已贴紧卡座感应器,null,[CLS]null[SEP]设备报错注射器没顶紧[SEP]患儿因支气管炎荨麻疹治疗启动注射泵后泵报错注射器没顶紧无法正常注射药物检查后注射器已贴紧卡座感应器经设备股维修员确认系机器内部故障因本泵还在保修期内返厂维修[SEP],设备报错注射器没顶紧,患儿因支气管炎荨麻疹治疗启动注射泵后泵报错注射器没顶紧无法正常注射药物检查后注射器已贴紧卡座感应器经设备股维修员确认系机器内部故障因本泵还在保修期内返厂维修,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253718032024000463,其他,[CLS]null[SEP]设备流速突然加快[SEP]2024年9月17日神经外科护士在给病人使用时发现设备流速突然加快的异常情况延误科室使用造成患者不满科室给医工部报修后工程师发现设备需重新校准重新校准后可正常使用[SEP],null,设备流速突然加快,2024年9月17日神经外科护士在给病人使用时发现设备流速突然加快的异常情况延误科室使用造成患者不满科室给医工部报修后工程师发现设备需重新校准重新校准后可正常使用,产品原因（包括说明书等）,需重新校准,null,[CLS]null[SEP]设备流速突然加快[SEP]2024年9月17日神经外科护士在给病人使用时发现设备流速突然加快的异常情况延误科室使用造成患者不满科室给医工部报修后工程师发现设备需重新校准重新校准后可正常使用[SEP],设备流速突然加快,2024年9月17日神经外科护士在给病人使用时发现设备流速突然加快的异常情况延误科室使用造成患者不满科室给医工部报修后工程师发现设备需重新校准重新校准后可正常使用,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1253707092024000950,其他,[CLS]无[SEP]报错故障6[SEP]20240926成人急诊报修注射泵报错故障6无法使用工程师前往现场维修发现是压力传感器原因导致频繁报警[SEP],无,报错故障6,20240926成人急诊报修注射泵报错故障6无法使用工程师前往现场维修发现是压力传感器原因导致频繁报警,产品原因（包括说明书等）,压力传感器原因导致频繁报警,无,[CLS]无[SEP]报错故障6[SEP]20240926成人急诊报修注射泵报错故障6无法使用工程师前往现场维修发现是压力传感器原因导致频繁报警[SEP],报错故障6,20240926成人急诊报修注射泵报错故障6无法使用工程师前往现场维修发现是压力传感器原因导致频繁报警,根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253718032024000386,其他,[CLS]影响治疗[SEP]设备报警离合未闭[SEP]2024年8月7日血液科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常未给病人造成影响[SEP],影响治疗,设备报警离合未闭,2024年8月7日血液科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常未给病人造成影响,产品原因（包括说明书等）,设备传感器故障,影响治疗,[CLS]影响治疗[SEP]设备报警离合未闭[SEP]2024年8月7日血液科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常未给病人造成影响[SEP],设备报警离合未闭,2024年8月7日血液科护士在给病人使用时发现设备报警离合未闭的异常情况科室给医工部报修后工程师发现设备传感器故障导致出现的异常情况重新更换传感器后恢复正常未给病人造成影响,该设备已使用6年处于超寿命期使用状态长期使用导致传感器损坏检测信号中断从而发生报警
1253717032024000651,其他,[CLS]没有对病人造成伤害[SEP]设备上通道无法启动[SEP]2024年9月14号设备科工程师在周巡检工程中发现设备上通道不能正常启动现场检查供电正常推动推杆电位数值无变化拆机发现连接线松动紧固连接线电位数值变化正常试机正常没有对患者造成不利影响[SEP],没有对病人造成伤害,设备上通道无法启动,2024年9月14号设备科工程师在周巡检工程中发现设备上通道不能正常启动现场检查供电正常推动推杆电位数值无变化拆机发现连接线松动紧固连接线电位数值变化正常试机正常没有对患者造成不利影响,产品原因（包括说明书等）,现场检查供电正常推动推杆电位数值无变化拆机发现连接线松动紧固连接线电位数值变化正常试机正常,没有对病人造成伤害,[CLS]没有对病人造成伤害[SEP]设备上通道无法启动[SEP]2024年9月14号设备科工程师在周巡检工程中发现设备上通道不能正常启动现场检查供电正常推动推杆电位数值无变化拆机发现连接线松动紧固连接线电位数值变化正常试机正常没有对患者造成不利影响[SEP],设备上通道无法启动,2024年9月14号设备科工程师在周巡检工程中发现设备上通道不能正常启动现场检查供电正常推动推杆电位数值无变化拆机发现连接线松动紧固连接线电位数值变化正常试机正常没有对患者造成不利影响,该设备已使用8年处于超寿命期5年使用状态长期临床使用导致电机与电机驱动板连接线上电机端插头松动无法正常传递电机工作信号导致设备无法正常工作
1243610012024000221,其他,[CLS]无[SEP]注射器行程不均衡[SEP]9月1日设备科在巡查时科室反馈该注射泵使用时行程不均衡难以保障注射泵的均匀的输注速度将容易引发患者对药品的不良反应检查设备发现该产品电位器移位立即矫正电位器重新安装测试后正常使用[SEP],无,注射器行程不均衡,9月1日设备科在巡查时科室反馈该注射泵使用时行程不均衡难以保障注射泵的均匀的输注速度将容易引发患者对药品的不良反应检查设备发现该产品电位器移位立即矫正电位器重新安装测试后正常使用,产品原因（包括说明书等）,电位器移位,无,[CLS]无[SEP]注射器行程不均衡[SEP]9月1日设备科在巡查时科室反馈该注射泵使用时行程不均衡难以保障注射泵的均匀的输注速度将容易引发患者对药品的不良反应检查设备发现该产品电位器移位立即矫正电位器重新安装测试后正常使用[SEP],注射器行程不均衡,9月1日设备科在巡查时科室反馈该注射泵使用时行程不均衡难以保障注射泵的均匀的输注速度将容易引发患者对药品的不良反应检查设备发现该产品电位器移位立即矫正电位器重新安装测试后正常使用,该设备已使用6年处于超寿命期5年使用状态长期临床使用导致电位器松动位移而作为行程传感器当其松动时不能准确识别注射器位置导致注射速度异常
1171709082024000229,其他,[CLS]null[SEP]注射泵使用中速度不准[SEP]正常使用[SEP],null,注射泵使用中速度不准,正常使用,无法确定,注射泵更换注射器注射泵无法准确标定速度,null,[CLS]null[SEP]注射泵使用中速度不准[SEP]正常使用[SEP],注射泵使用中速度不准,正常使用,更换注射器规格后操作人员未重新校准导致设备本身的注射参数不匹配从而出现流速不准确的情况
1253717032024000607,其他,[CLS]无[SEP]设备按键偶尔会出现失灵[SEP]2024年8月24号科室护士长检查设备时发现按键不起作用其他功能正常报设备科维修由于设备在日正常巡查过程中发现问题没有对患者造成不利影响[SEP],无,设备按键偶尔会出现失灵,2024年8月24号科室护士长检查设备时发现按键不起作用其他功能正常报设备科维修由于设备在日正常巡查过程中发现问题没有对患者造成不利影响,产品原因（包括说明书等）,检查设备发现上通道2按键有时起作用有时没反应怀疑微动开关问题万用表测微动开关通断异常更换微动开关,无,[CLS]无[SEP]设备按键偶尔会出现失灵[SEP]2024年8月24号科室护士长检查设备时发现按键不起作用其他功能正常报设备科维修由于设备在日正常巡查过程中发现问题没有对患者造成不利影响[SEP],设备按键偶尔会出现失灵,2024年8月24号科室护士长检查设备时发现按键不起作用其他功能正常报设备科维修由于设备在日正常巡查过程中发现问题没有对患者造成不利影响,由于该设备已使用8年处于超寿命期使用状态长期临床使用频繁按压按键导致按键与主控板接触的微动开关损伤从而出现失灵的情况
1253717032024000603,其他,[CLS]无[SEP]使用过程中停止工作[SEP]2024年8月23日心内二科医护人员使用注射泵为患者治疗使用过程中设备停止工作立即更换设备继续为患者治疗告知设备科检验发现电源线损坏更换电源线正常[SEP],无,使用过程中停止工作,2024年8月23日心内二科医护人员使用注射泵为患者治疗使用过程中设备停止工作立即更换设备继续为患者治疗告知设备科检验发现电源线损坏更换电源线正常,产品原因（包括说明书等）,电源线损坏更换电源线,无,[CLS]无[SEP]使用过程中停止工作[SEP]2024年8月23日心内二科医护人员使用注射泵为患者治疗使用过程中设备停止工作立即更换设备继续为患者治疗告知设备科检验发现电源线损坏更换电源线正常[SEP],使用过程中停止工作,2024年8月23日心内二科医护人员使用注射泵为患者治疗使用过程中设备停止工作立即更换设备继续为患者治疗告知设备科检验发现电源线损坏更换电源线正常,由于该设备已使用10年处于超寿命期使用状态长期临床使用电源线老化断裂无法正常为设备供电
1264115102024000144,其他,[CLS]无[SEP]报警系统错误[SEP]病人上机前开机自检不通过报警系统错误[SEP],无,报警系统错误,病人上机前开机自检不通过报警系统错误,产品原因（包括说明书等）,无,无,[CLS]无[SEP]报警系统错误[SEP]病人上机前开机自检不通过报警系统错误[SEP],报警系统错误,病人上机前开机自检不通过报警系统错误,该设备已使用4年长期临床转运搬动设备内部线缆受到振动跌宕导致主道主板和电源板连线的插头松动
1386204002024000299,其他,[CLS]科室在使用时发现报错系统故障[SEP]系统故障[SEP]科室在使用时发现报错系统故障[SEP],科室在使用时发现报错系统故障,系统故障,科室在使用时发现报错系统故障,无法确定,系统故障,科室在使用时发现报错系统故障,[CLS]科室在使用时发现报错系统故障[SEP]系统故障[SEP]科室在使用时发现报错系统故障[SEP],系统故障,科室在使用时发现报错系统故障,设备已使用3年长期临床使用设备在频繁转运过程中受到振动跌宕导致主从道连接线插头松动脱落
1151510052024000500,其他,[CLS]null[SEP]D0101_故障提示D0409_设备内或器件内阻塞[SEP]8月21日上午11时26分使用微量泵为患者泵入硝酸甘油进行治疗连接电源后开机放置注射器设置好泵速后按启动键微量泵报警显示阻塞患者套管针回血[SEP],null,D0101_故障提示D0409_设备内或器件内阻塞,8月21日上午11时26分使用微量泵为患者泵入硝酸甘油进行治疗连接电源后开机放置注射器设置好泵速后按启动键微量泵报警显示阻塞患者套管针回血,"产品原因（包括说明书等）,无法确定",无法确定怀疑可能为内部传感器故障无法复位导致报警,null,[CLS]null[SEP]D0101_故障提示D0409_设备内或器件内阻塞[SEP]8月21日上午11时26分使用微量泵为患者泵入硝酸甘油进行治疗连接电源后开机放置注射器设置好泵速后按启动键微量泵报警显示阻塞患者套管针回血[SEP],D0101_故障提示D0409_设备内或器件内阻塞,8月21日上午11时26分使用微量泵为患者泵入硝酸甘油进行治疗连接电源后开机放置注射器设置好泵速后按启动键微量泵报警显示阻塞患者套管针回血,经长期临床使用频繁搬动设备内部电线震动跌宕导致压力传感器插头松动设备提示阻塞报警
1162112062024000136,其他,[CLS]药液未能及时泵入[SEP]注射泵速度调节为2mlH10秒后自动变成1mlh[SEP]诊断Ⅱ型糖尿病患者入院后遵医嘱给予生理盐水普通胰岛素静脉泵入降糖注射泵调节为2mlH10秒后自动变成1mlh重新启动后仍出现上述情况给予更换注射泵并报修[SEP],药液未能及时泵入,注射泵速度调节为2mlH10秒后自动变成1mlh,诊断Ⅱ型糖尿病患者入院后遵医嘱给予生理盐水普通胰岛素静脉泵入降糖注射泵调节为2mlH10秒后自动变成1mlh重新启动后仍出现上述情况给予更换注射泵并报修,产品原因（包括说明书等）,注射泵故障,药液未能及时泵入,[CLS]药液未能及时泵入[SEP]注射泵速度调节为2mlH10秒后自动变成1mlh[SEP]诊断Ⅱ型糖尿病患者入院后遵医嘱给予生理盐水普通胰岛素静脉泵入降糖注射泵调节为2mlH10秒后自动变成1mlh重新启动后仍出现上述情况给予更换注射泵并报修[SEP],注射泵速度调节为2mlH10秒后自动变成1mlh,诊断Ⅱ型糖尿病患者入院后遵医嘱给予生理盐水普通胰岛素静脉泵入降糖注射泵调节为2mlH10秒后自动变成1mlh重新启动后仍出现上述情况给予更换注射泵并报修,分析流速不准的原因为医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速不一致
1171709082024000238,其他,[CLS]null[SEP]背后夹子掉了[SEP]正常使用[SEP],null,背后夹子掉了,正常使用,产品原因（包括说明书等）,背后夹子掉了,null,[CLS]null[SEP]背后夹子掉了[SEP]正常使用[SEP],背后夹子掉了,正常使用,由于该设备已使用12年处于超寿命期5年使用状态临床长期使用导致紧固夹损伤无法固定设备
1253717032024000648,其他,[CLS]没有对病人造成伤害[SEP]D10100301_开启交直流电故障[SEP]2024年9月7号设备科工程师张进政在巡检设备时发现无法开机电源指示灯不亮拿维修间进一步检查没有对患者造成不利影响[SEP],没有对病人造成伤害,D10100301_开启交直流电故障,2024年9月7号设备科工程师张进政在巡检设备时发现无法开机电源指示灯不亮拿维修间进一步检查没有对患者造成不利影响,产品原因（包括说明书等）,对设备拍打有通电现象拆机检查变压供电板有针脚虚焊,没有对病人造成伤害,[CLS]没有对病人造成伤害[SEP]D10100301_开启交直流电故障[SEP]2024年9月7号设备科工程师张进政在巡检设备时发现无法开机电源指示灯不亮拿维修间进一步检查没有对患者造成不利影响[SEP],D10100301_开启交直流电故障,2024年9月7号设备科工程师张进政在巡检设备时发现无法开机电源指示灯不亮拿维修间进一步检查没有对患者造成不利影响,因该设备已使用8年处于超寿命期使用状态长期临床使用电源板针脚焊点氧化出现虚焊的情况从而无法为设备供电
1264126152024000234,其他,[CLS]无伤害[SEP]开机不通电[SEP]患者使用前无法开机更换其他注射泵使用然后通知维修人员前来维修[SEP],无伤害,开机不通电,患者使用前无法开机更换其他注射泵使用然后通知维修人员前来维修,无法确定,无法开机怀疑电源开关电源线等故障,无伤害,[CLS]无伤害[SEP]开机不通电[SEP]患者使用前无法开机更换其他注射泵使用然后通知维修人员前来维修[SEP],开机不通电,患者使用前无法开机更换其他注射泵使用然后通知维修人员前来维修,长期临床使用频繁拉扯弯折电源线电源线内部线缆损伤无法为设备供电
1151527072024000313,其他,[CLS]未造成伤害[SEP]D080105_无报警声[SEP]患者在我院新生儿科住院治疗使用注射泵药物注射注射完毕后无报警音发现后立即联系厂家更换扬声器此事件未对患儿造成伤害[SEP],未造成伤害,D080105_无报警声,患者在我院新生儿科住院治疗使用注射泵药物注射注射完毕后无报警音发现后立即联系厂家更换扬声器此事件未对患儿造成伤害,产品原因（包括说明书等）,注射泵扬声器故障,未造成伤害,[CLS]未造成伤害[SEP]D080105_无报警声[SEP]患者在我院新生儿科住院治疗使用注射泵药物注射注射完毕后无报警音发现后立即联系厂家更换扬声器此事件未对患儿造成伤害[SEP],D080105_无报警声,患者在我院新生儿科住院治疗使用注射泵药物注射注射完毕后无报警音发现后立即联系厂家更换扬声器此事件未对患儿造成伤害,设备喇叭内部线缆存在虚焊的情况在转运搬动设备过程中线束晃动可能导致焊点松动脱落无法正常导电发声
1253717072024000867,其他,[CLS]无[SEP]白屏故障[SEP]2024年7月26日科室注射泵出现白屏故障第三方维修人员将机器发回公司维修经更换屏幕及板子后测试使用正常未产生影响[SEP],无,白屏故障,2024年7月26日科室注射泵出现白屏故障第三方维修人员将机器发回公司维修经更换屏幕及板子后测试使用正常未产生影响,产品原因（包括说明书等）,注射泵出现白屏故障,无,[CLS]无[SEP]白屏故障[SEP]2024年7月26日科室注射泵出现白屏故障第三方维修人员将机器发回公司维修经更换屏幕及板子后测试使用正常未产生影响[SEP],白屏故障,2024年7月26日科室注射泵出现白屏故障第三方维修人员将机器发回公司维修经更换屏幕及板子后测试使用正常未产生影响,由于该设备已使用近7年超过5年使用寿命期长期使用导致屏幕及主板老化从而引发白屏现象
1253705062024000602,其他,[CLS]未造成伤害[SEP]注射泵推注速度过慢设定时间到达后实际推注量只有三分之二[SEP]于2024年8月12日护士对该注射泵行日常维护保养在使用空针推注过程中发现该注射泵推注速度过慢设定时间到达后实际推注量只有三分之二设备存在一定的安全隐患遂立即联系设备科对其进行检修在对其进行重新校准后设备恢复正常未造成不良影响及时上报医院医疗器械管理部门反映产品不良信息[SEP],未造成伤害,注射泵推注速度过慢设定时间到达后实际推注量只有三分之二,于2024年8月12日护士对该注射泵行日常维护保养在使用空针推注过程中发现该注射泵推注速度过慢设定时间到达后实际推注量只有三分之二设备存在一定的安全隐患遂立即联系设备科对其进行检修在对其进行重新校准后设备恢复正常未造成不良影响及时上报医院医疗器械管理部门反映产品不良信息,无法确定,无法确定事件原因,未造成伤害,[CLS]未造成伤害[SEP]注射泵推注速度过慢设定时间到达后实际推注量只有三分之二[SEP]于2024年8月12日护士对该注射泵行日常维护保养在使用空针推注过程中发现该注射泵推注速度过慢设定时间到达后实际推注量只有三分之二设备存在一定的安全隐患遂立即联系设备科对其进行检修在对其进行重新校准后设备恢复正常未造成不良影响及时上报医院医疗器械管理部门反映产品不良信息[SEP],注射泵推注速度过慢设定时间到达后实际推注量只有三分之二,于2024年8月12日护士对该注射泵行日常维护保养在使用空针推注过程中发现该注射泵推注速度过慢设定时间到达后实际推注量只有三分之二设备存在一定的安全隐患遂立即联系设备科对其进行检修在对其进行重新校准后设备恢复正常未造成不良影响及时上报医院医疗器械管理部门反映产品不良信息,由于该设备长期未进行注射器校准导致设备内存储的注射器信息与实际上泵的注射器信息不符导致设备无法准确识别上泵的注射器规格
1253711042024000371,其他,[CLS]设备使用过程中突发故障无法正常使用影响病人诊疗[SEP]D020102_启动失效[SEP]2024年9月11日科室工作人员使用该设备为患者进行药物注射时发现该设备无法进行药物推进更换设备继续为患者进行治疗报修工程师更换设备为患者进行治疗延长了患者治疗时间存在一定的医疗风险[SEP],设备使用过程中突发故障无法正常使用影响病人诊疗,D020102_启动失效,2024年9月11日科室工作人员使用该设备为患者进行药物注射时发现该设备无法进行药物推进更换设备继续为患者进行治疗报修工程师更换设备为患者进行治疗延长了患者治疗时间存在一定的医疗风险,产品原因（包括说明书等）,工程师现场维修判定该设备注射泵夹子损坏导致药物无法完成推进,设备使用过程中突发故障无法正常使用影响病人诊疗,[CLS]设备使用过程中突发故障无法正常使用影响病人诊疗[SEP]D020102_启动失效[SEP]2024年9月11日科室工作人员使用该设备为患者进行药物注射时发现该设备无法进行药物推进更换设备继续为患者进行治疗报修工程师更换设备为患者进行治疗延长了患者治疗时间存在一定的医疗风险[SEP],D020102_启动失效,2024年9月11日科室工作人员使用该设备为患者进行药物注射时发现该设备无法进行药物推进更换设备继续为患者进行治疗报修工程师更换设备为患者进行治疗延长了患者治疗时间存在一定的医疗风险,由于该设备超寿命期使用捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1151510052024000461,其他,[CLS]M210202_给药不足[SEP]D0102_意外停机D1207_机械故障[SEP]于2024年08月04日10点20分遵医嘱给予09氯化钠40毫升多巴胺20毫升以6mlh持续微量泵入液体泵入20毫升后注射器报警显示异常并停止屏幕上显示注射器未顶紧经护理人员检查并未发现注射器有未顶紧现象护理人员立即更换注射泵继续进行治疗[SEP],M210202_给药不足,D0102_意外停机D1207_机械故障,于2024年08月04日10点20分遵医嘱给予09氯化钠40毫升多巴胺20毫升以6mlh持续微量泵入液体泵入20毫升后注射器报警显示异常并停止屏幕上显示注射器未顶紧经护理人员检查并未发现注射器有未顶紧现象护理人员立即更换注射泵继续进行治疗,产品原因（包括说明书等）,初步判断该泵夹注射器尾端有松动现象可能时导致提示未顶紧,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0102_意外停机D1207_机械故障[SEP]于2024年08月04日10点20分遵医嘱给予09氯化钠40毫升多巴胺20毫升以6mlh持续微量泵入液体泵入20毫升后注射器报警显示异常并停止屏幕上显示注射器未顶紧经护理人员检查并未发现注射器有未顶紧现象护理人员立即更换注射泵继续进行治疗[SEP],D0102_意外停机D1207_机械故障,于2024年08月04日10点20分遵医嘱给予09氯化钠40毫升多巴胺20毫升以6mlh持续微量泵入液体泵入20毫升后注射器报警显示异常并停止屏幕上显示注射器未顶紧经护理人员检查并未发现注射器有未顶紧现象护理人员立即更换注射泵继续进行治疗,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253714102024000257,严重伤害,[CLS]影响治疗进程[SEP]针筒在推进过程中产生歪斜[SEP]病人因肺部感染进入ICU治疗2024年3月26日护士使用注射泵为病人泵入胰岛素治疗注射过程中发现针筒在推进过程中产生歪斜导致注射时间不准且有可能导致针筒脱落致使病人被针头二次损伤于是联系器械科调用备用机并将故障机送修中间停止注射约20分钟延误病人治疗[SEP],影响治疗进程,针筒在推进过程中产生歪斜,病人因肺部感染进入ICU治疗2024年3月26日护士使用注射泵为病人泵入胰岛素治疗注射过程中发现针筒在推进过程中产生歪斜导致注射时间不准且有可能导致针筒脱落致使病人被针头二次损伤于是联系器械科调用备用机并将故障机送修中间停止注射约20分钟延误病人治疗,无法确定,可能是塑料老化,影响治疗进程,[CLS]影响治疗进程[SEP]针筒在推进过程中产生歪斜[SEP]病人因肺部感染进入ICU治疗2024年3月26日护士使用注射泵为病人泵入胰岛素治疗注射过程中发现针筒在推进过程中产生歪斜导致注射时间不准且有可能导致针筒脱落致使病人被针头二次损伤于是联系器械科调用备用机并将故障机送修中间停止注射约20分钟延误病人治疗[SEP],针筒在推进过程中产生歪斜,病人因肺部感染进入ICU治疗2024年3月26日护士使用注射泵为病人泵入胰岛素治疗注射过程中发现针筒在推进过程中产生歪斜导致注射时间不准且有可能导致针筒脱落致使病人被针头二次损伤于是联系器械科调用备用机并将故障机送修中间停止注射约20分钟延误病人治疗,我方对该报告伤害等级持不同意见应为其他1发现注射器位置歪斜后立即更换其他设备为患者注射未对人体造成伤害2由于该设备已使用超过10年处于超预期使用状态长期使用导致压杆老化损伤从而无法固定注射器
1253717032024000622,严重伤害,[CLS]造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险[SEP]注射中断未报警[SEP]2024年8月10肿瘤科医护人员为患者治疗时注射泵停止工作未报警提示上报设备科维修报警器造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险[SEP],造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险,注射中断未报警,2024年8月10肿瘤科医护人员为患者治疗时注射泵停止工作未报警提示上报设备科维修报警器造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险,产品原因（包括说明书等）,报警器故障,造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险,[CLS]造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险[SEP]注射中断未报警[SEP]2024年8月10肿瘤科医护人员为患者治疗时注射泵停止工作未报警提示上报设备科维修报警器造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险[SEP],注射中断未报警,2024年8月10肿瘤科医护人员为患者治疗时注射泵停止工作未报警提示上报设备科维修报警器造成肿瘤患者的病情不能及时得到治疗存在严重伤害风险,我方对该报告伤害等级持不同意见应为其他1问题发生时注射器停止工作喇叭无声音立即更换其他设备继续为患者使用未对患者造成伤害2喇叭故障原因是喇叭内部线缆接头存在虚焊现象临床使用过程中焊点松动脱落无法正常导电发声
1253718062024000441,严重伤害,[CLS]发现及时未造成伤害但存在较大安全隐患[SEP]报警蜂鸣器不响[SEP]患者使用过程中红色报警灯亮报警蜂鸣器不响[SEP],发现及时未造成伤害但存在较大安全隐患,报警蜂鸣器不响,患者使用过程中红色报警灯亮报警蜂鸣器不响,产品原因（包括说明书等）,报警蜂鸣器坏该品牌注射泵出现蜂鸣器故障多次出现报警蜂鸣器不响存在较大安全隐患,发现及时未造成伤害但存在较大安全隐患,[CLS]发现及时未造成伤害但存在较大安全隐患[SEP]报警蜂鸣器不响[SEP]患者使用过程中红色报警灯亮报警蜂鸣器不响[SEP],报警蜂鸣器不响,患者使用过程中红色报警灯亮报警蜂鸣器不响,我方对该报告伤害等级持不同意见应为其他1问题发生时观察到报警灯光但无报警声音立即更换其他设备继续为患者使用未对患者造成伤害2该设备已使用6年处于超寿命期5年使用状态长期临床使用导致喇叭内部电线焊接点氧化频繁转运搬动设备过程中线束晃动导致焊点松动脱落无法正常导电发声
1386204092024000908,其他,[CLS]断裂[SEP]D150101_断裂[SEP]给患者泵药时仪器离合器手柄突然端裂不能给患者及时治疗[SEP],断裂,D150101_断裂,给患者泵药时仪器离合器手柄突然端裂不能给患者及时治疗,"无法确定,产品原因（包括说明书等）,操作原因",null,断裂,[CLS]断裂[SEP]D150101_断裂[SEP]给患者泵药时仪器离合器手柄突然端裂不能给患者及时治疗[SEP],D150101_断裂,给患者泵药时仪器离合器手柄突然端裂不能给患者及时治疗,由于该设备超寿命期5年使用捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1274204002024000628,其他,[CLS]无[SEP]微量泵报警无法使用[SEP]2024年9月4日肾病2病房护士在使用微量泵过程中开机后报警经检查发现B通道拉杆处固定圆柱断裂无法使用暂停使用该设备并交至设备科维修[SEP],无,微量泵报警无法使用,2024年9月4日肾病2病房护士在使用微量泵过程中开机后报警经检查发现B通道拉杆处固定圆柱断裂无法使用暂停使用该设备并交至设备科维修,产品原因（包括说明书等）,B通道拉杆处固定圆柱断裂,无,[CLS]无[SEP]微量泵报警无法使用[SEP]2024年9月4日肾病2病房护士在使用微量泵过程中开机后报警经检查发现B通道拉杆处固定圆柱断裂无法使用暂停使用该设备并交至设备科维修[SEP],微量泵报警无法使用,2024年9月4日肾病2病房护士在使用微量泵过程中开机后报警经检查发现B通道拉杆处固定圆柱断裂无法使用暂停使用该设备并交至设备科维修,由于该设备超寿命期使用5年寿命期已使用11年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1376108032024000546,其他,[CLS]无[SEP]捏柄断裂[SEP]24日上午护士准备为患儿注射液体时发现该设备捏柄断裂无法使用立即报器械科维修组维修[SEP],无,捏柄断裂,24日上午护士准备为患儿注射液体时发现该设备捏柄断裂无法使用立即报器械科维修组维修,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]捏柄断裂[SEP]24日上午护士准备为患儿注射液体时发现该设备捏柄断裂无法使用立即报器械科维修组维修[SEP],捏柄断裂,24日上午护士准备为患儿注射液体时发现该设备捏柄断裂无法使用立即报器械科维修组维修,由于该设备超寿命期使用5年寿命期已使用11年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1376108032024000513,其他,[CLS]无[SEP]捏柄断裂[SEP]20240918操作人员发现注射泵捏柄断裂停止使用立即给维修组报修[SEP],无,捏柄断裂,20240918操作人员发现注射泵捏柄断裂停止使用立即给维修组报修,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]捏柄断裂[SEP]20240918操作人员发现注射泵捏柄断裂停止使用立即给维修组报修[SEP],捏柄断裂,20240918操作人员发现注射泵捏柄断裂停止使用立即给维修组报修,由于该设备超寿命期使用5年寿命期已使用11年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1233502142024000127,其他,[CLS]M210202_给药不足[SEP]D150101_断裂[SEP]患者因高血压于2024年2月8日来我院内科就诊遵医嘱予5GS50ml硝普钠50mg以5mlh泵入护士安装注射器时发现微注泵注射器拉杆断裂注射器无法正常使用造成给药不足随即更换新的注射泵未对患者造成不良影响[SEP],M210202_给药不足,D150101_断裂,患者因高血压于2024年2月8日来我院内科就诊遵医嘱予5GS50ml硝普钠50mg以5mlh泵入护士安装注射器时发现微注泵注射器拉杆断裂注射器无法正常使用造成给药不足随即更换新的注射泵未对患者造成不良影响,"产品原因（包括说明书等）,无法确定",注射泵的机械部件拉杆损坏,M210202_给药不足,[CLS]M210202_给药不足[SEP]D150101_断裂[SEP]患者因高血压于2024年2月8日来我院内科就诊遵医嘱予5GS50ml硝普钠50mg以5mlh泵入护士安装注射器时发现微注泵注射器拉杆断裂注射器无法正常使用造成给药不足随即更换新的注射泵未对患者造成不良影响[SEP],D150101_断裂,患者因高血压于2024年2月8日来我院内科就诊遵医嘱予5GS50ml硝普钠50mg以5mlh泵入护士安装注射器时发现微注泵注射器拉杆断裂注射器无法正常使用造成给药不足随即更换新的注射泵未对患者造成不良影响,因该设备已处于超寿命期使用状态设丝杆套筒已老化当受到外力冲击时结构件易损伤
1171709082024000045,其他,[CLS]null[SEP]注射泵乱码[SEP]患者治疗中使用[SEP],null,注射泵乱码,患者治疗中使用,无法确定,连续使用时间过长过热保护,null,[CLS]null[SEP]注射泵乱码[SEP]患者治疗中使用[SEP],注射泵乱码,患者治疗中使用,由于设备已使用13年远超5年使用寿命期长期使用造成设备老化电机长时间运行磨损发热导致系统出现异常
1171709082024000043,其他,[CLS]null[SEP]注射泵死机[SEP]患者治疗中使用[SEP],null,注射泵死机,患者治疗中使用,无法确定,注射泵蓄电池耗尽死机,null,[CLS]null[SEP]注射泵死机[SEP]患者治疗中使用[SEP],注射泵死机,患者治疗中使用,由于该设备已使用13年处于超寿命期5年使用状态长期临床使用频繁对电池进行充放电电池老化性能下降无法满足设备转运时的供电需求
1162102002024000434,其他,[CLS]无[SEP]D010302_按键故障[SEP]2024年8月26日介入治疗科护士在使用前检查中发现注射泵按键失效无法使用报设备科维修[SEP],无,D010302_按键故障,2024年8月26日介入治疗科护士在使用前检查中发现注射泵按键失效无法使用报设备科维修,产品原因（包括说明书等）,更换确认键后故障消失,无,[CLS]无[SEP]D010302_按键故障[SEP]2024年8月26日介入治疗科护士在使用前检查中发现注射泵按键失效无法使用报设备科维修[SEP],D010302_按键故障,2024年8月26日介入治疗科护士在使用前检查中发现注射泵按键失效无法使用报设备科维修,由于该设备已使用12年处于超预期使用状态长期临床使用导致按键老化无法正常使用
1162102002024000371,其他,[CLS]无[SEP]D150101_断裂[SEP]2024年8月12日麻醉科医师在使用前检查过程中发现夹杆断裂无法识别注射器无法使用[SEP],无,D150101_断裂,2024年8月12日麻醉科医师在使用前检查过程中发现夹杆断裂无法识别注射器无法使用,产品原因（包括说明书等）,夹杆长期使用老化碎裂,无,[CLS]无[SEP]D150101_断裂[SEP]2024年8月12日麻醉科医师在使用前检查过程中发现夹杆断裂无法识别注射器无法使用[SEP],D150101_断裂,2024年8月12日麻醉科医师在使用前检查过程中发现夹杆断裂无法识别注射器无法使用,由于该设备已使用超过10年处于超预期使用状态长期使用导致压杆老化损伤从而无法固定注射器
1131301412024000694,其他,[CLS]无[SEP]固定拉杆坏[SEP]20240724检查器械时发现固定拉杆坏了[SEP],无,固定拉杆坏,20240724检查器械时发现固定拉杆坏了,产品原因（包括说明书等）,固定拉杆坏了,无,[CLS]无[SEP]固定拉杆坏[SEP]20240724检查器械时发现固定拉杆坏了[SEP],固定拉杆坏,20240724检查器械时发现固定拉杆坏了,该设备已使用超过10年处于超寿命期5年使用状态长期使用捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1386204002024000298,其他,[CLS]科室在使用过程中发现无法连接在输液架上[SEP]机器后面的螺丝断裂[SEP]科室在使用过程中发现后面螺丝断裂无法连接输液架随即报修[SEP],科室在使用过程中发现无法连接在输液架上,机器后面的螺丝断裂,科室在使用过程中发现后面螺丝断裂无法连接输液架随即报修,无法确定,螺丝断裂,科室在使用过程中发现无法连接在输液架上,[CLS]科室在使用过程中发现无法连接在输液架上[SEP]机器后面的螺丝断裂[SEP]科室在使用过程中发现后面螺丝断裂无法连接输液架随即报修[SEP],机器后面的螺丝断裂,科室在使用过程中发现后面螺丝断裂无法连接输液架随即报修,设备已使用4年长期拧动螺丝螺丝柱材质老化磨损当用力不均匀时易造成螺丝断裂
