报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1386204002024000314,其他,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],null,D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,"产品原因（包括说明书等）,无法确定",夹子螺纹损坏,null,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,设备已使用3年长期拧动螺丝螺丝柱材质磨损或在使用过程中扭动螺丝不小心拧偏从而导致滑丝
1294419292024000310,其他,[CLS]null[SEP]针筒推杆夹断[SEP]2024年7月31日1600医护人员发现注射泵出现故障针筒推杆夹断了送到设备科检修机器使用时间长无法查找有效期[SEP],null,针筒推杆夹断,2024年7月31日1600医护人员发现注射泵出现故障针筒推杆夹断了送到设备科检修机器使用时间长无法查找有效期,无法确定,针筒推杆夹断了,null,[CLS]null[SEP]针筒推杆夹断[SEP]2024年7月31日1600医护人员发现注射泵出现故障针筒推杆夹断了送到设备科检修机器使用时间长无法查找有效期[SEP],针筒推杆夹断,2024年7月31日1600医护人员发现注射泵出现故障针筒推杆夹断了送到设备科检修机器使用时间长无法查找有效期,该设备因超期使用5年寿命期已使用12年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1253701012024000210,其他,[CLS]未造成伤害[SEP]注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准[SEP]2024年07月04日0920我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],未造成伤害,注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准,2024年07月04日0920我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,产品原因（包括说明书等）,注射泵卡扣损坏考虑为个别产品内部配件质量存在问题,未造成伤害,[CLS]未造成伤害[SEP]注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准[SEP]2024年07月04日0920我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],注射泵顶端卡扣损坏继续使用可能会导致注射器推进不顺容易造成液体计量不准,2024年07月04日0920我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到继续使用可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,由于该设备处于超寿命期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置导致无法正常注射药物
1386204002024000310,其他,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],null,D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,产品原因（包括说明书等）,夹子螺纹损坏,null,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,设备已使用3年紧固夹为附件长期拧动螺丝紧固夹螺纹磨损或在使用过程中扭动螺丝不小心拧偏从而导致滑丝
1386204002024000312,其他,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],null,D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,产品原因（包括说明书等）,夹子螺纹损坏,null,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,设备已使用3年长期拧动螺丝螺丝柱材质磨损或在使用过程中扭动螺丝不小心拧偏从而导致滑丝
1264126152024000141,其他,[CLS]无伤害[SEP]输液泵开机启动后报警[SEP]患者使用前开机正常启动后报警更换其他机器使用然后送固资科维修[SEP],无伤害,输液泵开机启动后报警,患者使用前开机正常启动后报警更换其他机器使用然后送固资科维修,无法确定,启动后报警提示门没有关闭,无伤害,[CLS]无伤害[SEP]输液泵开机启动后报警[SEP]患者使用前开机正常启动后报警更换其他机器使用然后送固资科维修[SEP],输液泵开机启动后报警,患者使用前开机正常启动后报警更换其他机器使用然后送固资科维修,该故障现象是由于输液泵维护不当门内存有异物导致外门卡住无法正常闭紧发出报警
1386204092024000587,其他,[CLS]运动障碍[SEP]按键故障[SEP]卡子损坏无法使用[SEP],运动障碍,按键故障,卡子损坏无法使用,产品原因（包括说明书等）,null,运动障碍,[CLS]运动障碍[SEP]按键故障[SEP]卡子损坏无法使用[SEP],按键故障,卡子损坏无法使用,因该设备已使用6年处于超寿命期使用状态临床长期使用导致捏柄老化断裂无法固定注射器导致传感器无法识别注射器的规格与位置从而启动按键失效
1386204002024000261,其他,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],null,D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,产品原因（包括说明书等）,设备夹子设计质量问题,null,[CLS]null[SEP]D1204_机械卡塞[SEP]科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心[SEP],D1204_机械卡塞,科室欲将该设备从输液架上取下发现设备后的夹子扭不动导致设备无法从输液架取下随上报运维中心,设备已使用3年紧固夹长期使用频繁拧动导致螺丝柱磨损出现滑丝现象
1151510052024000359,其他,[CLS]null[SEP]D0102_意外停机D0407_输注不足[SEP]在正常为患者使用过程中注射器内液体量剩余4ml时该双道微量泵下通道显示系统故障6重启设备依然无法继续使用[SEP],null,D0102_意外停机D0407_输注不足,在正常为患者使用过程中注射器内液体量剩余4ml时该双道微量泵下通道显示系统故障6重启设备依然无法继续使用,产品原因（包括说明书等）,无法确定,null,[CLS]null[SEP]D0102_意外停机D0407_输注不足[SEP]在正常为患者使用过程中注射器内液体量剩余4ml时该双道微量泵下通道显示系统故障6重启设备依然无法继续使用[SEP],D0102_意外停机D0407_输注不足,在正常为患者使用过程中注射器内液体量剩余4ml时该双道微量泵下通道显示系统故障6重启设备依然无法继续使用,根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1386204002024000167,其他,[CLS]无[SEP]设备拉杆卡夹断裂无法调节长短[SEP]设备开机后夹输液器时发现拉杆卡夹断裂无法调节拉杆长短[SEP],无,设备拉杆卡夹断裂无法调节长短,设备开机后夹输液器时发现拉杆卡夹断裂无法调节拉杆长短,"产品原因（包括说明书等）,无法确定",初步判断为拉杆卡夹材质太脆,无,[CLS]无[SEP]设备拉杆卡夹断裂无法调节长短[SEP]设备开机后夹输液器时发现拉杆卡夹断裂无法调节拉杆长短[SEP],设备拉杆卡夹断裂无法调节长短,设备开机后夹输液器时发现拉杆卡夹断裂无法调节拉杆长短,该设备处于超寿命期5年使用状态由于长期频繁使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1181807992024000070,其他,[CLS]null[SEP]刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警[SEP]刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警[SEP],null,刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警,刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警,产品原因（包括说明书等）,null,null,[CLS]null[SEP]刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警[SEP]刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警[SEP],刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警,刘树清因二级呼吸衰竭于2024年4月11日使用注射泵泵注射镇静药时发现系统故障报警,由于该设备已使用近5年长期临床使用搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动无法正常检测管路内压力值导致设备提示系统故障报警
1162102002024000266,其他,[CLS]null[SEP]D150101_断裂[SEP]20240624临床使用该注射泵使用前将注射泵杆拉出时杆断裂更换其他注射泵报修[SEP],null,D150101_断裂,20240624临床使用该注射泵使用前将注射泵杆拉出时杆断裂更换其他注射泵报修,无法确定,注射器杆断裂应是自身结构变脆弱所致具体原因不明未发现液体泄漏导致的腐蚀痕迹,null,[CLS]null[SEP]D150101_断裂[SEP]20240624临床使用该注射泵使用前将注射泵杆拉出时杆断裂更换其他注射泵报修[SEP],D150101_断裂,20240624临床使用该注射泵使用前将注射泵杆拉出时杆断裂更换其他注射泵报修,因该设备已使用11年处于超寿命期使用状态设备部件已老化当受到外力冲击时结构件易损伤
1274218022024000189,其他,[CLS]无[SEP]低电压[SEP]向方晶住院号00565257女41岁患者于2024年7月25日900入院于7月26日1210行左肱骨近端骨折术后内固定物取出术8月1日1400N2级责任护士徐颁正在巡视病房时发现该患者注射泵正在报警提示低电压立即报告护士长[SEP],无,低电压,向方晶住院号00565257女41岁患者于2024年7月25日900入院于7月26日1210行左肱骨近端骨折术后内固定物取出术8月1日1400N2级责任护士徐颁正在巡视病房时发现该患者注射泵正在报警提示低电压立即报告护士长,操作原因,维修工程师检查检查注射泵工作情况发现充电线接头处松动接触不良,无,[CLS]无[SEP]低电压[SEP]向方晶住院号00565257女41岁患者于2024年7月25日900入院于7月26日1210行左肱骨近端骨折术后内固定物取出术8月1日1400N2级责任护士徐颁正在巡视病房时发现该患者注射泵正在报警提示低电压立即报告护士长[SEP],低电压,向方晶住院号00565257女41岁患者于2024年7月25日900入院于7月26日1210行左肱骨近端骨折术后内固定物取出术8月1日1400N2级责任护士徐颁正在巡视病房时发现该患者注射泵正在报警提示低电压立即报告护士长,由于该设备已使用10年处于超寿命期使用状态长期临床使用频繁插拔电源线电源线插头松动导致在使用过程中接触不良无法正常为设备供电
1162101072024000270,其他,[CLS]无法正常给药[SEP]注射泵下层故障[SEP]患者于202487在我院进行冠心病治疗使用注射泵进行给药注射泵显示故障立即重新更换注射泵为患者进行给药[SEP],无法正常给药,注射泵下层故障,患者于202487在我院进行冠心病治疗使用注射泵进行给药注射泵显示故障立即重新更换注射泵为患者进行给药,无法确定,接触不良,无法正常给药,[CLS]无法正常给药[SEP]注射泵下层故障[SEP]患者于202487在我院进行冠心病治疗使用注射泵进行给药注射泵显示故障立即重新更换注射泵为患者进行给药[SEP],注射泵下层故障,患者于202487在我院进行冠心病治疗使用注射泵进行给药注射泵显示故障立即重新更换注射泵为患者进行给药,长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致连接线松动
1203203102024000099,其他,[CLS]无[SEP]交流电接上不亮[SEP]使用人员正常自检发现注射泵打不开[SEP],无,交流电接上不亮,使用人员正常自检发现注射泵打不开,产品原因（包括说明书等）,怀疑电源线问题测量电源线正常怀疑电源板有问题,无,[CLS]无[SEP]交流电接上不亮[SEP]使用人员正常自检发现注射泵打不开[SEP],交流电接上不亮,使用人员正常自检发现注射泵打不开,因该设备已使用10年多处于远超寿命期使用状态长期临床使用导致电源板老化故障设备无法通电开机
1274204002024000513,其他,[CLS]无[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP],无,设备固定注射器的卡扣断掉无法正常使用,设备固定注射器的卡扣断掉无法正常使用,产品原因（包括说明书等）,检查后发现设备固定注射器的卡扣老化导致断裂,无,[CLS]无[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP],设备固定注射器的卡扣断掉无法正常使用,设备固定注射器的卡扣断掉无法正常使用,由于该设备超寿命期使用5年寿命期已使用近9年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1386205042024000430,其他,[CLS]临床开机预检时设备报系统故障6临床无法使用[SEP]临床开机预检时设备报系统故障6[SEP]临床开机预检时设备报系统故障6导致临床科室无法进行输液使用[SEP],临床开机预检时设备报系统故障6临床无法使用,临床开机预检时设备报系统故障6,临床开机预检时设备报系统故障6导致临床科室无法进行输液使用,产品原因（包括说明书等）,设备报系统故障6代码经进一步检测代码6为压力传感器故障随告知临床终止使用待维修,临床开机预检时设备报系统故障6临床无法使用,[CLS]临床开机预检时设备报系统故障6临床无法使用[SEP]临床开机预检时设备报系统故障6[SEP]临床开机预检时设备报系统故障6导致临床科室无法进行输液使用[SEP],临床开机预检时设备报系统故障6,临床开机预检时设备报系统故障6导致临床科室无法进行输液使用,分析故障原因为压力传感器与连接线连接处焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落传感器无法正常监测实时压力值提示系统故障6
1253707112024000600,其他,[CLS]未对患者造成伤害[SEP]报警红灯闪烁[SEP]2024年6月27日责任护士巡视病房时发现患者注射泵输注完毕后未有报警声音提示给予更换新的注射泵未对患者造成伤害[SEP],未对患者造成伤害,报警红灯闪烁,2024年6月27日责任护士巡视病房时发现患者注射泵输注完毕后未有报警声音提示给予更换新的注射泵未对患者造成伤害,产品原因（包括说明书等）,获悉不良事件信息后根据事件描述确认该问题为注射泵报警设置问题公司根据提供的生产日期对产品的生产记录检验记录进行了追溯未发现明显异常其他医院使用该批次产品也未出现异常属个例问题公司也组织了相关人员对问题产生的原因进行查找并制定控制措施,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]报警红灯闪烁[SEP]2024年6月27日责任护士巡视病房时发现患者注射泵输注完毕后未有报警声音提示给予更换新的注射泵未对患者造成伤害[SEP],报警红灯闪烁,2024年6月27日责任护士巡视病房时发现患者注射泵输注完毕后未有报警声音提示给予更换新的注射泵未对患者造成伤害,该设备已使用5年多处于超寿命期使用状态长期临床使用导致喇叭内部电线焊接点氧化当频繁转运搬动设备时线束晃动导致焊点松动脱落无法正常导电发声
1172212302024000330,其他,[CLS]null[SEP]开始注射后显示离合未闭合[SEP]开始注射后显示离合未闭合[SEP],null,开始注射后显示离合未闭合,开始注射后显示离合未闭合,无法确定,null,null,[CLS]null[SEP]开始注射后显示离合未闭合[SEP]开始注射后显示离合未闭合[SEP],开始注射后显示离合未闭合,开始注射后显示离合未闭合,FPC线松动的原因分析是由于长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致FPC线松动而FPC线功能为传递离合检测信号插头松动造成检测信号中断从而发生报警
1376108032024000350,其他,[CLS]无[SEP]拉杆损坏[SEP]护士在7月2日早上为患儿准备注射药物时打开设备发现拉杆无法拉动设备损坏立即停止使用该设备更换另外的设备为患儿注射并报维修组维修[SEP],无,拉杆损坏,护士在7月2日早上为患儿准备注射药物时打开设备发现拉杆无法拉动设备损坏立即停止使用该设备更换另外的设备为患儿注射并报维修组维修,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]拉杆损坏[SEP]护士在7月2日早上为患儿准备注射药物时打开设备发现拉杆无法拉动设备损坏立即停止使用该设备更换另外的设备为患儿注射并报维修组维修[SEP],拉杆损坏,护士在7月2日早上为患儿准备注射药物时打开设备发现拉杆无法拉动设备损坏立即停止使用该设备更换另外的设备为患儿注射并报维修组维修,由于该设备已使用7年处于超预期使用状态丝杆套筒老化缝隙处翘起与泵体接触卡住导致拉杆无法正常移动
1376108032024000329,其他,[CLS]无[SEP]注射器异常无法识别20ml注射器[SEP]20240620医护人员准备给患者使用注射泵注射器异常无法识别20ml注射器停止使用更换新的使用[SEP],无,注射器异常无法识别20ml注射器,20240620医护人员准备给患者使用注射泵注射器异常无法识别20ml注射器停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品存在质量缺陷,无,[CLS]无[SEP]注射器异常无法识别20ml注射器[SEP]20240620医护人员准备给患者使用注射泵注射器异常无法识别20ml注射器停止使用更换新的使用[SEP],注射器异常无法识别20ml注射器,20240620医护人员准备给患者使用注射泵注射器异常无法识别20ml注射器停止使用更换新的使用,由于该设备长期未进行注射器校准设备内存储的注射器信息与实际上泵的注射器信息不符导致设备无法准确识别上泵的注射器规格
1376108032024000337,其他,[CLS]无[SEP]捏柄损坏[SEP]护士于6月25日下午4点巡查时发现该设备捏柄损坏停止使用立即上报器械科维修组对该设备进行维修[SEP],无,捏柄损坏,护士于6月25日下午4点巡查时发现该设备捏柄损坏停止使用立即上报器械科维修组对该设备进行维修,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]捏柄损坏[SEP]护士于6月25日下午4点巡查时发现该设备捏柄损坏停止使用立即上报器械科维修组对该设备进行维修[SEP],捏柄损坏,护士于6月25日下午4点巡查时发现该设备捏柄损坏停止使用立即上报器械科维修组对该设备进行维修,该设备因超期使用5年寿命期已使用12年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1162101072024000152,其他,[CLS]药物堵塞导致药物未按时泵入[SEP]患者24小时循环泵药结束后注射泵无报警提醒声[SEP]遵医嘱给予患者阿加曲班6毫升小时静脉泵入由于速度过慢血管堵塞机器未报警导致药液未按量按时泵入[SEP],药物堵塞导致药物未按时泵入,患者24小时循环泵药结束后注射泵无报警提醒声,遵医嘱给予患者阿加曲班6毫升小时静脉泵入由于速度过慢血管堵塞机器未报警导致药液未按量按时泵入,无法确定,null,药物堵塞导致药物未按时泵入,[CLS]药物堵塞导致药物未按时泵入[SEP]患者24小时循环泵药结束后注射泵无报警提醒声[SEP]遵医嘱给予患者阿加曲班6毫升小时静脉泵入由于速度过慢血管堵塞机器未报警导致药液未按量按时泵入[SEP],患者24小时循环泵药结束后注射泵无报警提醒声,遵医嘱给予患者阿加曲班6毫升小时静脉泵入由于速度过慢血管堵塞机器未报警导致药液未按量按时泵入,喇叭故障的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1376108032024000373,其他,[CLS]无[SEP]电源接触不良[SEP]7月12日上午护士准备为患儿注射液体时打开设备设备接触不良电源指示灯时亮时不亮立即停止使用报器械科维修组[SEP],无,电源接触不良,7月12日上午护士准备为患儿注射液体时打开设备设备接触不良电源指示灯时亮时不亮立即停止使用报器械科维修组,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]电源接触不良[SEP]7月12日上午护士准备为患儿注射液体时打开设备设备接触不良电源指示灯时亮时不亮立即停止使用报器械科维修组[SEP],电源接触不良,7月12日上午护士准备为患儿注射液体时打开设备设备接触不良电源指示灯时亮时不亮立即停止使用报器械科维修组,设备已使用8年处于超寿命期5年使用状态长期临床使用导致电源模块上焊点老化脱焊无法正常工作
1162107002024000818,严重伤害,[CLS]无伤害事件发生[SEP]药液未泵完提前报警[SEP]患者在我院普外一科病房住院治疗期间使用注射泵药液未泵完提前报警送修未对患者造成伤害[SEP],无伤害事件发生,药液未泵完提前报警,患者在我院普外一科病房住院治疗期间使用注射泵药液未泵完提前报警送修未对患者造成伤害,无法确定,药液未泵完提前报警,无伤害事件发生,[CLS]无伤害事件发生[SEP]药液未泵完提前报警[SEP]患者在我院普外一科病房住院治疗期间使用注射泵药液未泵完提前报警送修未对患者造成伤害[SEP],药液未泵完提前报警,患者在我院普外一科病房住院治疗期间使用注射泵药液未泵完提前报警送修未对患者造成伤害,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时设备提前报警注射完成医护人员立即更换其他设备继续注射未对患者造成伤害2设备已经投入使用4年多FPC线与内部线路摩擦老化破损而FPC线功能为传递离合检测信号损坏后造成检测信号中断从而发生报警
1376108032024000400,其他,[CLS]无[SEP]捏柄损坏[SEP]7月23日上午护士准备为患儿注射液体时发现设备捏柄损坏无法使用立即报器械科维修组维修[SEP],无,捏柄损坏,7月23日上午护士准备为患儿注射液体时发现设备捏柄损坏无法使用立即报器械科维修组维修,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]捏柄损坏[SEP]7月23日上午护士准备为患儿注射液体时发现设备捏柄损坏无法使用立即报器械科维修组维修[SEP],捏柄损坏,7月23日上午护士准备为患儿注射液体时发现设备捏柄损坏无法使用立即报器械科维修组维修,该设备已使用超过5年寿命期捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1172212302024000111,其他,[CLS]无伤害[SEP]无故报警[SEP]机器无故报警[SEP],无伤害,无故报警,机器无故报警,产品原因（包括说明书等）,null,无伤害,[CLS]无伤害[SEP]无故报警[SEP]机器无故报警[SEP],无故报警,机器无故报警,因设置的注射速度超出相应规格注射器的最大流速导致设备无法正确识别发出速度错误报警
1264126152024000206,其他,[CLS]无伤害[SEP]开机无显示[SEP]患者使用前开机无显示更换其它注射泵使用随即通知维修人员前来维修[SEP],无伤害,开机无显示,患者使用前开机无显示更换其它注射泵使用随即通知维修人员前来维修,无法确定,开机无显示电源线或电源线路故障,无伤害,[CLS]无伤害[SEP]开机无显示[SEP]患者使用前开机无显示更换其它注射泵使用随即通知维修人员前来维修[SEP],开机无显示,患者使用前开机无显示更换其它注射泵使用随即通知维修人员前来维修,保险丝熔断的原因可能为1连接线路中有短路现象可能是操作不当有注射的药液滴入机器内部导致线路短路2医院电压不稳定瞬间电流过大导致保险丝熔断
1253717032024000461,其他,[CLS]无[SEP]注射器显示错误2[SEP]2024年5月26日9点呼吸内一科为病人更换药物时仪器报警显示注射器错误2更换备用仪器为病人进行治疗未对病人造成伤害电话联系器械科进行维修处理[SEP],无,注射器显示错误2,2024年5月26日9点呼吸内一科为病人更换药物时仪器报警显示注射器错误2更换备用仪器为病人进行治疗未对病人造成伤害电话联系器械科进行维修处理,"产品原因（包括说明书等）,无法确定",仪器老化推助器松动,无,[CLS]无[SEP]注射器显示错误2[SEP]2024年5月26日9点呼吸内一科为病人更换药物时仪器报警显示注射器错误2更换备用仪器为病人进行治疗未对病人造成伤害电话联系器械科进行维修处理[SEP],注射器显示错误2,2024年5月26日9点呼吸内一科为病人更换药物时仪器报警显示注射器错误2更换备用仪器为病人进行治疗未对病人造成伤害电话联系器械科进行维修处理,该设备为超寿命期使用导致FPC线与内部线路摩擦老化破损而FPC线功能为传递离合检测信号损坏后造成检测信号中断从而发生报警
1253712022024000342,其他,[CLS]病号情绪烦躁[SEP]注射泵使用时频繁报警[SEP]2024年06月21日在为患者泵注药品时注射泵频繁报警影响患者休息影响医护人员正常工作[SEP],病号情绪烦躁,注射泵使用时频繁报警,2024年06月21日在为患者泵注药品时注射泵频繁报警影响患者休息影响医护人员正常工作,产品原因（包括说明书等）,注射泵在泵注过程中频繁报警注射泵故障,病号情绪烦躁,[CLS]病号情绪烦躁[SEP]注射泵使用时频繁报警[SEP]2024年06月21日在为患者泵注药品时注射泵频繁报警影响患者休息影响医护人员正常工作[SEP],注射泵使用时频繁报警,2024年06月21日在为患者泵注药品时注射泵频繁报警影响患者休息影响医护人员正常工作,因设置的注射速度超出相应规格注射器的最大流速导致设备无法正确识别发出速度错误报警
1294419292024000243,其他,[CLS]null[SEP]针筒推杆故障[SEP]2024年5月25日1000医护人员发现注射泵出现故障送到设备科检修[SEP],null,针筒推杆故障,2024年5月25日1000医护人员发现注射泵出现故障送到设备科检修,产品原因（包括说明书等）,经检查发现是针筒推杆故障,null,[CLS]null[SEP]针筒推杆故障[SEP]2024年5月25日1000医护人员发现注射泵出现故障送到设备科检修[SEP],针筒推杆故障,2024年5月25日1000医护人员发现注射泵出现故障送到设备科检修,因该设备已使用7年长期临床使用频繁拉动推杆推杆空心轴磨损严重导致损伤无法使用
1345223102024000084,其他,[CLS]null[SEP]使用时注射泵无法开机[SEP]使用时注射泵无法开机[SEP],null,使用时注射泵无法开机,使用时注射泵无法开机,产品原因（包括说明书等）,null,null,[CLS]null[SEP]使用时注射泵无法开机[SEP]使用时注射泵无法开机[SEP],使用时注射泵无法开机,使用时注射泵无法开机,该设备2015年投入使用已使用近10年设备电源板老化故障导致设备无法开机
1335110362024000189,其他,[CLS]未造成伤害[SEP]D080105_无报警声[SEP]202425日1046分在设备科春节前巡查时发现该设备一个通道无报警音告知科室如果需要使用该设备要注意巡查药物是否泵注完毕下午带备用喇叭更换于1523分更换后正常[SEP],未造成伤害,D080105_无报警声,202425日1046分在设备科春节前巡查时发现该设备一个通道无报警音告知科室如果需要使用该设备要注意巡查药物是否泵注完毕下午带备用喇叭更换于1523分更换后正常,产品原因（包括说明书等）,喇叭损坏,未造成伤害,[CLS]未造成伤害[SEP]D080105_无报警声[SEP]202425日1046分在设备科春节前巡查时发现该设备一个通道无报警音告知科室如果需要使用该设备要注意巡查药物是否泵注完毕下午带备用喇叭更换于1523分更换后正常[SEP],D080105_无报警声,202425日1046分在设备科春节前巡查时发现该设备一个通道无报警音告知科室如果需要使用该设备要注意巡查药物是否泵注完毕下午带备用喇叭更换于1523分更换后正常,该设备喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1253711012024000164,其他,[CLS]无[SEP]推进杆夹子断裂[SEP]2024年6月3日患者高明珍因过敏性皮炎入院治疗在使用注射泵输入药物时安装注射器时设备推进杆夹子断裂无法使用护士更换注射泵进行注射报设备科维修未对患者造成不良影响[SEP],无,推进杆夹子断裂,2024年6月3日患者高明珍因过敏性皮炎入院治疗在使用注射泵输入药物时安装注射器时设备推进杆夹子断裂无法使用护士更换注射泵进行注射报设备科维修未对患者造成不良影响,产品原因（包括说明书等）,推进杆架子断裂,无,[CLS]无[SEP]推进杆夹子断裂[SEP]2024年6月3日患者高明珍因过敏性皮炎入院治疗在使用注射泵输入药物时安装注射器时设备推进杆夹子断裂无法使用护士更换注射泵进行注射报设备科维修未对患者造成不良影响[SEP],推进杆夹子断裂,2024年6月3日患者高明珍因过敏性皮炎入院治疗在使用注射泵输入药物时安装注射器时设备推进杆夹子断裂无法使用护士更换注射泵进行注射报设备科维修未对患者造成不良影响,该设备因超期使用5年寿命期已使用11年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1253716292024000298,其他,[CLS]无[SEP]设备开机有声音但小屏幕黑屏无法正常使用[SEP]6月29日护士设备巡检时发现注射泵开机有提示音但是屏幕黑屏随上报维修未给患者使用未造成伤害[SEP],无,设备开机有声音但小屏幕黑屏无法正常使用,6月29日护士设备巡检时发现注射泵开机有提示音但是屏幕黑屏随上报维修未给患者使用未造成伤害,操作原因,经检修发现屏幕后排线松动调查原因是发现为昨日设备清洁保养时意外摔落导致,无,[CLS]无[SEP]设备开机有声音但小屏幕黑屏无法正常使用[SEP]6月29日护士设备巡检时发现注射泵开机有提示音但是屏幕黑屏随上报维修未给患者使用未造成伤害[SEP],设备开机有声音但小屏幕黑屏无法正常使用,6月29日护士设备巡检时发现注射泵开机有提示音但是屏幕黑屏随上报维修未给患者使用未造成伤害,因设备发生意外摔落导致内部线缆大幅度晃动线缆插头出现松动
1253707122024000446,其他,[CLS]无[SEP]设备无法开机[SEP]2024514工作人员在使用此机器前发现设备无法开机立即通知设备科维修[SEP],无,设备无法开机,2024514工作人员在使用此机器前发现设备无法开机立即通知设备科维修,产品原因（包括说明书等）,电源板损坏,无,[CLS]无[SEP]设备无法开机[SEP]2024514工作人员在使用此机器前发现设备无法开机立即通知设备科维修[SEP],设备无法开机,2024514工作人员在使用此机器前发现设备无法开机立即通知设备科维修,电源板是设备的供电模块为设备传递电量当发生故障时无法将交流电或电池电量传递给设备导致设备无法正常开机
1253717072024000528,其他,[CLS]无[SEP]注射泵时间错误时间无法存储无法调节时间[SEP]2024年4月22日科室注射泵时间错误时间无法存储无法调节时间设备无法使用送设备科维修后恢复正常[SEP],无,注射泵时间错误时间无法存储无法调节时间,2024年4月22日科室注射泵时间错误时间无法存储无法调节时间设备无法使用送设备科维修后恢复正常,产品原因（包括说明书等）,时间错误,无,[CLS]无[SEP]注射泵时间错误时间无法存储无法调节时间[SEP]2024年4月22日科室注射泵时间错误时间无法存储无法调节时间设备无法使用送设备科维修后恢复正常[SEP],注射泵时间错误时间无法存储无法调节时间,2024年4月22日科室注射泵时间错误时间无法存储无法调节时间设备无法使用送设备科维修后恢复正常,该设备使用3年多长期使用导致主板系统电池电量不足无法存储时间
1253717032024000380,其他,[CLS]无[SEP]设备报错离合未闭[SEP]2024年4月22日消化内科在使用该设备时发现该设备报错离合未闭随即报修至器械科因有备用设备未对患者造成不良影响[SEP],无,设备报错离合未闭,2024年4月22日消化内科在使用该设备时发现该设备报错离合未闭随即报修至器械科因有备用设备未对患者造成不良影响,"产品原因（包括说明书等）,无法确定",原因不明无法确定,无,[CLS]无[SEP]设备报错离合未闭[SEP]2024年4月22日消化内科在使用该设备时发现该设备报错离合未闭随即报修至器械科因有备用设备未对患者造成不良影响[SEP],设备报错离合未闭,2024年4月22日消化内科在使用该设备时发现该设备报错离合未闭随即报修至器械科因有备用设备未对患者造成不良影响,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1151527082024000018,其他,[CLS]无[SEP]D0101_故障提示[SEP]护士安装注射器设定好流速后启动机器开始输注药物时机器触发系统故障1报警多次重新安装后仍不能消除报警遂更换其他注射泵使用并向医学工程部报修该时间未涉及患者[SEP],无,D0101_故障提示,护士安装注射器设定好流速后启动机器开始输注药物时机器触发系统故障1报警多次重新安装后仍不能消除报警遂更换其他注射泵使用并向医学工程部报修该时间未涉及患者,产品原因（包括说明书等）,机器存在性能或功能故障该故障为常见故障,无,[CLS]无[SEP]D0101_故障提示[SEP]护士安装注射器设定好流速后启动机器开始输注药物时机器触发系统故障1报警多次重新安装后仍不能消除报警遂更换其他注射泵使用并向医学工程部报修该时间未涉及患者[SEP],D0101_故障提示,护士安装注射器设定好流速后启动机器开始输注药物时机器触发系统故障1报警多次重新安装后仍不能消除报警遂更换其他注射泵使用并向医学工程部报修该时间未涉及患者,该设备已使用3年长期临床使用电源板老化故障无法正常为电机供电导致机器启动后主从道电机均不转动无法泵入药物从而触发报警
1162102032024000079,其他,[CLS]无法给患者用输液泵输液[SEP]推注杆不动[SEP]患者于2024522日由神经内一科转入转入院诊断脑动脉瘤2024522遵医嘱给予替罗非班注射夜微量泵入正确安装使用时输液泵显示正常工作但注射器推杆没有移动联系维修科室维修更换新的注射泵使用[SEP],无法给患者用输液泵输液,推注杆不动,患者于2024522日由神经内一科转入转入院诊断脑动脉瘤2024522遵医嘱给予替罗非班注射夜微量泵入正确安装使用时输液泵显示正常工作但注射器推杆没有移动联系维修科室维修更换新的注射泵使用,产品原因（包括说明书等）,推注杆不动导致,无法给患者用输液泵输液,[CLS]无法给患者用输液泵输液[SEP]推注杆不动[SEP]患者于2024522日由神经内一科转入转入院诊断脑动脉瘤2024522遵医嘱给予替罗非班注射夜微量泵入正确安装使用时输液泵显示正常工作但注射器推杆没有移动联系维修科室维修更换新的注射泵使用[SEP],推注杆不动,患者于2024522日由神经内一科转入转入院诊断脑动脉瘤2024522遵医嘱给予替罗非班注射夜微量泵入正确安装使用时输液泵显示正常工作但注射器推杆没有移动联系维修科室维修更换新的注射泵使用,该设备已使用四年长期高频率使用该设备造成丝母磨损严重从而影响拉杆的移动
1253711022024000263,其他,[CLS]未对患者造成影响[SEP]设备运行期间报警离合未闭导致输液未完成[SEP]2024年6月14日接重症监护室报修其使用的双通道注射泵报警不能完成泵注后经现场检查发现该注射泵在使用过程中报警离合未闭重新开机后设备报警仍未消除不能完成泵注工作经与厂家联系后怀疑该注射泵注射器尾夹传感器故障返厂维修更换其他注射泵为患者使用未对患者造成影响[SEP],未对患者造成影响,设备运行期间报警离合未闭导致输液未完成,2024年6月14日接重症监护室报修其使用的双通道注射泵报警不能完成泵注后经现场检查发现该注射泵在使用过程中报警离合未闭重新开机后设备报警仍未消除不能完成泵注工作经与厂家联系后怀疑该注射泵注射器尾夹传感器故障返厂维修更换其他注射泵为患者使用未对患者造成影响,产品原因（包括说明书等）,注射泵注射器尾夹传感器故障,未对患者造成影响,[CLS]未对患者造成影响[SEP]设备运行期间报警离合未闭导致输液未完成[SEP]2024年6月14日接重症监护室报修其使用的双通道注射泵报警不能完成泵注后经现场检查发现该注射泵在使用过程中报警离合未闭重新开机后设备报警仍未消除不能完成泵注工作经与厂家联系后怀疑该注射泵注射器尾夹传感器故障返厂维修更换其他注射泵为患者使用未对患者造成影响[SEP],设备运行期间报警离合未闭导致输液未完成,2024年6月14日接重症监护室报修其使用的双通道注射泵报警不能完成泵注后经现场检查发现该注射泵在使用过程中报警离合未闭重新开机后设备报警仍未消除不能完成泵注工作经与厂家联系后怀疑该注射泵注射器尾夹传感器故障返厂维修更换其他注射泵为患者使用未对患者造成影响,分析问题原因为生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1253704062024000548,其他,[CLS]无[SEP]压柄出现故障[SEP]患者心脏手术从icu转入遵医嘱给予患者人脑利钠钛泵入微量泵正常开机连接药物开始泵入药物微量泵报警显示连接不紧护士冯兴恺更换新微量泵使药物顺利泵入[SEP],无,压柄出现故障,患者心脏手术从icu转入遵医嘱给予患者人脑利钠钛泵入微量泵正常开机连接药物开始泵入药物微量泵报警显示连接不紧护士冯兴恺更换新微量泵使药物顺利泵入,产品原因（包括说明书等）,null,无,[CLS]无[SEP]压柄出现故障[SEP]患者心脏手术从icu转入遵医嘱给予患者人脑利钠钛泵入微量泵正常开机连接药物开始泵入药物微量泵报警显示连接不紧护士冯兴恺更换新微量泵使药物顺利泵入[SEP],压柄出现故障,患者心脏手术从icu转入遵医嘱给予患者人脑利钠钛泵入微量泵正常开机连接药物开始泵入药物微量泵报警显示连接不紧护士冯兴恺更换新微量泵使药物顺利泵入,长期临床使用压柄材质老化断裂无法正常固定注射器
1253715062024000178,其他,[CLS]无[SEP]注射泵泵完液体未报警[SEP]患者在泵完液体未报警提示造成为患者延时换针有少量回血发现后立即使用生理盐水并走针未造成严重事故[SEP],无,注射泵泵完液体未报警,患者在泵完液体未报警提示造成为患者延时换针有少量回血发现后立即使用生理盐水并走针未造成严重事故,产品原因（包括说明书等）,怀疑是产品老化,无,[CLS]无[SEP]注射泵泵完液体未报警[SEP]患者在泵完液体未报警提示造成为患者延时换针有少量回血发现后立即使用生理盐水并走针未造成严重事故[SEP],注射泵泵完液体未报警,患者在泵完液体未报警提示造成为患者延时换针有少量回血发现后立即使用生理盐水并走针未造成严重事故,该设备喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1253718062024000263,其他,[CLS]null[SEP]设备运行时报错注射器未顶紧[SEP]设备巡检时开机安放注射器设置参数开始运行后设备报错注射器未顶紧[SEP],null,设备运行时报错注射器未顶紧,设备巡检时开机安放注射器设置参数开始运行后设备报错注射器未顶紧,产品原因（包括说明书等）,排线故障,null,[CLS]null[SEP]设备运行时报错注射器未顶紧[SEP]设备巡检时开机安放注射器设置参数开始运行后设备报错注射器未顶紧[SEP],设备运行时报错注射器未顶紧,设备巡检时开机安放注射器设置参数开始运行后设备报错注射器未顶紧,由于该设备已使用7年处于超寿命期5年使用状态长期临床使用导致FPC线老化发生故障造成检测信号中断从而引发报警
1253715022024000116,其他,[CLS]无[SEP]D0101_故障提示[SEP]科室使用设备进行静脉注射时下侧报注射器未顶紧立即更换同类型设备[SEP],无,D0101_故障提示,科室使用设备进行静脉注射时下侧报注射器未顶紧立即更换同类型设备,产品原因（包括说明书等）,疑似排线或传感器故障,无,[CLS]无[SEP]D0101_故障提示[SEP]科室使用设备进行静脉注射时下侧报注射器未顶紧立即更换同类型设备[SEP],D0101_故障提示,科室使用设备进行静脉注射时下侧报注射器未顶紧立即更换同类型设备,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253717032024000379,其他,[CLS]无[SEP]开机异常电源极问题[SEP]2024年4月19日骨关节外科在使用该设备时发现该设备开机异常随即报修至器械科因有备用设备未对患者造成不良影响[SEP],无,开机异常电源极问题,2024年4月19日骨关节外科在使用该设备时发现该设备开机异常随即报修至器械科因有备用设备未对患者造成不良影响,"无法确定,产品原因（包括说明书等）",原因不明无法确定,无,[CLS]无[SEP]开机异常电源极问题[SEP]2024年4月19日骨关节外科在使用该设备时发现该设备开机异常随即报修至器械科因有备用设备未对患者造成不良影响[SEP],开机异常电源极问题,2024年4月19日骨关节外科在使用该设备时发现该设备开机异常随即报修至器械科因有备用设备未对患者造成不良影响,由于设备已在医院使用7年处于超寿命期5年使用状态电源键及电源板因长期使用老化故障
1253718032024000245,其他,[CLS]null[SEP]设备无法注射[SEP]2024年5月16日呼吸科护士在给病人使用时发现设备无法注射的异常情况科室给医工部报修后工程师发现设备内部线路接触不良导致出现异常情况重新连接内部线路后恢复正常未给病人造成影响[SEP],null,设备无法注射,2024年5月16日呼吸科护士在给病人使用时发现设备无法注射的异常情况科室给医工部报修后工程师发现设备内部线路接触不良导致出现异常情况重新连接内部线路后恢复正常未给病人造成影响,产品原因（包括说明书等）,内部线路接触不良,null,[CLS]null[SEP]设备无法注射[SEP]2024年5月16日呼吸科护士在给病人使用时发现设备无法注射的异常情况科室给医工部报修后工程师发现设备内部线路接触不良导致出现异常情况重新连接内部线路后恢复正常未给病人造成影响[SEP],设备无法注射,2024年5月16日呼吸科护士在给病人使用时发现设备无法注射的异常情况科室给医工部报修后工程师发现设备内部线路接触不良导致出现异常情况重新连接内部线路后恢复正常未给病人造成影响,分析线缆连接不良的原因可能是长期临床使用转运过程中磕碰震荡导致主控板与电机驱动板连接线插头松动引发此报警
1253717032024000432,其他,[CLS]没有对病人造成伤害[SEP]D101203_充电失效[SEP]20240605设备在使用中电池电量耗尽后发现无法正常进行对电池充电经过检修发现设备电池存在故障由于使用时间过长电池已超使用周期对电池进行更换后恢复正常使用[SEP],没有对病人造成伤害,D101203_充电失效,20240605设备在使用中电池电量耗尽后发现无法正常进行对电池充电经过检修发现设备电池存在故障由于使用时间过长电池已超使用周期对电池进行更换后恢复正常使用,产品原因（包括说明书等）,设备电池存在故障,没有对病人造成伤害,[CLS]没有对病人造成伤害[SEP]D101203_充电失效[SEP]20240605设备在使用中电池电量耗尽后发现无法正常进行对电池充电经过检修发现设备电池存在故障由于使用时间过长电池已超使用周期对电池进行更换后恢复正常使用[SEP],D101203_充电失效,20240605设备在使用中电池电量耗尽后发现无法正常进行对电池充电经过检修发现设备电池存在故障由于使用时间过长电池已超使用周期对电池进行更换后恢复正常使用,由于该设备已使用7年处于超寿命期5年使用状态长期临床使用频繁对电池进行充放电运行导致电池老化故障无法充电
1253714102024000183,其他,[CLS]无[SEP]机器无法开机[SEP]护士准备为病人泵入止痛药时发现机器无法开机于是更换备用机继续治疗[SEP],无,机器无法开机,护士准备为病人泵入止痛药时发现机器无法开机于是更换备用机继续治疗,"无法确定,产品原因（包括说明书等）",产品质量问题,无,[CLS]无[SEP]机器无法开机[SEP]护士准备为病人泵入止痛药时发现机器无法开机于是更换备用机继续治疗[SEP],机器无法开机,护士准备为病人泵入止痛药时发现机器无法开机于是更换备用机继续治疗,设备故障原因分析为该设备已使用12年处于超寿命期5年使用状态长期临床使用导致电源板插头处焊点老化脱焊无法正常工作
1243610012024000097,其他,[CLS]未造成影响[SEP]推拉杆卡盒坏[SEP]2024年3月28日医护人员试机时发现注射泵无法使用立即到达科室咨询操作老师机器故障检查推拉杆发现卡盒坏随后更换推拉卡盒检查机器其他功能均已正常[SEP],未造成影响,推拉杆卡盒坏,2024年3月28日医护人员试机时发现注射泵无法使用立即到达科室咨询操作老师机器故障检查推拉杆发现卡盒坏随后更换推拉卡盒检查机器其他功能均已正常,产品原因（包括说明书等）,考虑为器械使用时间过长推拉杆发现卡盒损坏导致无法正常使用,未造成影响,[CLS]未造成影响[SEP]推拉杆卡盒坏[SEP]2024年3月28日医护人员试机时发现注射泵无法使用立即到达科室咨询操作老师机器故障检查推拉杆发现卡盒坏随后更换推拉卡盒检查机器其他功能均已正常[SEP],推拉杆卡盒坏,2024年3月28日医护人员试机时发现注射泵无法使用立即到达科室咨询操作老师机器故障检查推拉杆发现卡盒坏随后更换推拉卡盒检查机器其他功能均已正常,由于该设备已使用10年处于超寿命期5年使用状态长期临床使用推拉盒材质老化硬度降低转运搬动设备时磕碰设备导致推拉盒外壳破裂
1162112062024000076,严重伤害,[CLS]延误患者治疗时间给重症患者带来危险[SEP]注射泵断电后停止运行[SEP]患者因心衰来我院治疗2024年7月2日10时遵医嘱给予抗心衰药物在医生应用单道微量注射泵为患者治疗过程中拔掉电源时注射泵停止运行重启后依旧无法开机医生立即停用该微量注射泵更换另一台微量注射泵继续为患者治疗此次不良事件延误患者治疗时间经与医院工作人员核实确认该微量注射泵有效期信息无法确定故未填写确切的有效期信息[SEP],延误患者治疗时间给重症患者带来危险,注射泵断电后停止运行,患者因心衰来我院治疗2024年7月2日10时遵医嘱给予抗心衰药物在医生应用单道微量注射泵为患者治疗过程中拔掉电源时注射泵停止运行重启后依旧无法开机医生立即停用该微量注射泵更换另一台微量注射泵继续为患者治疗此次不良事件延误患者治疗时间经与医院工作人员核实确认该微量注射泵有效期信息无法确定故未填写确切的有效期信息,产品原因（包括说明书等）,微量注射泵使用过程中突然停机怀疑产品质量问题,延误患者治疗时间给重症患者带来危险,[CLS]延误患者治疗时间给重症患者带来危险[SEP]注射泵断电后停止运行[SEP]患者因心衰来我院治疗2024年7月2日10时遵医嘱给予抗心衰药物在医生应用单道微量注射泵为患者治疗过程中拔掉电源时注射泵停止运行重启后依旧无法开机医生立即停用该微量注射泵更换另一台微量注射泵继续为患者治疗此次不良事件延误患者治疗时间经与医院工作人员核实确认该微量注射泵有效期信息无法确定故未填写确切的有效期信息[SEP],注射泵断电后停止运行,患者因心衰来我院治疗2024年7月2日10时遵医嘱给予抗心衰药物在医生应用单道微量注射泵为患者治疗过程中拔掉电源时注射泵停止运行重启后依旧无法开机医生立即停用该微量注射泵更换另一台微量注射泵继续为患者治疗此次不良事件延误患者治疗时间经与医院工作人员核实确认该微量注射泵有效期信息无法确定故未填写确切的有效期信息,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1发现设备无法开机科室立即停用并移交维修科更换其他设备继续为患者注射未对人体产生伤害2因设备处于超寿命期5年使用状态长期临床使用频繁对电池进行充放电电池老化故障无法满足设备的供电需求
1376104002024000184,其他,[CLS]无[SEP]按键故障[SEP]护士在使用注射泵时发现按键不能使用随即停止并更换[SEP],无,按键故障,护士在使用注射泵时发现按键不能使用随即停止并更换,无法确定,产品质量问题,无,[CLS]无[SEP]按键故障[SEP]护士在使用注射泵时发现按键不能使用随即停止并更换[SEP],按键故障,护士在使用注射泵时发现按键不能使用随即停止并更换,因该设备已使用超过5年的寿命期长期临床使用频繁按压按键按键老化与主控板接触不良导致按键无法正常使用
1376104002024000173,其他,[CLS]无[SEP]不能识别注射器[SEP]2024416护士通过准备给患者进行药物注射过程中发现注射器不能识别随即停止使用并更换[SEP],无,不能识别注射器,2024416护士通过准备给患者进行药物注射过程中发现注射器不能识别随即停止使用并更换,产品原因（包括说明书等）,经查注射器夹子故障,无,[CLS]无[SEP]不能识别注射器[SEP]2024416护士通过准备给患者进行药物注射过程中发现注射器不能识别随即停止使用并更换[SEP],不能识别注射器,2024416护士通过准备给患者进行药物注射过程中发现注射器不能识别随即停止使用并更换,捏柄反复受到按压而开裂无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致无法识别注射器
1376104002024000174,其他,[CLS]无[SEP]不能识别注射器[SEP]20240417护士在使用过程中发现不能识别注射器随即停止使用并更换[SEP],无,不能识别注射器,20240417护士在使用过程中发现不能识别注射器随即停止使用并更换,产品原因（包括说明书等）,产品质量原因,无,[CLS]无[SEP]不能识别注射器[SEP]20240417护士在使用过程中发现不能识别注射器随即停止使用并更换[SEP],不能识别注射器,20240417护士在使用过程中发现不能识别注射器随即停止使用并更换,由于该设备长期未进行注射器校准导致设备内存储的注射器信息与实际上泵的注射器信息不符导致设备无法准确识别上泵的注射器规格
1386204092024000367,其他,[CLS]无[SEP]通道一无法打开[SEP]设备开机后安装完成开启一通道时无法开启[SEP],无,通道一无法打开,设备开机后安装完成开启一通道时无法开启,"产品原因（包括说明书等）,无法确定",初步判断为控制板故障,无,[CLS]无[SEP]通道一无法打开[SEP]设备开机后安装完成开启一通道时无法开启[SEP],通道一无法打开,设备开机后安装完成开启一通道时无法开启,该设备已在医院使用超10年处于超寿命期使用状态长期使用主板老化引发检测电路信号传递不通导致报警并停止工作
1253705122024000385,严重伤害,[CLS]患者感染性休克血压较低情况危急如未能及时泵入维持血压的药物有可能延误抢救对患者造成严重后果[SEP]该患者泵入药物时注射泵信号灯闪烁无法泵入药物[SEP]20240520患者邢奇存61岁因感染性休克收入院入住重症医学科患者血压为5132情况危急遵医嘱使用注射泵注射升压药时维持血压注射泵信号灯闪烁不能正常推送药液及时更换新注射泵为患者泵入升压药物如未能及时解决为患者推送药物的问题有可能会延误抢救对患者造成严重后果现已联系设备科进行检查维修设备老化[SEP],患者感染性休克血压较低情况危急如未能及时泵入维持血压的药物有可能延误抢救对患者造成严重后果,该患者泵入药物时注射泵信号灯闪烁无法泵入药物,20240520患者邢奇存61岁因感染性休克收入院入住重症医学科患者血压为5132情况危急遵医嘱使用注射泵注射升压药时维持血压注射泵信号灯闪烁不能正常推送药液及时更换新注射泵为患者泵入升压药物如未能及时解决为患者推送药物的问题有可能会延误抢救对患者造成严重后果现已联系设备科进行检查维修设备老化,产品原因（包括说明书等）,设备老化,患者感染性休克血压较低情况危急如未能及时泵入维持血压的药物有可能延误抢救对患者造成严重后果,[CLS]患者感染性休克血压较低情况危急如未能及时泵入维持血压的药物有可能延误抢救对患者造成严重后果[SEP]该患者泵入药物时注射泵信号灯闪烁无法泵入药物[SEP]20240520患者邢奇存61岁因感染性休克收入院入住重症医学科患者血压为5132情况危急遵医嘱使用注射泵注射升压药时维持血压注射泵信号灯闪烁不能正常推送药液及时更换新注射泵为患者泵入升压药物如未能及时解决为患者推送药物的问题有可能会延误抢救对患者造成严重后果现已联系设备科进行检查维修设备老化[SEP],该患者泵入药物时注射泵信号灯闪烁无法泵入药物,20240520患者邢奇存61岁因感染性休克收入院入住重症医学科患者血压为5132情况危急遵医嘱使用注射泵注射升压药时维持血压注射泵信号灯闪烁不能正常推送药液及时更换新注射泵为患者泵入升压药物如未能及时解决为患者推送药物的问题有可能会延误抢救对患者造成严重后果现已联系设备科进行检查维修设备老化,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时设备无法启动发出报警信号医护人员立即更换其他设备未对患者造成伤害2该设备因超期使用5年寿命期已使用6年捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1203214322024000158,其他,[CLS]无[SEP]注射泵主板故障[SEP]注射泵报修维修组主板故障无法正常使用[SEP],无,注射泵主板故障,注射泵报修维修组主板故障无法正常使用,无法确定,null,无,[CLS]无[SEP]注射泵主板故障[SEP]注射泵报修维修组主板故障无法正常使用[SEP],注射泵主板故障,注射泵报修维修组主板故障无法正常使用,该设备已使用超过10年处于超寿命期使用状态长期使用主控板老化引发检测电路信号传递不通导致报警
1376108062024000085,其他,[CLS]无[SEP]注射泵短路[SEP]2024年3月26日注射泵使用中因液体滴漏进入电源部分导致电源线冒花火损坏立即停止使用该泵更换新设备使用[SEP],无,注射泵短路,2024年3月26日注射泵使用中因液体滴漏进入电源部分导致电源线冒花火损坏立即停止使用该泵更换新设备使用,产品原因（包括说明书等）,初步分析电源部分因液体导致短路,无,[CLS]无[SEP]注射泵短路[SEP]2024年3月26日注射泵使用中因液体滴漏进入电源部分导致电源线冒花火损坏立即停止使用该泵更换新设备使用[SEP],注射泵短路,2024年3月26日注射泵使用中因液体滴漏进入电源部分导致电源线冒花火损坏立即停止使用该泵更换新设备使用,该设备已使用7年处于超寿命期5年使用状态经长期临床使用部分结构件出现老化配合不紧密注射器与泵管路连接处出现漏液而未及时发现药液渗入机器内部导致电源模块出现短路产生火花损坏
1386204092024000366,其他,[CLS]无[SEP]设备拉杆破裂无法固定注射器[SEP]固定注射器时固定拉杆破裂无法固定输液器[SEP],无,设备拉杆破裂无法固定注射器,固定注射器时固定拉杆破裂无法固定输液器,"产品原因（包括说明书等）,无法确定",初步判断为拉杆材质脆度太高导致破裂,无,[CLS]无[SEP]设备拉杆破裂无法固定注射器[SEP]固定注射器时固定拉杆破裂无法固定输液器[SEP],设备拉杆破裂无法固定注射器,固定注射器时固定拉杆破裂无法固定输液器,该设备已使用超过10年处于超寿命期5年使用状态长期使用捏柄反复受到按压导致老化开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1386204092024000365,其他,[CLS]无[SEP]设备开机后无声音[SEP]设备开机后自检无声音若使用时设备堵塞或其他故障报警无声音将严重影响患者安全[SEP],无,设备开机后无声音,设备开机后自检无声音若使用时设备堵塞或其他故障报警无声音将严重影响患者安全,"产品原因（包括说明书等）,无法确定",初步判断为设备喇叭故障,无,[CLS]无[SEP]设备开机后无声音[SEP]设备开机后自检无声音若使用时设备堵塞或其他故障报警无声音将严重影响患者安全[SEP],设备开机后无声音,设备开机后自检无声音若使用时设备堵塞或其他故障报警无声音将严重影响患者安全,该设备已使用超过10年处于超寿命期5年使用状态长期使用导致喇叭老化故障从而不能正常发出报警声
1203214322024000138,其他,[CLS]无[SEP]注射泵传感器损坏[SEP]注射泵使用过程中发现传感器损坏无法正常使用[SEP],无,注射泵传感器损坏,注射泵使用过程中发现传感器损坏无法正常使用,无法确定,null,无,[CLS]无[SEP]注射泵传感器损坏[SEP]注射泵使用过程中发现传感器损坏无法正常使用[SEP],注射泵传感器损坏,注射泵使用过程中发现传感器损坏无法正常使用,该设备已使用超过10年处于超寿命期5年使用状态长期临床使用与转运导致压力传感器老化故障压力值无法检测从而引发系统报警
1386204092024000361,其他,[CLS]无[SEP]设备固定卡夹螺杆无法固定[SEP]将设备固定在输液杆时卡夹无法固定[SEP],无,设备固定卡夹螺杆无法固定,将设备固定在输液杆时卡夹无法固定,"产品原因（包括说明书等）,无法确定",初步判断为卡夹固定螺丝杆故障,无,[CLS]无[SEP]设备固定卡夹螺杆无法固定[SEP]将设备固定在输液杆时卡夹无法固定[SEP],设备固定卡夹螺杆无法固定,将设备固定在输液杆时卡夹无法固定,该设备已使用9年处于超寿命期5年使用状态长期临床使用频繁扭动紧固夹旋钮螺丝表面螺纹钝化导致滑丝无法正常固定设备
1253706002024000434,其他,[CLS]无[SEP]安装注射器后传感器无法检测到注射器[SEP]安装注射器后传感器无法检测到注射器[SEP],无,安装注射器后传感器无法检测到注射器,安装注射器后传感器无法检测到注射器,产品原因（包括说明书等）,安装注射器后传感器无法检测到注射器,无,[CLS]无[SEP]安装注射器后传感器无法检测到注射器[SEP]安装注射器后传感器无法检测到注射器[SEP],安装注射器后传感器无法检测到注射器,安装注射器后传感器无法检测到注射器,根据返厂检测情况分析设备报警提示注射器未顶紧是由于操作者未将注射器尾杆正确安装在推拉盒上导致设备报警提示注射器未顶紧属于临床操作问题
1376104002024000158,其他,[CLS]注射泵使用过程中报警系统故障[SEP]注射泵使用过程中报警系统故障[SEP]2024年2月10日护士在使用注射泵为患者输入药物过程中注射泵报警系统故障无法正常使用护士为患者重新更换注射泵未对患者造成任何迎影响[SEP],注射泵使用过程中报警系统故障,注射泵使用过程中报警系统故障,2024年2月10日护士在使用注射泵为患者输入药物过程中注射泵报警系统故障无法正常使用护士为患者重新更换注射泵未对患者造成任何迎影响,产品原因（包括说明书等）,注射泵硬件故障,注射泵使用过程中报警系统故障,[CLS]注射泵使用过程中报警系统故障[SEP]注射泵使用过程中报警系统故障[SEP]2024年2月10日护士在使用注射泵为患者输入药物过程中注射泵报警系统故障无法正常使用护士为患者重新更换注射泵未对患者造成任何迎影响[SEP],注射泵使用过程中报警系统故障,2024年2月10日护士在使用注射泵为患者输入药物过程中注射泵报警系统故障无法正常使用护士为患者重新更换注射泵未对患者造成任何迎影响,设备已使用近5年长期临床使用与转运导致压力传感器老化故障压力值无法检测从而引发系统报警
1274204002024000208,其他,[CLS]null[SEP]注射泵的固定支架损坏无法固定在输液架上[SEP]注射泵的固定支架损坏无法固定在输液架上[SEP],null,注射泵的固定支架损坏无法固定在输液架上,注射泵的固定支架损坏无法固定在输液架上,产品原因（包括说明书等）,检查后发现固定支架的旋转固定部分与输液架的接触面积太小导致的,null,[CLS]null[SEP]注射泵的固定支架损坏无法固定在输液架上[SEP]注射泵的固定支架损坏无法固定在输液架上[SEP],注射泵的固定支架损坏无法固定在输液架上,注射泵的固定支架损坏无法固定在输液架上,该设备已使用超过10年处于超寿命期5年使用状态长期临床使用频繁扭动紧固夹旋钮螺丝表面螺纹钝化导致滑丝无法正常固定设备
1376108032024000203,其他,[CLS]无[SEP]捏柄断裂[SEP]20240422医护人员给患者使用注射泵时捏柄断裂停止使用更换新的使用[SEP],无,捏柄断裂,20240422医护人员给患者使用注射泵时捏柄断裂停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]捏柄断裂[SEP]20240422医护人员给患者使用注射泵时捏柄断裂停止使用更换新的使用[SEP],捏柄断裂,20240422医护人员给患者使用注射泵时捏柄断裂停止使用更换新的使用,该设备已使用超过10年处于超寿命期5年使用状态由于长期频繁使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1253704062024000280,其他,[CLS]不能固定泵药用注射器仪器无法使用影响病人治疗[SEP]微量泵固定的支架拉杆脱落[SEP]202432519床下肢深静脉血栓形成患者使用微量泵经置入的溶栓导管持续泵入溶栓药物治疗疾病于1400左右在给予更换泵药注射器药物时微量泵的拉杆支架突然掉落无法固定新更换的泵药注射器仪器不能使用为保证患者的治疗需要遂更换仪器继续泵药未影响患者的治疗发生故障的微量泵送至器械科维修[SEP],不能固定泵药用注射器仪器无法使用影响病人治疗,微量泵固定的支架拉杆脱落,202432519床下肢深静脉血栓形成患者使用微量泵经置入的溶栓导管持续泵入溶栓药物治疗疾病于1400左右在给予更换泵药注射器药物时微量泵的拉杆支架突然掉落无法固定新更换的泵药注射器仪器不能使用为保证患者的治疗需要遂更换仪器继续泵药未影响患者的治疗发生故障的微量泵送至器械科维修,产品原因（包括说明书等）,1仪器使用频率高固定的拉杆支架损耗磨损2仪器使用时限长仪器部件部分老化3护士操作时动作粗暴抽拉支架拉杆时用力过猛,不能固定泵药用注射器仪器无法使用影响病人治疗,[CLS]不能固定泵药用注射器仪器无法使用影响病人治疗[SEP]微量泵固定的支架拉杆脱落[SEP]202432519床下肢深静脉血栓形成患者使用微量泵经置入的溶栓导管持续泵入溶栓药物治疗疾病于1400左右在给予更换泵药注射器药物时微量泵的拉杆支架突然掉落无法固定新更换的泵药注射器仪器不能使用为保证患者的治疗需要遂更换仪器继续泵药未影响患者的治疗发生故障的微量泵送至器械科维修[SEP],微量泵固定的支架拉杆脱落,202432519床下肢深静脉血栓形成患者使用微量泵经置入的溶栓导管持续泵入溶栓药物治疗疾病于1400左右在给予更换泵药注射器药物时微量泵的拉杆支架突然掉落无法固定新更换的泵药注射器仪器不能使用为保证患者的治疗需要遂更换仪器继续泵药未影响患者的治疗发生故障的微量泵送至器械科维修,该设备已使用超过10年处于超寿命期5年使用状态长期临床使用压柄导向柱材质老化开裂无法正常固定注射器
1253711042024000116,其他,[CLS]设备使用过程中突发故障无法正常使用影响病人诊疗活动进行[SEP]D0102_意外停机[SEP]2024年3月13日科室使用该设备为病人进行药物注射时设备突然停止工作影响病人诊疗活动进行科室人员立即更换设备为病人进行注射并报修工程师[SEP],设备使用过程中突发故障无法正常使用影响病人诊疗活动进行,D0102_意外停机,2024年3月13日科室使用该设备为病人进行药物注射时设备突然停止工作影响病人诊疗活动进行科室人员立即更换设备为病人进行注射并报修工程师,产品原因（包括说明书等）,经工程师维修鉴定该设备电池老化导致设备停机情况发生,设备使用过程中突发故障无法正常使用影响病人诊疗活动进行,[CLS]设备使用过程中突发故障无法正常使用影响病人诊疗活动进行[SEP]D0102_意外停机[SEP]2024年3月13日科室使用该设备为病人进行药物注射时设备突然停止工作影响病人诊疗活动进行科室人员立即更换设备为病人进行注射并报修工程师[SEP],D0102_意外停机,2024年3月13日科室使用该设备为病人进行药物注射时设备突然停止工作影响病人诊疗活动进行科室人员立即更换设备为病人进行注射并报修工程师,由于该设备已使用9年处于超寿命期5年使用状态长期临床使用频繁对电池进行充放电电池老化故障导致电池模式下设备停止运行
1243610012024000071,其他,[CLS]未造成影响[SEP]设备报系统故障[SEP]2024年4月27日医护人员检查注射泵时设备报系统故障无法使用经排查发现主板系统电池没电导致的故障更换系统电池后试机使用正常未对患者造成影响[SEP],未造成影响,设备报系统故障,2024年4月27日医护人员检查注射泵时设备报系统故障无法使用经排查发现主板系统电池没电导致的故障更换系统电池后试机使用正常未对患者造成影响,产品原因（包括说明书等）,考虑为器械使用时间过长主板系统电池电量不足导致的故障更换系统电池后试机使用正常,未造成影响,[CLS]未造成影响[SEP]设备报系统故障[SEP]2024年4月27日医护人员检查注射泵时设备报系统故障无法使用经排查发现主板系统电池没电导致的故障更换系统电池后试机使用正常未对患者造成影响[SEP],设备报系统故障,2024年4月27日医护人员检查注射泵时设备报系统故障无法使用经排查发现主板系统电池没电导致的故障更换系统电池后试机使用正常未对患者造成影响,因该设备已使用8年处于超寿命期5年使用状态长期使用导致主板系统电池电量不足开机自检发出系统报警
1213304092024000053,其他,[CLS]及时发现未对病人造成伤害[SEP]注射完毕未警报提示[SEP]使用注射泵为病人注射药物注射完毕未提示[SEP],及时发现未对病人造成伤害,注射完毕未警报提示,使用注射泵为病人注射药物注射完毕未提示,产品原因（包括说明书等）,null,及时发现未对病人造成伤害,[CLS]及时发现未对病人造成伤害[SEP]注射完毕未警报提示[SEP]使用注射泵为病人注射药物注射完毕未提示[SEP],注射完毕未警报提示,使用注射泵为病人注射药物注射完毕未提示,调查同批次产品未集中出现类似故障属于偶发现象分析故障原因可能为设备在长期临床转运过程中受到磕碰等外力作用导致喇叭连接线焊点脱落
1253718032024000170,其他,[CLS]null[SEP]设备无故关机[SEP]2024年4月8日血液科护士在给病人使用时发现设备无故关机的异常情况科室给医工部报修后工程师发现电池老化更换电池并重新调试后设备可正常使用未给科室造成影响[SEP],null,设备无故关机,2024年4月8日血液科护士在给病人使用时发现设备无故关机的异常情况科室给医工部报修后工程师发现电池老化更换电池并重新调试后设备可正常使用未给科室造成影响,产品原因（包括说明书等）,电池老化,null,[CLS]null[SEP]设备无故关机[SEP]2024年4月8日血液科护士在给病人使用时发现设备无故关机的异常情况科室给医工部报修后工程师发现电池老化更换电池并重新调试后设备可正常使用未给科室造成影响[SEP],设备无故关机,2024年4月8日血液科护士在给病人使用时发现设备无故关机的异常情况科室给医工部报修后工程师发现电池老化更换电池并重新调试后设备可正常使用未给科室造成影响,由于该设备已使用7年处于超寿命期5年使用状态长期临床使用频繁对电池进行充放电电池老化性能下降无法满足设备转运时的供电需求
1253718032024000169,其他,[CLS]null[SEP]设备不接交流电无法开机的异常情况[SEP]2024年4月2日冠心病一科护士在给病人使用时发现设备不接交流电无法开机的异常情况科室给医工部报修后工程师发现设备电池老旧损坏更换电池后恢复正常未给病人造成影响[SEP],null,设备不接交流电无法开机的异常情况,2024年4月2日冠心病一科护士在给病人使用时发现设备不接交流电无法开机的异常情况科室给医工部报修后工程师发现设备电池老旧损坏更换电池后恢复正常未给病人造成影响,产品原因（包括说明书等）,设备电池老旧损坏,null,[CLS]null[SEP]设备不接交流电无法开机的异常情况[SEP]2024年4月2日冠心病一科护士在给病人使用时发现设备不接交流电无法开机的异常情况科室给医工部报修后工程师发现设备电池老旧损坏更换电池后恢复正常未给病人造成影响[SEP],设备不接交流电无法开机的异常情况,2024年4月2日冠心病一科护士在给病人使用时发现设备不接交流电无法开机的异常情况科室给医工部报修后工程师发现设备电池老旧损坏更换电池后恢复正常未给病人造成影响,因设备处于超寿命期5年使用状态长期临床使用频繁对电池进行充放电电池老化故障无法满足设备的供电需求
1182304002024001003,其他,[CLS]无[SEP]推拉杆故障[SEP]静推沐舒坦药物时推拉杆故障无法推拉[SEP],无,推拉杆故障,静推沐舒坦药物时推拉杆故障无法推拉,产品原因（包括说明书等）,null,无,[CLS]无[SEP]推拉杆故障[SEP]静推沐舒坦药物时推拉杆故障无法推拉[SEP],推拉杆故障,静推沐舒坦药物时推拉杆故障无法推拉,因设备已使用10年处于超寿命期使用状态由于长期频繁使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1162108002024000127,其他,[CLS]无[SEP]注射泵卡不住注射器[SEP]使用前检查设备发现设备故障注射泵卡不住注射器不可用[SEP],无,注射泵卡不住注射器,使用前检查设备发现设备故障注射泵卡不住注射器不可用,产品原因（包括说明书等）,推药座故障导致卡不住注射器,无,[CLS]无[SEP]注射泵卡不住注射器[SEP]使用前检查设备发现设备故障注射泵卡不住注射器不可用[SEP],注射泵卡不住注射器,使用前检查设备发现设备故障注射泵卡不住注射器不可用,该设备已使用近5年由于长期频繁使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1386213012024000182,其他,[CLS]22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果[SEP]22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果[SEP]22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果[SEP],22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,无法确定,22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,[CLS]22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果[SEP]22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果[SEP]22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果[SEP],22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,22床何颖男38岁遵医嘱给予NS50ml生长抑素3mgQ12h泵人剩余液体30ml时显示停止报警灯闪烁重新启动时还是报警立即更换注射泵未对患者造成不良后果,因该设备处于超寿命期5年使用状态长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1376108032024000191,其他,[CLS]无[SEP]无法开机[SEP]20240416医护人员给患者使用注射泵时无法开机停止使用更换新的使用[SEP],无,无法开机,20240416医护人员给患者使用注射泵时无法开机停止使用更换新的使用,产品原因（包括说明书等）,到考虑1该产品存在质量缺陷2操作者未按说明书对产品进行维护和保养,无,[CLS]无[SEP]无法开机[SEP]20240416医护人员给患者使用注射泵时无法开机停止使用更换新的使用[SEP],无法开机,20240416医护人员给患者使用注射泵时无法开机停止使用更换新的使用,该设备已使用超过10年处于超寿命期5年使用状态长期临床使用导致电源板电源模块老化故障设备无法通电开机
1376108032024000148,其他,[CLS]无[SEP]外壳损坏[SEP]20240409医护人员为患者使用注射泵时发现外壳损坏停止使用更换新的[SEP],无,外壳损坏,20240409医护人员为患者使用注射泵时发现外壳损坏停止使用更换新的,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]外壳损坏[SEP]20240409医护人员为患者使用注射泵时发现外壳损坏停止使用更换新的[SEP],外壳损坏,20240409医护人员为患者使用注射泵时发现外壳损坏停止使用更换新的,该设备处于超寿命期5年使用状态长期临床使用压柄导向柱材质老化开裂无法正常固定注射器
1376108032024000141,其他,[CLS]无[SEP]捏柄损坏[SEP]20240407医务人员准备使用注射泵注射药物时发现捏柄损坏停止使用及时更换[SEP],无,捏柄损坏,20240407医务人员准备使用注射泵注射药物时发现捏柄损坏停止使用及时更换,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]捏柄损坏[SEP]20240407医务人员准备使用注射泵注射药物时发现捏柄损坏停止使用及时更换[SEP],捏柄损坏,20240407医务人员准备使用注射泵注射药物时发现捏柄损坏停止使用及时更换,该设备处于超寿命期5年使用状态由于长期频繁使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1376108032024000128,其他,[CLS]无[SEP]注射器夹钳拉杆断裂[SEP]20240401医护人员准备给患者使用注射泵时发现注射器夹钳拉杆断裂无法使用停止使用更换新的[SEP],无,注射器夹钳拉杆断裂,20240401医护人员准备给患者使用注射泵时发现注射器夹钳拉杆断裂无法使用停止使用更换新的,产品原因（包括说明书等）,注射器夹钳拉杆断裂,无,[CLS]无[SEP]注射器夹钳拉杆断裂[SEP]20240401医护人员准备给患者使用注射泵时发现注射器夹钳拉杆断裂无法使用停止使用更换新的[SEP],注射器夹钳拉杆断裂,20240401医护人员准备给患者使用注射泵时发现注射器夹钳拉杆断裂无法使用停止使用更换新的,该设备处于超寿命期5年使用状态设备前壳压柄因长期使用磨损受力导致开裂
1376108032024000105,其他,[CLS]无[SEP]捏柄损坏[SEP]20240318医护人员给患者使用注射泵时发现捏柄损坏停止使用更换新的[SEP],无,捏柄损坏,20240318医护人员给患者使用注射泵时发现捏柄损坏停止使用更换新的,产品原因（包括说明书等）,捏柄损坏,无,[CLS]无[SEP]捏柄损坏[SEP]20240318医护人员给患者使用注射泵时发现捏柄损坏停止使用更换新的[SEP],捏柄损坏,20240318医护人员给患者使用注射泵时发现捏柄损坏停止使用更换新的,该设备已使用近5年由于长期频繁使用捏柄反复受到按压导致磨损开裂从而无法控制注射泵的注射器夹张开与闭合以固定注射器推杆的尾端导致注射泵不能正常使用
1253717032024000171,其他,[CLS]无[SEP]屏幕显示异常[SEP]患者于202425日0752分休息状态下突发心悸胸闷不适无胸痛无恶心呕吐即刻行床旁心电图示窦性心律V3V6导联ST段明显压低请心内科会诊看过病人翻阅病例后会诊意见如下心内科诊断急性冠脉综合征于202425遵医嘱给予硝酸甘油5mg泵入携用物至病人床前连接好后发现屏幕显示异常遂更换注射泵报修至器械科[SEP],无,屏幕显示异常,患者于202425日0752分休息状态下突发心悸胸闷不适无胸痛无恶心呕吐即刻行床旁心电图示窦性心律V3V6导联ST段明显压低请心内科会诊看过病人翻阅病例后会诊意见如下心内科诊断急性冠脉综合征于202425遵医嘱给予硝酸甘油5mg泵入携用物至病人床前连接好后发现屏幕显示异常遂更换注射泵报修至器械科,"无法确定,产品原因（包括说明书等）",原因不明无法确定,无,[CLS]无[SEP]屏幕显示异常[SEP]患者于202425日0752分休息状态下突发心悸胸闷不适无胸痛无恶心呕吐即刻行床旁心电图示窦性心律V3V6导联ST段明显压低请心内科会诊看过病人翻阅病例后会诊意见如下心内科诊断急性冠脉综合征于202425遵医嘱给予硝酸甘油5mg泵入携用物至病人床前连接好后发现屏幕显示异常遂更换注射泵报修至器械科[SEP],屏幕显示异常,患者于202425日0752分休息状态下突发心悸胸闷不适无胸痛无恶心呕吐即刻行床旁心电图示窦性心律V3V6导联ST段明显压低请心内科会诊看过病人翻阅病例后会诊意见如下心内科诊断急性冠脉综合征于202425遵医嘱给予硝酸甘油5mg泵入携用物至病人床前连接好后发现屏幕显示异常遂更换注射泵报修至器械科,该设备已使用近3年长期临床使用频繁搬动设备设备内部线缆震动导致显示屏与主控板连接排线松动
1253718062024000258,严重伤害,[CLS]注射量不准存在重大安全风险[SEP]注射量不准偏少[SEP]注射泵使用过程中管床护士发现实际注射量少于设定注射量[SEP],注射量不准存在重大安全风险,注射量不准偏少,注射泵使用过程中管床护士发现实际注射量少于设定注射量,产品原因（包括说明书等）,经工程师检查走校准程序进行校准后恢复正常,注射量不准存在重大安全风险,[CLS]注射量不准存在重大安全风险[SEP]注射量不准偏少[SEP]注射泵使用过程中管床护士发现实际注射量少于设定注射量[SEP],注射量不准偏少,注射泵使用过程中管床护士发现实际注射量少于设定注射量,院方上报为严重伤害根据严重伤害的定义我司认为应为其他1医务人员及时发现注射速度异常立即停止使用更换其他设备继续注射未对使用者造成伤害2该设备处于超预期寿命使用状态分析问题原因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液推进量不准确
1253718062024000175,其他,[CLS]null[SEP]报警注射器未顶紧[SEP]设备使用时装好注射器按开始键设备报警注射器未顶紧[SEP],null,报警注射器未顶紧,设备使用时装好注射器按开始键设备报警注射器未顶紧,产品原因（包括说明书等）,null,null,[CLS]null[SEP]报警注射器未顶紧[SEP]设备使用时装好注射器按开始键设备报警注射器未顶紧[SEP],报警注射器未顶紧,设备使用时装好注射器按开始键设备报警注射器未顶紧,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253718062024000187,其他,[CLS]null[SEP]报警注射器未顶紧[SEP]给患者使用注射泵时装好注射器按启动键设备报警注射器未顶紧[SEP],null,报警注射器未顶紧,给患者使用注射泵时装好注射器按启动键设备报警注射器未顶紧,产品原因（包括说明书等）,null,null,[CLS]null[SEP]报警注射器未顶紧[SEP]给患者使用注射泵时装好注射器按启动键设备报警注射器未顶紧[SEP],报警注射器未顶紧,给患者使用注射泵时装好注射器按启动键设备报警注射器未顶紧,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1253718062024000186,其他,[CLS]null[SEP]报警错误2[SEP]给患者使用注射泵时按启动键后设备报警错误2设备无法使用[SEP],null,报警错误2,给患者使用注射泵时按启动键后设备报警错误2设备无法使用,产品原因（包括说明书等）,排线损坏,null,[CLS]null[SEP]报警错误2[SEP]给患者使用注射泵时按启动键后设备报警错误2设备无法使用[SEP],报警错误2,给患者使用注射泵时按启动键后设备报警错误2设备无法使用,由于该设备已使用7年处于超寿命期5年使用状态长期临床使用导致FPC线老化发生故障造成检测信号中断从而引发报警
1253718062024000262,严重伤害,[CLS]报警蜂鸣器不响存在较大安全隐患[SEP]报警蜂鸣器不响[SEP]设备巡检过程中发现设备报警蜂鸣器不响[SEP],报警蜂鸣器不响存在较大安全隐患,报警蜂鸣器不响,设备巡检过程中发现设备报警蜂鸣器不响,产品原因（包括说明书等）,报警蜂鸣器坏,报警蜂鸣器不响存在较大安全隐患,[CLS]报警蜂鸣器不响存在较大安全隐患[SEP]报警蜂鸣器不响[SEP]设备巡检过程中发现设备报警蜂鸣器不响[SEP],报警蜂鸣器不响,设备巡检过程中发现设备报警蜂鸣器不响,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1该设备超期使用5年寿命期后喇叭老化故障无法正常发出报警声2问题为设备巡检时发现未对人体造成伤害
1253718062024000241,严重伤害,[CLS]报警蜂鸣器不响存在严重安全风险[SEP]报警蜂鸣器不响[SEP]设备使用过程中红色报警指示灯亮但报警蜂鸣器不响护士到病区输液及时发现问题及时更换了注射泵[SEP],报警蜂鸣器不响存在严重安全风险,报警蜂鸣器不响,设备使用过程中红色报警指示灯亮但报警蜂鸣器不响护士到病区输液及时发现问题及时更换了注射泵,产品原因（包括说明书等）,蜂鸣器坏治疗过程中出现问题设备需要声光报警以便医务人员及时发现及时处理尤其在普通病房蜂鸣器不响医务人员不能及时发现有可能给患者造成严重伤害威高注射泵蜂鸣器不响问题出现频率较高,报警蜂鸣器不响存在严重安全风险,[CLS]报警蜂鸣器不响存在严重安全风险[SEP]报警蜂鸣器不响[SEP]设备使用过程中红色报警指示灯亮但报警蜂鸣器不响护士到病区输液及时发现问题及时更换了注射泵[SEP],报警蜂鸣器不响,设备使用过程中红色报警指示灯亮但报警蜂鸣器不响护士到病区输液及时发现问题及时更换了注射泵,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1该设备因超期使用5年寿命期导致喇叭老化故障从而不能正常发出报警声2问题为设备巡检时发现未对人体造成伤害
1406528112024000057,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]后壳脱落[SEP]2024年3月13日该科室护士在操作该注射泵时发现后壳掉落随后将该设备送往设备科设备科接受后展开检修活动[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,后壳脱落,2024年3月13日该科室护士在操作该注射泵时发现后壳掉落随后将该设备送往设备科设备科接受后展开检修活动,无法确定,2024年3月13日该科室护士在操作该注射泵时发现后壳掉落随后将该设备送往设备科设备科接受后展开检修活动分析全部螺丝脱落螺丝松动导致,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]后壳脱落[SEP]2024年3月13日该科室护士在操作该注射泵时发现后壳掉落随后将该设备送往设备科设备科接受后展开检修活动[SEP],后壳脱落,2024年3月13日该科室护士在操作该注射泵时发现后壳掉落随后将该设备送往设备科设备科接受后展开检修活动,因该设备已使用超过5年处于超寿命期使用状态长期临床搬运使用导致后壳螺丝松动掉落无法正常固定后壳
1151527032024000028,其他,[CLS]未造成伤害[SEP]D10100301_开启交直流电故障[SEP]2024年3月20日达拉特旗人民医院急诊科工作人员在注射泵开机后发现有报警提示显示交流电故障发现后与厂家沟通后进行返厂维修该事件未涉及患者[SEP],未造成伤害,D10100301_开启交直流电故障,2024年3月20日达拉特旗人民医院急诊科工作人员在注射泵开机后发现有报警提示显示交流电故障发现后与厂家沟通后进行返厂维修该事件未涉及患者,产品原因（包括说明书等）,经工程师现场检查发现设备电源板故障,未造成伤害,[CLS]未造成伤害[SEP]D10100301_开启交直流电故障[SEP]2024年3月20日达拉特旗人民医院急诊科工作人员在注射泵开机后发现有报警提示显示交流电故障发现后与厂家沟通后进行返厂维修该事件未涉及患者[SEP],D10100301_开启交直流电故障,2024年3月20日达拉特旗人民医院急诊科工作人员在注射泵开机后发现有报警提示显示交流电故障发现后与厂家沟通后进行返厂维修该事件未涉及患者,根据检查情况判断设备故障原因可能为药液洒在设备上未及时清理部分药液渗入设备的主控板中导致元器件短路造成了故障报警
1162107002024000201,其他,[CLS]无伤害事件发生[SEP]设备按键失灵无反应[SEP]工作人员对设备进行开机检查发现设备按键失灵为了不影响正常使用已和工程师联系进行报修未造成不良影响[SEP],无伤害事件发生,设备按键失灵无反应,工作人员对设备进行开机检查发现设备按键失灵为了不影响正常使用已和工程师联系进行报修未造成不良影响,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]设备按键失灵无反应[SEP]工作人员对设备进行开机检查发现设备按键失灵为了不影响正常使用已和工程师联系进行报修未造成不良影响[SEP],设备按键失灵无反应,工作人员对设备进行开机检查发现设备按键失灵为了不影响正常使用已和工程师联系进行报修未造成不良影响,因该设备已使用超过5年的寿命期长期临床使用频繁按压按键按键老化与主控板接触不良导致按键无法正常使用
1203203102024000036,其他,[CLS]无[SEP]长位丝杆卡住[SEP]使用人员开机检查发现长位丝杆卡住[SEP],无,长位丝杆卡住,使用人员开机检查发现长位丝杆卡住,产品原因（包括说明书等）,检查发现长位丝杆外壳断裂影响丝杆走动,无,[CLS]无[SEP]长位丝杆卡住[SEP]使用人员开机检查发现长位丝杆卡住[SEP],长位丝杆卡住,使用人员开机检查发现长位丝杆卡住,因该设备的使用年限已远超5年的寿命期长期临床使用丝杆套筒老化开裂缝隙处翘起与泵体接触卡住导致拉杆无法正常移动
1162112062024000026,其他,[CLS]影响治疗[SEP]机器报警[SEP]该患于2024年2月26日因需降糖遵医嘱给予患者泵入降糖药泵速无法调节更换输液泵后正常[SEP],影响治疗,机器报警,该患于2024年2月26日因需降糖遵医嘱给予患者泵入降糖药泵速无法调节更换输液泵后正常,产品原因（包括说明书等）,机器故障,影响治疗,[CLS]影响治疗[SEP]机器报警[SEP]该患于2024年2月26日因需降糖遵医嘱给予患者泵入降糖药泵速无法调节更换输液泵后正常[SEP],机器报警,该患于2024年2月26日因需降糖遵医嘱给予患者泵入降糖药泵速无法调节更换输液泵后正常,因设置的注射速度超出相应规格注射器的最大流速未对注射泵重新校准导致设备无法正确识别发出速度错误报警
1376104002024000102,其他,[CLS]无[SEP]异常报警[SEP]护士在给患者使用注射泵的时候注射泵异常报警无法使用[SEP],无,异常报警,护士在给患者使用注射泵的时候注射泵异常报警无法使用,无法确定,经检测判断为注射泵内置导联线脱落导致注射泵异常报警,无,[CLS]无[SEP]异常报警[SEP]护士在给患者使用注射泵的时候注射泵异常报警无法使用[SEP],异常报警,护士在给患者使用注射泵的时候注射泵异常报警无法使用,该设备已使用4年多由于临床长期使用搬动设备机器震动跌宕内部电线晃动导致线束插头松动从而设备发出系统故障报警
1294410002024000172,其他,[CLS]null[SEP]需要使用此注射泵推注某一药物时开机时发现注射器屏幕一直报警提示注射器未顶紧[SEP]医生新开出医嘱需要用到注射泵在双人核对药物的前提下护士梁宝欣加完药物后去柜子取出此注射泵开机准备使用后不一会就一直报警提示注射器未顶紧但已正确顶紧注射泵再关机重启都是一样无法使用立刻停止使用更换另一注射泵注射泵[SEP],null,需要使用此注射泵推注某一药物时开机时发现注射器屏幕一直报警提示注射器未顶紧,医生新开出医嘱需要用到注射泵在双人核对药物的前提下护士梁宝欣加完药物后去柜子取出此注射泵开机准备使用后不一会就一直报警提示注射器未顶紧但已正确顶紧注射泵再关机重启都是一样无法使用立刻停止使用更换另一注射泵注射泵,产品原因（包括说明书等）,注射泵的顶紧相关传感器未起反应无法获取注射泵的泵体注射深度信息,null,[CLS]null[SEP]需要使用此注射泵推注某一药物时开机时发现注射器屏幕一直报警提示注射器未顶紧[SEP]医生新开出医嘱需要用到注射泵在双人核对药物的前提下护士梁宝欣加完药物后去柜子取出此注射泵开机准备使用后不一会就一直报警提示注射器未顶紧但已正确顶紧注射泵再关机重启都是一样无法使用立刻停止使用更换另一注射泵注射泵[SEP],需要使用此注射泵推注某一药物时开机时发现注射器屏幕一直报警提示注射器未顶紧,医生新开出医嘱需要用到注射泵在双人核对药物的前提下护士梁宝欣加完药物后去柜子取出此注射泵开机准备使用后不一会就一直报警提示注射器未顶紧但已正确顶紧注射泵再关机重启都是一样无法使用立刻停止使用更换另一注射泵注射泵,1FPC线的功能之一是负责传递检测信号损坏后造成检测信号中断发出注射器未顶紧报警报警后设备不能注射药物无法正常使用2结合市场反馈分析FPC线损坏的原因可能是生产过程中内部FPC线未固定牢固在临床搬运过程中产生晃动FPC线与周围电路板摩擦导致磨损
1376104002024000106,其他,[CLS]无[SEP]速度过快[SEP]护士在给患者使用输液泵时发现泵流速过快[SEP],无,速度过快,护士在给患者使用输液泵时发现泵流速过快,无法确定,经检测内部传感器故障导致流速过快,无,[CLS]无[SEP]速度过快[SEP]护士在给患者使用输液泵时发现泵流速过快[SEP],速度过快,护士在给患者使用输液泵时发现泵流速过快,因该设备已使用超过5年处于超寿命期使用状态长期临床使用及转运过程中设备经过跌宕震动导致长电位器长电位器是一种行程传感器插头松动无法正常检测推注行程造成实际流速与设定流速不符
1253717002024000146,其他,[CLS]无[SEP]推头断裂[SEP]2024年2月16日在给患者使用注射泵时注射泵推头断裂导致无法使用立即更换新的注射泵未对患者造成伤害[SEP],无,推头断裂,2024年2月16日在给患者使用注射泵时注射泵推头断裂导致无法使用立即更换新的注射泵未对患者造成伤害,产品原因（包括说明书等）,1材质问题2机器使用年限过长,无,[CLS]无[SEP]推头断裂[SEP]2024年2月16日在给患者使用注射泵时注射泵推头断裂导致无法使用立即更换新的注射泵未对患者造成伤害[SEP],推头断裂,2024年2月16日在给患者使用注射泵时注射泵推头断裂导致无法使用立即更换新的注射泵未对患者造成伤害,因该设备已处于超寿命期使用状态设备部件已老化当受到外力冲击时结构件易损伤
1253717002024000144,其他,[CLS]无[SEP]拉杆断裂[SEP]2024年2月15日患儿静脉用药时微量泵拉杆断裂更换新的微量泵为患儿进行输液并联系设备科进行维修[SEP],无,拉杆断裂,2024年2月15日患儿静脉用药时微量泵拉杆断裂更换新的微量泵为患儿进行输液并联系设备科进行维修,产品原因（包括说明书等）,材质问题,无,[CLS]无[SEP]拉杆断裂[SEP]2024年2月15日患儿静脉用药时微量泵拉杆断裂更换新的微量泵为患儿进行输液并联系设备科进行维修[SEP],拉杆断裂,2024年2月15日患儿静脉用药时微量泵拉杆断裂更换新的微量泵为患儿进行输液并联系设备科进行维修,因该设备已处于超寿命期使用状态设备部件已老化当受到外力冲击时结构件易损伤
1264115002024000346,其他,[CLS]null[SEP]不显示运行状态[SEP]给患者使用微量泵时发现下侧泵管运行中不显示运行状态[SEP],null,不显示运行状态,给患者使用微量泵时发现下侧泵管运行中不显示运行状态,无法确定,给患者使用微量泵时发现下侧泵管运行中不显示运行状态,null,[CLS]null[SEP]不显示运行状态[SEP]给患者使用微量泵时发现下侧泵管运行中不显示运行状态[SEP],不显示运行状态,给患者使用微量泵时发现下侧泵管运行中不显示运行状态,因该设备已使用6年处于超寿命期使用状态长期临床使用导致内部运行指示灯组件老化发生故障从而无法显示运行状态
1376108032024000089,其他,[CLS]无[SEP]不推药离合器打不开[SEP]20240308医护人员给患者使用注射泵时不推药离合器打不开停止使用更换新的使用[SEP],无,不推药离合器打不开,20240308医护人员给患者使用注射泵时不推药离合器打不开停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]不推药离合器打不开[SEP]20240308医护人员给患者使用注射泵时不推药离合器打不开停止使用更换新的使用[SEP],不推药离合器打不开,20240308医护人员给患者使用注射泵时不推药离合器打不开停止使用更换新的使用,由于该设备已超五年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置导致无法正常注射药物
1264115002024000347,其他,[CLS]null[SEP]使用过程中发现微量泵的固定器部分这段无法固定[SEP]患者遵医嘱需要泵入药液使用过程中发现微量泵的固定器部分这段无法固定[SEP],null,使用过程中发现微量泵的固定器部分这段无法固定,患者遵医嘱需要泵入药液使用过程中发现微量泵的固定器部分这段无法固定,无法确定,微量泵的固定器部分这段无法固定,null,[CLS]null[SEP]使用过程中发现微量泵的固定器部分这段无法固定[SEP]患者遵医嘱需要泵入药液使用过程中发现微量泵的固定器部分这段无法固定[SEP],使用过程中发现微量泵的固定器部分这段无法固定,患者遵医嘱需要泵入药液使用过程中发现微量泵的固定器部分这段无法固定,由于该设备已超5年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1406501052024000012,其他,[CLS]null[SEP]阻塞报警[SEP]科室护士正常使用时机器发出阻塞报警[SEP],null,阻塞报警,科室护士正常使用时机器发出阻塞报警,产品原因（包括说明书等）,机器内部故障,null,[CLS]null[SEP]阻塞报警[SEP]科室护士正常使用时机器发出阻塞报警[SEP],阻塞报警,科室护士正常使用时机器发出阻塞报警,由于该设备已使用超过5年处于超预期使用状态设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了堵塞报警
1253717072024000226,其他,[CLS]无[SEP]折射泵夹杆断裂[SEP]2024年2月26日科室报修折射泵夹杆断裂无法使用设备科现场检查确认注射泵无法使用夹杆断裂给予更换后恢复使用[SEP],无,折射泵夹杆断裂,2024年2月26日科室报修折射泵夹杆断裂无法使用设备科现场检查确认注射泵无法使用夹杆断裂给予更换后恢复使用,产品原因（包括说明书等）,注射泵夹杆断裂,无,[CLS]无[SEP]折射泵夹杆断裂[SEP]2024年2月26日科室报修折射泵夹杆断裂无法使用设备科现场检查确认注射泵无法使用夹杆断裂给予更换后恢复使用[SEP],折射泵夹杆断裂,2024年2月26日科室报修折射泵夹杆断裂无法使用设备科现场检查确认注射泵无法使用夹杆断裂给予更换后恢复使用,由于该设备已使用超过5年处于超预期使用状态长期使用导致压杆老化损伤从而无法固定注射器
1253707092024000136,其他,[CLS]无[SEP]提示泵药异常[SEP]20240127在给患者使用注射泵进行泵药时机器一直显示泵药异常给予更换输液泵通知设备科进行维修[SEP],无,提示泵药异常,20240127在给患者使用注射泵进行泵药时机器一直显示泵药异常给予更换输液泵通知设备科进行维修,产品原因（包括说明书等）,产品质量问题,无,[CLS]无[SEP]提示泵药异常[SEP]20240127在给患者使用注射泵进行泵药时机器一直显示泵药异常给予更换输液泵通知设备科进行维修[SEP],提示泵药异常,20240127在给患者使用注射泵进行泵药时机器一直显示泵药异常给予更换输液泵通知设备科进行维修,根据检查情况判断故障原因为临床使用期间药液侵入设备未及时清理干粉附着在丝杆套筒外壁与前壳内O型密封圈摩擦堵塞对压力传感器产生的压强值超过中级阻塞阈值产生阻塞报警无法正常进行推注工作
1253707122024000229,其他,[CLS]无[SEP]设备报警管路阻塞[SEP]312号工作人员在使用注射泵时设备报警管路阻塞检查管路无阻塞随撤机停用报告设备科维修[SEP],无,设备报警管路阻塞,312号工作人员在使用注射泵时设备报警管路阻塞检查管路无阻塞随撤机停用报告设备科维修,产品原因（包括说明书等）,压力传感器损坏,无,[CLS]无[SEP]设备报警管路阻塞[SEP]312号工作人员在使用注射泵时设备报警管路阻塞检查管路无阻塞随撤机停用报告设备科维修[SEP],设备报警管路阻塞,312号工作人员在使用注射泵时设备报警管路阻塞检查管路无阻塞随撤机停用报告设备科维修,由于该设备已使用5年多处于超预期使用状态长期临床使用造成压力传感器老化故障无法识别管路内压力值导致设备报警提示阻塞
1223401032024000714,严重伤害,[CLS]背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出病人和护士收到惊吓[SEP]背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险[SEP]4月9日我院消化科14床病人龙某金治疗期间所使用的注射泵背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险病人和护士收到严重惊吓要求对设备进行外观及性能检测[SEP],背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出病人和护士收到惊吓,背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险,4月9日我院消化科14床病人龙某金治疗期间所使用的注射泵背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险病人和护士收到严重惊吓要求对设备进行外观及性能检测,产品原因（包括说明书等）,设备零部件脆化耐久度不足,背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出病人和护士收到惊吓,[CLS]背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出病人和护士收到惊吓[SEP]背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险[SEP]4月9日我院消化科14床病人龙某金治疗期间所使用的注射泵背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险病人和护士收到严重惊吓要求对设备进行外观及性能检测[SEP],背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险,4月9日我院消化科14床病人龙某金治疗期间所使用的注射泵背部固定卡子断裂设备掉落输液皮条及电源线受到拉拽部分脱出有严重进气风险病人和护士收到严重惊吓要求对设备进行外观及性能检测,院方上报为严重伤害根据严重伤害的定义我司认为应为其他1因该设备已使用超过5年处于超寿命期使用状态故障发生时注射泵从支架上脱落科室立即更换其他设备继续注射未对人体造成伤害2长期临床使用频繁旋转紧固夹导致紧固夹损伤断裂设备无法稳定固定在支架上
1376108012024000081,严重伤害,[CLS]无[SEP]D040505_流速不准[SEP]20231211医务人员准备使用注射泵时发现流速过快停止使用及时更换此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害[SEP],无,D040505_流速不准,20231211医务人员准备使用注射泵时发现流速过快停止使用及时更换此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]D040505_流速不准[SEP]20231211医务人员准备使用注射泵时发现流速过快停止使用及时更换此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害[SEP],D040505_流速不准,20231211医务人员准备使用注射泵时发现流速过快停止使用及时更换此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害,院方上报为严重伤害根据严重伤害的定义我司认为应为其他1医务人员及时发现注射速度异常立即停止使用更换其他设备继续注射未对人体造成伤害2由于医院长期未进行注射器校准导致注射速度的偏差超出正常范围重新校准可恢复正常
1274204002024000127,其他,[CLS]null[SEP]注射泵无法启动[SEP]器械使用时间20240218使用目的定时定量注射药物使用依据注射泵通过控制使用情况较频繁出现的不良事件情况进行注射药物时按启动键无反应对受害者影响有无采取的治疗措施停止使用设备交医院设备科检修[SEP],null,注射泵无法启动,器械使用时间20240218使用目的定时定量注射药物使用依据注射泵通过控制使用情况较频繁出现的不良事件情况进行注射药物时按启动键无反应对受害者影响有无采取的治疗措施停止使用设备交医院设备科检修,产品原因（包括说明书等）,注射泵限位杆处断裂导致内部识别注射器大小传感器部分松动设备无法识别到注射器且无报警,null,[CLS]null[SEP]注射泵无法启动[SEP]器械使用时间20240218使用目的定时定量注射药物使用依据注射泵通过控制使用情况较频繁出现的不良事件情况进行注射药物时按启动键无反应对受害者影响有无采取的治疗措施停止使用设备交医院设备科检修[SEP],注射泵无法启动,器械使用时间20240218使用目的定时定量注射药物使用依据注射泵通过控制使用情况较频繁出现的不良事件情况进行注射药物时按启动键无反应对受害者影响有无采取的治疗措施停止使用设备交医院设备科检修,因该设备已使用10年处于超寿命期使用状态临床长期使用导致捏柄老化断裂无法固定注射器导致传感器无法识别注射器的规格与位置从而启动失效
1274204002024000132,其他,[CLS]null[SEP]输液泵无法正常使用启动自动完成[SEP]器械使用时间20240220使用目的进行定时定量输液使用依据输液泵可以定时定量进行输液使用情况频繁出现的不良事件情况2024220日在准备使用输液泵输液时点击启动后自动报警完成导致无法正常完成输液问题出现后立刻关停设备交设备科处理对受害者影响有无采取的治疗措施停用设备交设备科处理换用备用设备[SEP],null,输液泵无法正常使用启动自动完成,器械使用时间20240220使用目的进行定时定量输液使用依据输液泵可以定时定量进行输液使用情况频繁出现的不良事件情况2024220日在准备使用输液泵输液时点击启动后自动报警完成导致无法正常完成输液问题出现后立刻关停设备交设备科处理对受害者影响有无采取的治疗措施停用设备交设备科处理换用备用设备,产品原因（包括说明书等）,经检修内部一处线缆插头位置松动导致机器无法工作,null,[CLS]null[SEP]输液泵无法正常使用启动自动完成[SEP]器械使用时间20240220使用目的进行定时定量输液使用依据输液泵可以定时定量进行输液使用情况频繁出现的不良事件情况2024220日在准备使用输液泵输液时点击启动后自动报警完成导致无法正常完成输液问题出现后立刻关停设备交设备科处理对受害者影响有无采取的治疗措施停用设备交设备科处理换用备用设备[SEP],输液泵无法正常使用启动自动完成,器械使用时间20240220使用目的进行定时定量输液使用依据输液泵可以定时定量进行输液使用情况频繁出现的不良事件情况2024220日在准备使用输液泵输液时点击启动后自动报警完成导致无法正常完成输液问题出现后立刻关停设备交设备科处理对受害者影响有无采取的治疗措施停用设备交设备科处理换用备用设备,因该设备已使用10年处于超寿命期使用状态长期临床使用导致内部长电位器插头松动设备未检测到长电位器信号认为已经注射完毕发出报警信号
1274206002024000049,其他,[CLS]无[SEP]null[SEP]普外一2024年3月11日遵医嘱予以奥曲肽静脉泵入连接电源显示低电压一直报警无法正常使用更换另一台微量泵泵入药物并联系医学装备部维修[SEP],无,null,普外一2024年3月11日遵医嘱予以奥曲肽静脉泵入连接电源显示低电压一直报警无法正常使用更换另一台微量泵泵入药物并联系医学装备部维修,产品原因（包括说明书等）,工程师认为主板和电源板连接不合理,无,[CLS]无[SEP]null[SEP]普外一2024年3月11日遵医嘱予以奥曲肽静脉泵入连接电源显示低电压一直报警无法正常使用更换另一台微量泵泵入药物并联系医学装备部维修[SEP],null,普外一2024年3月11日遵医嘱予以奥曲肽静脉泵入连接电源显示低电压一直报警无法正常使用更换另一台微量泵泵入药物并联系医学装备部维修,由于该设备已使用10年处于超寿命期使用状态故障原因可能为设备老化与长期临床使用可能导致电源板电源模块焊接引脚松动使电源板无法正常供电从而发出低电压报警
1253717032024000181,其他,[CLS]无[SEP]科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修[SEP]20240308科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修[SEP],无,科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修,20240308科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修,产品原因（包括说明书等）,科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修,无,[CLS]无[SEP]科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修[SEP]20240308科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修[SEP],科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修,20240308科室人员检查设备时发现夹持杆断裂没有给患者造成不良现象报设备科维修,由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁旋转紧固夹导致紧固夹损伤不能将设备稳定固定在支架上
