报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1274201022024000130,其他,[CLS]无伤害[SEP]无法使用[SEP]20240318设备维护时发现夹子损坏联系维修已经维修好[SEP],无伤害,无法使用,20240318设备维护时发现夹子损坏联系维修已经维修好,产品原因（包括说明书等）,配件故障,无伤害,[CLS]无伤害[SEP]无法使用[SEP]20240318设备维护时发现夹子损坏联系维修已经维修好[SEP],无法使用,20240318设备维护时发现夹子损坏联系维修已经维修好,由于该设备已超5年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1376104002024000100,其他,[CLS]无[SEP]异常报警[SEP]护士在给患者接入注射泵时注射泵异常报警[SEP],无,异常报警,护士在给患者接入注射泵时注射泵异常报警,无法确定,经检测判断为注射泵内部导联线脱落导致注射泵异常报警,无,[CLS]无[SEP]异常报警[SEP]护士在给患者接入注射泵时注射泵异常报警[SEP],异常报警,护士在给患者接入注射泵时注射泵异常报警,根据故障情况分析压力传感器插头松动的原因可能为临床搬动与转运过程中设备受到跌宕震动导致内部压力传感器插头松动压力值信号传输异常造成报警
1253701122024000158,其他,[CLS]未造成伤害[SEP]针管夹断裂[SEP]2024年3月5日注射泵在使用过程中针管夹断裂导致无法正常注射药物科室工作人员已为患儿更换注射泵使用并向设备管理部报修未对患儿造成影响[SEP],未造成伤害,针管夹断裂,2024年3月5日注射泵在使用过程中针管夹断裂导致无法正常注射药物科室工作人员已为患儿更换注射泵使用并向设备管理部报修未对患儿造成影响,无法确定,设备管理部工程师接报修后到达科室检查设备分析故障原因为注射泵针管夹老化导致断裂,未造成伤害,[CLS]未造成伤害[SEP]针管夹断裂[SEP]2024年3月5日注射泵在使用过程中针管夹断裂导致无法正常注射药物科室工作人员已为患儿更换注射泵使用并向设备管理部报修未对患儿造成影响[SEP],针管夹断裂,2024年3月5日注射泵在使用过程中针管夹断裂导致无法正常注射药物科室工作人员已为患儿更换注射泵使用并向设备管理部报修未对患儿造成影响,因该设备已使用超过5年处于超寿命期使用状态长期临床使用压杆老化开裂无法正常固定注射器
1253717032024000233,严重伤害,[CLS]滴注量不准易造成给药不精准影响疗效延误患者病情治疗[SEP]设备速率存在误差[SEP]20240325设备科工作人员在对设备进行季度保养检修时发现设备速率存在误差不能正常对病人进行注射液体[SEP],滴注量不准易造成给药不精准影响疗效延误患者病情治疗,设备速率存在误差,20240325设备科工作人员在对设备进行季度保养检修时发现设备速率存在误差不能正常对病人进行注射液体,产品原因（包括说明书等）,设备速率存在误差,滴注量不准易造成给药不精准影响疗效延误患者病情治疗,[CLS]滴注量不准易造成给药不精准影响疗效延误患者病情治疗[SEP]设备速率存在误差[SEP]20240325设备科工作人员在对设备进行季度保养检修时发现设备速率存在误差不能正常对病人进行注射液体[SEP],设备速率存在误差,20240325设备科工作人员在对设备进行季度保养检修时发现设备速率存在误差不能正常对病人进行注射液体,院方上报为严重伤害根据严重伤害的定义我司认为应为其他1该不良事件是设备科对设备进行保养检修时发现对设备重新校准后恢复正常未对使用者造成伤害2由于医院长期未进行注射器校准且处于超寿命期使用状态导致注射速度的偏差超出正常范围重新校准可恢复正常
1386204092023000995,其他,[CLS]无[SEP]频繁报警流速不准[SEP]使用前检查时设备频繁报警流速不准[SEP],无,频繁报警流速不准,使用前检查时设备频繁报警流速不准,"产品原因（包括说明书等）,无法确定",初步判断为系统故障,无,[CLS]无[SEP]频繁报警流速不准[SEP]使用前检查时设备频繁报警流速不准[SEP],频繁报警流速不准,使用前检查时设备频繁报警流速不准,因设置的注射速度超出相应规格注射器的最大流速导致设备无法正确识别发出速度错误报警
1386204092023000994,其他,[CLS]无[SEP]卡夹无法紧闭[SEP]设备使用前检查时发现卡夹无法紧闭[SEP],无,卡夹无法紧闭,设备使用前检查时发现卡夹无法紧闭,"产品原因（包括说明书等）,无法确定",初步判断为卡夹内弹簧失活或掉落,无,[CLS]无[SEP]卡夹无法紧闭[SEP]设备使用前检查时发现卡夹无法紧闭[SEP],卡夹无法紧闭,设备使用前检查时发现卡夹无法紧闭,由于该设备已使用超过5年处于超预期使用状态长期使用导致捏柄弹簧失活从而无法固定离合器位置
1386204092023001001,其他,[CLS]无[SEP]设备开机后频繁报警[SEP]设备开机后频繁报警立即停止使用并换用正常的注射泵[SEP],无,设备开机后频繁报警,设备开机后频繁报警立即停止使用并换用正常的注射泵,"产品原因（包括说明书等）,无法确定",初步判断为自检不过,无,[CLS]无[SEP]设备开机后频繁报警[SEP]设备开机后频繁报警立即停止使用并换用正常的注射泵[SEP],设备开机后频繁报警,设备开机后频繁报警立即停止使用并换用正常的注射泵,由于该设备已使用超过5年处于超预期使用状态设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了堵塞报警
1386204092024000143,其他,[CLS]使用过程中显示泵的压力过高无法正常使用[SEP]泵的压力过高[SEP]护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修[SEP],使用过程中显示泵的压力过高无法正常使用,泵的压力过高,护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修,无法确定,使用过程中显示泵的压力过高无法正常使用,使用过程中显示泵的压力过高无法正常使用,[CLS]使用过程中显示泵的压力过高无法正常使用[SEP]泵的压力过高[SEP]护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修[SEP],泵的压力过高,护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修,由于该设备已使用超过5年处于超预期使用状态设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了堵塞报警
1386204092023000996,其他,[CLS]无[SEP]显示屏无数字显示[SEP]设备开机后电源正常显示器有亮的痕迹无显示[SEP],无,显示屏无数字显示,设备开机后电源正常显示器有亮的痕迹无显示,"产品原因（包括说明书等）,无法确定",初步判断为显示器故障,无,[CLS]无[SEP]显示屏无数字显示[SEP]设备开机后电源正常显示器有亮的痕迹无显示[SEP],显示屏无数字显示,设备开机后电源正常显示器有亮的痕迹无显示,由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁搬动设备设备内部线缆震动导致显示器连接线松动
1386204092024000134,其他,[CLS]使用过程中发现夹持输液器的夹子无法旋转不能正常使用[SEP]持输液器的夹子无法旋转[SEP]护理老师在给患者输液需要用到输液泵在使用过程中持输液器的夹子无法旋转无法正常使用故障报修[SEP],使用过程中发现夹持输液器的夹子无法旋转不能正常使用,持输液器的夹子无法旋转,护理老师在给患者输液需要用到输液泵在使用过程中持输液器的夹子无法旋转无法正常使用故障报修,无法确定,持输液器的夹子无法旋转,使用过程中发现夹持输液器的夹子无法旋转不能正常使用,[CLS]使用过程中发现夹持输液器的夹子无法旋转不能正常使用[SEP]持输液器的夹子无法旋转[SEP]护理老师在给患者输液需要用到输液泵在使用过程中持输液器的夹子无法旋转无法正常使用故障报修[SEP],持输液器的夹子无法旋转,护理老师在给患者输液需要用到输液泵在使用过程中持输液器的夹子无法旋转无法正常使用故障报修,由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁扭动紧固夹旋钮螺丝表面螺纹钝化导致滑丝无法正常固定设备
1162107002024000131,其他,[CLS]无伤害事件发生[SEP]设备手柄损坏[SEP]工作人员对设备进行日常检查时发现设备手柄损坏无法正常使用随即和工程师联系进行报修未造成不良影响[SEP],无伤害事件发生,设备手柄损坏,工作人员对设备进行日常检查时发现设备手柄损坏无法正常使用随即和工程师联系进行报修未造成不良影响,无法确定,无法确定事件原因,无伤害事件发生,[CLS]无伤害事件发生[SEP]设备手柄损坏[SEP]工作人员对设备进行日常检查时发现设备手柄损坏无法正常使用随即和工程师联系进行报修未造成不良影响[SEP],设备手柄损坏,工作人员对设备进行日常检查时发现设备手柄损坏无法正常使用随即和工程师联系进行报修未造成不良影响,由于该设备已超五年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1253717032024000128,其他,[CLS]无[SEP]设备不通电[SEP]20240218科室工作人员在使用前对设备检查时候发现设备不通电无法正常开机使用通知设备科到场进行检修[SEP],无,设备不通电,20240218科室工作人员在使用前对设备检查时候发现设备不通电无法正常开机使用通知设备科到场进行检修,产品原因（包括说明书等）,设备电源线有折断导致无法正常通电开机,无,[CLS]无[SEP]设备不通电[SEP]20240218科室工作人员在使用前对设备检查时候发现设备不通电无法正常开机使用通知设备科到场进行检修[SEP],设备不通电,20240218科室工作人员在使用前对设备检查时候发现设备不通电无法正常开机使用通知设备科到场进行检修,由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁拉扯弯折电源线导致电源线外表皮破损内部电线断裂无法正常为设备传递交流电
1141408142024000034,其他,[CLS]无[SEP]null[SEP]使用时显示阻塞报警机器内部程序出现错误[SEP],无,null,使用时显示阻塞报警机器内部程序出现错误,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]使用时显示阻塞报警机器内部程序出现错误[SEP],null,使用时显示阻塞报警机器内部程序出现错误,因顾客使用不当造成注射泵内部浸液下通道主板发生短路下通道故障导致设备发出堵塞报警
1294410002024000084,其他,[CLS]微泵推注抗癫痫药物暂停但未形成癫痫发作[SEP]微泵推药的拉杆故障药物暂停[SEP]患者行经导管颅内动脉瘤支架辅助栓寨术脑血管造影术后常规进行尼莫同微泵注药防止血管痉挛在使用注射泵仪时报警器报警护理工作人员进行检查发现推药的拉杆故障致药物暂停即予更换另一微泵继续使用[SEP],微泵推注抗癫痫药物暂停但未形成癫痫发作,微泵推药的拉杆故障药物暂停,患者行经导管颅内动脉瘤支架辅助栓寨术脑血管造影术后常规进行尼莫同微泵注药防止血管痉挛在使用注射泵仪时报警器报警护理工作人员进行检查发现推药的拉杆故障致药物暂停即予更换另一微泵继续使用,产品原因（包括说明书等）,经检查是微泵推药的拉杆故障导致推注暂停,微泵推注抗癫痫药物暂停但未形成癫痫发作,[CLS]微泵推注抗癫痫药物暂停但未形成癫痫发作[SEP]微泵推药的拉杆故障药物暂停[SEP]患者行经导管颅内动脉瘤支架辅助栓寨术脑血管造影术后常规进行尼莫同微泵注药防止血管痉挛在使用注射泵仪时报警器报警护理工作人员进行检查发现推药的拉杆故障致药物暂停即予更换另一微泵继续使用[SEP],微泵推药的拉杆故障药物暂停,患者行经导管颅内动脉瘤支架辅助栓寨术脑血管造影术后常规进行尼莫同微泵注药防止血管痉挛在使用注射泵仪时报警器报警护理工作人员进行检查发现推药的拉杆故障致药物暂停即予更换另一微泵继续使用,1FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生离合故障报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析是生产过程中内部FPC线未固定结实产生晃动FPC线与周围电路板摩擦导致磨损
1203203102024000015,其他,[CLS]null[SEP]注射器固定架断裂[SEP]注射器固定架断裂[SEP],null,注射器固定架断裂,注射器固定架断裂,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射器固定架断裂[SEP]注射器固定架断裂[SEP],注射器固定架断裂,注射器固定架断裂,由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁旋转紧固夹导致紧固夹损伤不能将设备稳定固定在支架上
1253718032024000039,其他,[CLS]null[SEP]使用时出现速度不准确情况[SEP]2024年1月12日在肾脏内科大夫在给病人使用时出现速度不准确情况科室给医工部报修后工程师发现设备系统出现紊乱重新更换系统模式并校准后可正常使用未给病人造成影响[SEP],null,使用时出现速度不准确情况,2024年1月12日在肾脏内科大夫在给病人使用时出现速度不准确情况科室给医工部报修后工程师发现设备系统出现紊乱重新更换系统模式并校准后可正常使用未给病人造成影响,产品原因（包括说明书等）,设备系统出现紊乱,null,[CLS]null[SEP]使用时出现速度不准确情况[SEP]2024年1月12日在肾脏内科大夫在给病人使用时出现速度不准确情况科室给医工部报修后工程师发现设备系统出现紊乱重新更换系统模式并校准后可正常使用未给病人造成影响[SEP],使用时出现速度不准确情况,2024年1月12日在肾脏内科大夫在给病人使用时出现速度不准确情况科室给医工部报修后工程师发现设备系统出现紊乱重新更换系统模式并校准后可正常使用未给病人造成影响,由于该设备长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速与设定流速的误差超出允许范围
1274201022024000040,其他,[CLS]无[SEP]注射泵推杆的卡扣故障[SEP]注射泵推杆的卡扣故障[SEP],无,注射泵推杆的卡扣故障,注射泵推杆的卡扣故障,无法确定,null,无,[CLS]无[SEP]注射泵推杆的卡扣故障[SEP]注射泵推杆的卡扣故障[SEP],注射泵推杆的卡扣故障,注射泵推杆的卡扣故障,由于该设备已超五年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1253701012024000052,其他,[CLS]未造成伤害[SEP]注射泵顶端卡扣损坏[SEP]2024年02月02日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],未造成伤害,注射泵顶端卡扣损坏,2024年02月02日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,产品原因（包括说明书等）,注射泵卡扣损坏考虑为产品质量存在问题,未造成伤害,[CLS]未造成伤害[SEP]注射泵顶端卡扣损坏[SEP]2024年02月02日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],注射泵顶端卡扣损坏,2024年02月02日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣损坏考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,由于该设备已超五年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1406501052024000014,其他,[CLS]未造成任何人员伤害[SEP]注射泵夹子断裂[SEP]护士使用时发现注射泵夹子出现裂口无法继续使用[SEP],未造成任何人员伤害,注射泵夹子断裂,护士使用时发现注射泵夹子出现裂口无法继续使用,产品原因（包括说明书等）,塑料材质夹子长期使用变脆断裂,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]注射泵夹子断裂[SEP]护士使用时发现注射泵夹子出现裂口无法继续使用[SEP],注射泵夹子断裂,护士使用时发现注射泵夹子出现裂口无法继续使用,由于该设备已超五年使用寿命期处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂而捏柄是固定注射器推杆尾端的装置部件之一控制注射泵的注射器夹张开与闭合当其损伤后无法调节离合器位置
1386204092024000142,其他,[CLS]科室老师开机后发现屏幕不亮[SEP]屏幕不亮[SEP]科室老师开机后发现屏幕不亮遂立即报修[SEP],科室老师开机后发现屏幕不亮,屏幕不亮,科室老师开机后发现屏幕不亮遂立即报修,无法确定,科室老师开机后发现屏幕不亮,科室老师开机后发现屏幕不亮,[CLS]科室老师开机后发现屏幕不亮[SEP]屏幕不亮[SEP]科室老师开机后发现屏幕不亮遂立即报修[SEP],屏幕不亮,科室老师开机后发现屏幕不亮遂立即报修,由于该设备已使用超过5年处于超预期使用状态长期临床使用导致触发开关老化损坏无法触发开机
1386204092024000133,其他,[CLS]使用过程中报警暂停无法继续使用[SEP]报警暂停开始按钮无反应[SEP]护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修[SEP],使用过程中报警暂停无法继续使用,报警暂停开始按钮无反应,护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修,无法确定,报警暂停开始按钮无反应,使用过程中报警暂停无法继续使用,[CLS]使用过程中报警暂停无法继续使用[SEP]报警暂停开始按钮无反应[SEP]护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修[SEP],报警暂停开始按钮无反应,护理老师在给患者输液需要用到输液泵在使用过程中无法正常使用故障报修,1因设备短电位器插头松动导致无法通过注射器筒径识别注射器的规格因而无法启动设备正常工作2由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁搬动设备设备内部线缆震动导致短电位器线插头松动
1253715022024000046,其他,[CLS]延误患者治疗[SEP]按键失灵[SEP]2024年2月19日上午神经外一科护士在准备使用注射泵时按动按键无反应科室立即停止设备使用使用其他备用设备立即报修设备科[SEP],延误患者治疗,按键失灵,2024年2月19日上午神经外一科护士在准备使用注射泵时按动按键无反应科室立即停止设备使用使用其他备用设备立即报修设备科,产品原因（包括说明书等）,按键故障怀疑元件质量问题,延误患者治疗,[CLS]延误患者治疗[SEP]按键失灵[SEP]2024年2月19日上午神经外一科护士在准备使用注射泵时按动按键无反应科室立即停止设备使用使用其他备用设备立即报修设备科[SEP],按键失灵,2024年2月19日上午神经外一科护士在准备使用注射泵时按动按键无反应科室立即停止设备使用使用其他备用设备立即报修设备科,因顾客使用不当造成注射泵内部浸液主控板发生短路按键信号无法传输
1386204092024000095,其他,[CLS]null[SEP]D1204_机械卡塞[SEP]护士用注射泵给病人输液时发现注射泵显示离合故障无法给病人完成输液随更换另外一台设备完成病人输液随后上报运维中心[SEP],null,D1204_机械卡塞,护士用注射泵给病人输液时发现注射泵显示离合故障无法给病人完成输液随更换另外一台设备完成病人输液随后上报运维中心,"产品原因（包括说明书等）,无法确定",设备离合故障,null,[CLS]null[SEP]D1204_机械卡塞[SEP]护士用注射泵给病人输液时发现注射泵显示离合故障无法给病人完成输液随更换另外一台设备完成病人输液随后上报运维中心[SEP],D1204_机械卡塞,护士用注射泵给病人输液时发现注射泵显示离合故障无法给病人完成输液随更换另外一台设备完成病人输液随后上报运维中心,该设备长期使用导致FPC线与内部线路摩擦老化破损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1253706002024000187,严重伤害,[CLS]重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗[SEP]重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗[SEP]重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗[SEP],重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,产品原因（包括说明书等）,重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,[CLS]重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗[SEP]重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗[SEP]重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗[SEP],重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,重症室病人治疗中注射泵离合故障无法进行治疗耽误病人治疗,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时设备发出离合故障报警设备会自动停止运行并发出声光字三种提示信息提醒操作人员进行干预未对人体造成伤害2该设备长期使用导致FPC线与内部线路摩擦老化破损而FPC线是负责传递离合检测信号损坏后造成检测信号中断从而发生报警
1253717032024000118,严重伤害,[CLS]无[SEP]设备离合未闭不能正常使用[SEP]2024年1月31日肿瘤科在使用该设备时发现该设备离合未闭不能正常使用随即报修至器械科因有备用设备未对患者造成不良影响[SEP],无,设备离合未闭不能正常使用,2024年1月31日肿瘤科在使用该设备时发现该设备离合未闭不能正常使用随即报修至器械科因有备用设备未对患者造成不良影响,无法确定,原因不明无法确定,无,[CLS]无[SEP]设备离合未闭不能正常使用[SEP]2024年1月31日肿瘤科在使用该设备时发现该设备离合未闭不能正常使用随即报修至器械科因有备用设备未对患者造成不良影响[SEP],设备离合未闭不能正常使用,2024年1月31日肿瘤科在使用该设备时发现该设备离合未闭不能正常使用随即报修至器械科因有备用设备未对患者造成不良影响,院方上报的是严重伤害根据严重伤害的定义我司认为应为其他1问题发生时设备发出离合未闭故障报警设备会自动停止运行并发出声光字三种提示信息提醒操作人员进行干预未对人体造成伤害2该设备长期使用导致FPC线与内部线路摩擦老化破损而FPC线功能为传递离合检测信号损坏后造成检测信号中断从而发生报警
1253715022024000021,其他,[CLS]null[SEP]D1207_机械故障[SEP]2024年1月2日科室工作人员使用设备对患者进行静脉输注时设备报堵塞立即更换同类型设备被联系设备科进行维修[SEP],null,D1207_机械故障,2024年1月2日科室工作人员使用设备对患者进行静脉输注时设备报堵塞立即更换同类型设备被联系设备科进行维修,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D1207_机械故障[SEP]2024年1月2日科室工作人员使用设备对患者进行静脉输注时设备报堵塞立即更换同类型设备被联系设备科进行维修[SEP],D1207_机械故障,2024年1月2日科室工作人员使用设备对患者进行静脉输注时设备报堵塞立即更换同类型设备被联系设备科进行维修,1经售后工程师拆机检查内部压力传感器插头松动设备无法检测管路内压力值导致设备提示阻塞报警2压力传感器插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1253717032024000052,其他,[CLS]无[SEP]药液没有输完设备就报完成输液[SEP]20240125科室人员使用设备时发现设备报完成但还剩有药液报设备科维修[SEP],无,药液没有输完设备就报完成输液,20240125科室人员使用设备时发现设备报完成但还剩有药液报设备科维修,无法确定,检查发现20ML注射器剩15ML首先进行注射器校准,无,[CLS]无[SEP]药液没有输完设备就报完成输液[SEP]20240125科室人员使用设备时发现设备报完成但还剩有药液报设备科维修[SEP],药液没有输完设备就报完成输液,20240125科室人员使用设备时发现设备报完成但还剩有药液报设备科维修,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制管路内液体流速导致实际流速小于设定流速输液完成后管路内液体残余量大
1406501052024000008,其他,[CLS]影响病人治疗[SEP]注射泵夹子断裂[SEP]使用时夹子断裂[SEP],影响病人治疗,注射泵夹子断裂,使用时夹子断裂,产品原因（包括说明书等）,夹子采用塑料材质容易断裂,影响病人治疗,[CLS]影响病人治疗[SEP]注射泵夹子断裂[SEP]使用时夹子断裂[SEP],注射泵夹子断裂,使用时夹子断裂,由于该设备已使用11年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化断裂无法正常固定上泵的注射器
1274204002024000028,其他,[CLS]null[SEP]注射泵的固定支架损坏注射泵无法固定在输液架上[SEP]注射泵的固定支架损坏注射泵无法固定在输液架上[SEP],null,注射泵的固定支架损坏注射泵无法固定在输液架上,注射泵的固定支架损坏注射泵无法固定在输液架上,产品原因（包括说明书等）,注射泵的固定支架老化损害导致注射泵无法固定在输液架上,null,[CLS]null[SEP]注射泵的固定支架损坏注射泵无法固定在输液架上[SEP]注射泵的固定支架损坏注射泵无法固定在输液架上[SEP],注射泵的固定支架损坏注射泵无法固定在输液架上,注射泵的固定支架损坏注射泵无法固定在输液架上,由于该设备已使用8年处于超预期使用状态长期临床使用频繁扭动螺丝螺丝表面螺纹钝化导致滑丝无法正常固定设备
1253717032024000062,严重伤害,[CLS]使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治[SEP]注射器错误[SEP]2024年1月16日呼吸内一科使用主设备为患者治疗时设备报警注射器错误无法使用立即更换设备继续为患者治疗使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治[SEP],使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治,注射器错误,2024年1月16日呼吸内一科使用主设备为患者治疗时设备报警注射器错误无法使用立即更换设备继续为患者治疗使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治,产品原因（包括说明书等）,注射器传感器故障,使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治,[CLS]使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治[SEP]注射器错误[SEP]2024年1月16日呼吸内一科使用主设备为患者治疗时设备报警注射器错误无法使用立即更换设备继续为患者治疗使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治[SEP],注射器错误,2024年1月16日呼吸内一科使用主设备为患者治疗时设备报警注射器错误无法使用立即更换设备继续为患者治疗使用过程中出现注射错误无法保证患者是否精准给药影响患者病情诊治,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他经拆机检查发现传递该信号的FPC连接线故障导致造成检测信号中断引发报警由于该设备已使用6年处于超预期使用状态长期临床使用FPC线老化发生故障
1253715022024000020,严重伤害,[CLS]M1953_阻塞[SEP]D0101_故障提示[SEP]2024年1月18日使用注射泵对患者进行静脉输注时设备报错系统故障科室替换同类设备并联系设备科进行维修[SEP],M1953_阻塞,D0101_故障提示,2024年1月18日使用注射泵对患者进行静脉输注时设备报错系统故障科室替换同类设备并联系设备科进行维修,产品原因（包括说明书等）,排线连接问题,M1953_阻塞,[CLS]M1953_阻塞[SEP]D0101_故障提示[SEP]2024年1月18日使用注射泵对患者进行静脉输注时设备报错系统故障科室替换同类设备并联系设备科进行维修[SEP],D0101_故障提示,2024年1月18日使用注射泵对患者进行静脉输注时设备报错系统故障科室替换同类设备并联系设备科进行维修,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他1检查内部压力值参数发现注射泵检测到的压力值持续为0即无法检测到压力因此触发报警2拆机发现压力传感器线插头松动导致信号无法正常传递使得压力值持续为0无法检测到压力3插头松动的原因可能是设备转运过程中受到外力碰撞导致插头松动
1131301412024000081,其他,[CLS]无[SEP]无法充电[SEP]20240124日常保养时发现无法充电无法使用报修[SEP],无,无法充电,20240124日常保养时发现无法充电无法使用报修,产品原因（包括说明书等）,日常保养时发现无法充电无法使用,无,[CLS]无[SEP]无法充电[SEP]20240124日常保养时发现无法充电无法使用报修[SEP],无法充电,20240124日常保养时发现无法充电无法使用报修,1经售后工程师检查设备内部电源线模块连接线插头松动无法正常为设备传递电量2连接线插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部电线晃动导致连接线插头松动
1376108082024000013,其他,[CLS]无伤害[SEP]D0101_故障提示[SEP]20240109医务人员准备使用注射泵时提示离合未关闭停止使用[SEP],无伤害,D0101_故障提示,20240109医务人员准备使用注射泵时提示离合未关闭停止使用,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无伤害,[CLS]无伤害[SEP]D0101_故障提示[SEP]20240109医务人员准备使用注射泵时提示离合未关闭停止使用[SEP],D0101_故障提示,20240109医务人员准备使用注射泵时提示离合未关闭停止使用,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析是生产过程中内部FPC线未固定结实产生晃动FPC线与周围电路板摩擦导致磨损
1203212002024000015,其他,[CLS]无[SEP]堵塞报警[SEP]东院区31病区30床患者进行药物治疗时机器一直出现堵塞报警无法消除[SEP],无,堵塞报警,东院区31病区30床患者进行药物治疗时机器一直出现堵塞报警无法消除,产品原因（包括说明书等）,机器故障,无,[CLS]无[SEP]堵塞报警[SEP]东院区31病区30床患者进行药物治疗时机器一直出现堵塞报警无法消除[SEP],堵塞报警,东院区31病区30床患者进行药物治疗时机器一直出现堵塞报警无法消除,1售后工程师拆机检查发现设备内部压力传感器发生故障2由于该设备已使用10年处于超预期使用状态长期临床使用压力传感器老化发生故障无法正常检测管路内压力值导致设备运行时报警阻塞
1376108082024000012,其他,[CLS]无伤害[SEP]D0101_故障提示[SEP]20240109医务人员准备使用注射泵在调试过程中提示离合未关闭停止使用[SEP],无伤害,D0101_故障提示,20240109医务人员准备使用注射泵在调试过程中提示离合未关闭停止使用,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无伤害,[CLS]无伤害[SEP]D0101_故障提示[SEP]20240109医务人员准备使用注射泵在调试过程中提示离合未关闭停止使用[SEP],D0101_故障提示,20240109医务人员准备使用注射泵在调试过程中提示离合未关闭停止使用,1经售后工程师拆机检查发现设备内部FPC线松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线松动的原因分析是由于长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致FPC线松动
1406501052024000009,其他,[CLS]影响病人治疗[SEP]注射泵夹子断裂[SEP]护士使用过程中夹子断裂无法继续正常使用[SEP],影响病人治疗,注射泵夹子断裂,护士使用过程中夹子断裂无法继续正常使用,产品原因（包括说明书等）,夹子为塑料材质容易断裂,影响病人治疗,[CLS]影响病人治疗[SEP]注射泵夹子断裂[SEP]护士使用过程中夹子断裂无法继续正常使用[SEP],注射泵夹子断裂,护士使用过程中夹子断裂无法继续正常使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1406501052024000011,其他,[CLS]null[SEP]注射泵夹子断裂[SEP]护士在使用时发现夹子出现裂口无法继续使用影响病人治疗[SEP],null,注射泵夹子断裂,护士在使用时发现夹子出现裂口无法继续使用影响病人治疗,产品原因（包括说明书等）,夹子长期使用塑料老化出现裂纹,null,[CLS]null[SEP]注射泵夹子断裂[SEP]护士在使用时发现夹子出现裂口无法继续使用影响病人治疗[SEP],注射泵夹子断裂,护士在使用时发现夹子出现裂口无法继续使用影响病人治疗,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1406501052024000010,其他,[CLS]null[SEP]夹子断裂[SEP]护士在使用时上注射器时夹子断裂[SEP],null,夹子断裂,护士在使用时上注射器时夹子断裂,产品原因（包括说明书等）,夹子塑料材质长期使用变脆容易断裂,null,[CLS]null[SEP]夹子断裂[SEP]护士在使用时上注射器时夹子断裂[SEP],夹子断裂,护士在使用时上注射器时夹子断裂,由于该设备已使用11年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1253717032024000008,其他,[CLS]无[SEP]自动同步机停止无报错[SEP]2024年1月2日在心内一使用该设备泵入药物替罗非班注射液时该器械自动停止并关机检查电源连接完好再次开机使用仍自动停止立即报修至器械科立即为患者更换备用设备未对患者造成影响[SEP],无,自动同步机停止无报错,2024年1月2日在心内一使用该设备泵入药物替罗非班注射液时该器械自动停止并关机检查电源连接完好再次开机使用仍自动停止立即报修至器械科立即为患者更换备用设备未对患者造成影响,无法确定,原因不明无法确定,无,[CLS]无[SEP]自动同步机停止无报错[SEP]2024年1月2日在心内一使用该设备泵入药物替罗非班注射液时该器械自动停止并关机检查电源连接完好再次开机使用仍自动停止立即报修至器械科立即为患者更换备用设备未对患者造成影响[SEP],自动同步机停止无报错,2024年1月2日在心内一使用该设备泵入药物替罗非班注射液时该器械自动停止并关机检查电源连接完好再次开机使用仍自动停止立即报修至器械科立即为患者更换备用设备未对患者造成影响,由于该设备已使用11年处于超预期使用状态长期临床使用长电位器老化发生故障无法正常监测设备的运行状态导致设备报警提示异常2
1253701122024000017,其他,[CLS]无法注射药物[SEP]无法注射药物[SEP]2024年1月2日注射泵在使用时无法注射药物未对患者造成影响[SEP],无法注射药物,无法注射药物,2024年1月2日注射泵在使用时无法注射药物未对患者造成影响,无法确定,设备管理部工程师接报修后到达科室检查设备分析故障原因为注射泵传感器损坏,无法注射药物,[CLS]无法注射药物[SEP]无法注射药物[SEP]2024年1月2日注射泵在使用时无法注射药物未对患者造成影响[SEP],无法注射药物,2024年1月2日注射泵在使用时无法注射药物未对患者造成影响,由于该设备已使用10年处于超预期使用状态长期临床使用压力传感器老化发生故障无法识别管路内压力值导致设备报警提示阻塞
1386204042024000002,其他,[CLS]null[SEP]在给患者注射氯化钾的时候注射泵导管堵塞但没有报警[SEP]在给患者注射氯化钾的时候注射泵导管堵塞但没有报警[SEP],null,在给患者注射氯化钾的时候注射泵导管堵塞但没有报警,在给患者注射氯化钾的时候注射泵导管堵塞但没有报警,产品原因（包括说明书等）,预计是程序出现错误,null,[CLS]null[SEP]在给患者注射氯化钾的时候注射泵导管堵塞但没有报警[SEP]在给患者注射氯化钾的时候注射泵导管堵塞但没有报警[SEP],在给患者注射氯化钾的时候注射泵导管堵塞但没有报警,在给患者注射氯化钾的时候注射泵导管堵塞但没有报警,1售后工程师检查设备内部压力传感器故障2由于该设备已使用12年处于超预期使用状态长期临床使用压力传感器老化故障无法准确检测压力值导致管路内压力值过大时设备未报警
1253717032023000927,其他,[CLS]无[SEP]注射泵推杆无法推动[SEP]2023年12月20日心内二在使用该设备时发现该设备推杆无法推动随即报修至器械科因有备用设备未对患者造成影响[SEP],无,注射泵推杆无法推动,2023年12月20日心内二在使用该设备时发现该设备推杆无法推动随即报修至器械科因有备用设备未对患者造成影响,"无法确定,产品原因（包括说明书等）",原因不明无法确定,无,[CLS]无[SEP]注射泵推杆无法推动[SEP]2023年12月20日心内二在使用该设备时发现该设备推杆无法推动随即报修至器械科因有备用设备未对患者造成影响[SEP],注射泵推杆无法推动,2023年12月20日心内二在使用该设备时发现该设备推杆无法推动随即报修至器械科因有备用设备未对患者造成影响,1拆机检查发现短电位器插头松动无法检测上泵注射器规格引发报警2由于该设备已在医院使用9年处于超预期使用状态长期临床转运频繁搬动设备设备震动跌宕导致内部短电位器插头松动
1253717072024000019,其他,[CLS]无[SEP]注射泵堵塞报警[SEP]2023年12月26日科室报修注射泵堵塞报警设备科现场确定传感器排线断裂焊接后正常使用[SEP],无,注射泵堵塞报警,2023年12月26日科室报修注射泵堵塞报警设备科现场确定传感器排线断裂焊接后正常使用,产品原因（包括说明书等）,注射泵堵塞报警,无,[CLS]无[SEP]注射泵堵塞报警[SEP]2023年12月26日科室报修注射泵堵塞报警设备科现场确定传感器排线断裂焊接后正常使用[SEP],注射泵堵塞报警,2023年12月26日科室报修注射泵堵塞报警设备科现场确定传感器排线断裂焊接后正常使用,1经售后工程师拆机检查发现内部压力传感器连接线于插头接口处断裂2由于该设备已使用6年处于超预期使用状态长期临床使用导致压力传感器连接线与插头接口处连接线断裂无法正常传递压力值信号设备无法正常监测管路内压力提示阻塞报警
1284318002024000020,严重伤害,[CLS]无[SEP]null[SEP]在使用过程中突然起火[SEP],无,null,在使用过程中突然起火,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]在使用过程中突然起火[SEP],null,在使用过程中突然起火,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于使用时不慎将药液洒落在电源线接口处通电使用后药液流入电源线接口缝隙中造成电路短路
1253717032023000921,其他,[CLS]无[SEP]设备无法开机[SEP]2023年12月14日呼吸内一在使用该设备时发现该设备无法开机随即报修至设备科因有备用设备未对患者造成影响[SEP],无,设备无法开机,2023年12月14日呼吸内一在使用该设备时发现该设备无法开机随即报修至设备科因有备用设备未对患者造成影响,无法确定,原因不明无法确定,无,[CLS]无[SEP]设备无法开机[SEP]2023年12月14日呼吸内一在使用该设备时发现该设备无法开机随即报修至设备科因有备用设备未对患者造成影响[SEP],设备无法开机,2023年12月14日呼吸内一在使用该设备时发现该设备无法开机随即报修至设备科因有备用设备未对患者造成影响,1经售后工程师检查设备内部电源板发生故障2由于该设备已使用7年处于超预期使用状态长期临床使用电源板老化故障无法正常为设备传递电量导致设备无法正常开机
1162102002023000610,其他,[CLS]M210202_给药不足[SEP]D040504_输送不准[SEP]2023年12月4日医护人员使用注射泵为患者输液过程中发现注射泵的实际输液速度与设定输液速度不符立即停用该设备换用其他设备为患者继续输液故障设备上报设备科维修经检查发现推杆出现破损更换推杆后故障消失[SEP],M210202_给药不足,D040504_输送不准,2023年12月4日医护人员使用注射泵为患者输液过程中发现注射泵的实际输液速度与设定输液速度不符立即停用该设备换用其他设备为患者继续输液故障设备上报设备科维修经检查发现推杆出现破损更换推杆后故障消失,产品原因（包括说明书等）,医护人员使用注射泵为患者输液过程中发现注射泵的实际输液速度与设定输液速度不符,M210202_给药不足,[CLS]M210202_给药不足[SEP]D040504_输送不准[SEP]2023年12月4日医护人员使用注射泵为患者输液过程中发现注射泵的实际输液速度与设定输液速度不符立即停用该设备换用其他设备为患者继续输液故障设备上报设备科维修经检查发现推杆出现破损更换推杆后故障消失[SEP],D040504_输送不准,2023年12月4日医护人员使用注射泵为患者输液过程中发现注射泵的实际输液速度与设定输液速度不符立即停用该设备换用其他设备为患者继续输液故障设备上报设备科维修经检查发现推杆出现破损更换推杆后故障消失,由于该设备已使用10年处于超预期使用状态用于控制流速的泵体外部的空心轴套筒开裂阻碍设备正常推注注射器管路内液体导致实际流速小于设定流速
1376108032023000559,其他,[CLS]护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电将注射泵放到安全处报修器械科[SEP]注射泵插头处突然冒火花[SEP]20231213护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电报修器械科[SEP],护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电将注射泵放到安全处报修器械科,注射泵插头处突然冒火花,20231213护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电报修器械科,产品原因（包括说明书等）,多考虑1该产品存在质量缺陷2操作者未按说明书对产品进行维护和保养,护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电将注射泵放到安全处报修器械科,[CLS]护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电将注射泵放到安全处报修器械科[SEP]注射泵插头处突然冒火花[SEP]20231213护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电报修器械科[SEP],注射泵插头处突然冒火花,20231213护士给患儿使用注射泵输液体时注射泵插头处突然冒火花并将电源线烧糊护士立即断电报修器械科,初步分析是由于医院在使用时不慎将药液洒落在插头处通电情况下插座处短路发生故障
1294425602023000917,其他,[CLS]null[SEP]D10031201_传感器故障[SEP]11月15日科室使用该注射泵为冠心病患者注射药物发现下泵无法推进注射科室重新换机给患者进行治疗[SEP],null,D10031201_传感器故障,11月15日科室使用该注射泵为冠心病患者注射药物发现下泵无法推进注射科室重新换机给患者进行治疗,产品原因（包括说明书等）,感应器无法感应,null,[CLS]null[SEP]D10031201_传感器故障[SEP]11月15日科室使用该注射泵为冠心病患者注射药物发现下泵无法推进注射科室重新换机给患者进行治疗[SEP],D10031201_传感器故障,11月15日科室使用该注射泵为冠心病患者注射药物发现下泵无法推进注射科室重新换机给患者进行治疗,1经售后工程师拆机检查发现内部压力传感器插头松动无法正常监测管路内压力值设备报警提示阻塞2压力传感器插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1253715022023000438,其他,[CLS]延误患者及时治疗[SEP]报警[SEP]2023年9月29日科室使用注射泵对患者进行药物输注时设备报警科室护理人员立即更换同类型设备并联系设备科进行维修[SEP],延误患者及时治疗,报警,2023年9月29日科室使用注射泵对患者进行药物输注时设备报警科室护理人员立即更换同类型设备并联系设备科进行维修,产品原因（包括说明书等）,null,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]报警[SEP]2023年9月29日科室使用注射泵对患者进行药物输注时设备报警科室护理人员立即更换同类型设备并联系设备科进行维修[SEP],报警,2023年9月29日科室使用注射泵对患者进行药物输注时设备报警科室护理人员立即更换同类型设备并联系设备科进行维修,1经售后工程师拆机检查发现内部压力传感器插头松动无法正常监测管路内压力值设备报警提示阻塞2压力传感器插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1376108032023000472,其他,[CLS]无[SEP]拉杆处断裂[SEP]20231202医务人员准备使用输液泵时发现拉杆出断裂停止使用及时更换[SEP],无,拉杆处断裂,20231202医务人员准备使用输液泵时发现拉杆出断裂停止使用及时更换,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]拉杆处断裂[SEP]20231202医务人员准备使用输液泵时发现拉杆出断裂停止使用及时更换[SEP],拉杆处断裂,20231202医务人员准备使用输液泵时发现拉杆出断裂停止使用及时更换,由于该设备已使用10年处于超预期使用状态长期临床使用前壳压柄导向柱材质老化开裂导致无法正常固定注射器
1253718062023000432,其他,[CLS]null[SEP]设备开机报错故障6[SEP]准备使用注射泵通电开机报错故障6[SEP],null,设备开机报错故障6,准备使用注射泵通电开机报错故障6,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备开机报错故障6[SEP]准备使用注射泵通电开机报错故障6[SEP],设备开机报错故障6,准备使用注射泵通电开机报错故障6,1经售后工程师拆机检查发现内部压力传感器插头松动无法正常检测管路内压力值导致报警2压力传感器插头松动的原因分析是由于临床转运频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1376108032023000524,其他,[CLS]无[SEP]报故障2无法使用[SEP]20231207医务人员准备使用注射泵时发现报故障2无法使用停止使用[SEP],无,报故障2无法使用,20231207医务人员准备使用注射泵时发现报故障2无法使用停止使用,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]报故障2无法使用[SEP]20231207医务人员准备使用注射泵时发现报故障2无法使用停止使用[SEP],报故障2无法使用,20231207医务人员准备使用注射泵时发现报故障2无法使用停止使用,1经售后工程师拆机检查内部长电位器插头松动导致设备报警2长电位器插头松动的原因分析是由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头松动
1376108032023000525,其他,[CLS]无[SEP]注射器识别错误[SEP]20231207医务人员准备使用注射泵时发现注射器识别错误停止使用及时更换[SEP],无,注射器识别错误,20231207医务人员准备使用注射泵时发现注射器识别错误停止使用及时更换,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]注射器识别错误[SEP]20231207医务人员准备使用注射泵时发现注射器识别错误停止使用及时更换[SEP],注射器识别错误,20231207医务人员准备使用注射泵时发现注射器识别错误停止使用及时更换,由于该设备长期未进行注射器校准导致设备内存储的注射器信息与实际上泵的注射器信息不符导致设备无法准确识别上泵的注射器规格
1162107002023001553,其他,[CLS]无伤害事件发生[SEP]注射泵拉杆外壳损坏[SEP]工作人员对设备进行日常巡检发设备拉杆外壳损坏[SEP],无伤害事件发生,注射泵拉杆外壳损坏,工作人员对设备进行日常巡检发设备拉杆外壳损坏,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]注射泵拉杆外壳损坏[SEP]工作人员对设备进行日常巡检发设备拉杆外壳损坏[SEP],注射泵拉杆外壳损坏,工作人员对设备进行日常巡检发设备拉杆外壳损坏,由于该设备已使用8年处于超预期使用状态长期临床使用压柄导向柱材质老化开裂无法正常固定注射器
1141401062023000272,其他,[CLS]无[SEP]D2402_设备使用前已损坏[SEP]2023年10月27日上午在使用设备前进行检查时发现注射泵的注射器固定夹歪了经测试后确认已失去固定功能报设备科维修[SEP],无,D2402_设备使用前已损坏,2023年10月27日上午在使用设备前进行检查时发现注射泵的注射器固定夹歪了经测试后确认已失去固定功能报设备科维修,产品原因（包括说明书等）,因设备使用年限较久导致的设备老化固定夹内侧的固定槽破损已送往设备科检修,无,[CLS]无[SEP]D2402_设备使用前已损坏[SEP]2023年10月27日上午在使用设备前进行检查时发现注射泵的注射器固定夹歪了经测试后确认已失去固定功能报设备科维修[SEP],D2402_设备使用前已损坏,2023年10月27日上午在使用设备前进行检查时发现注射泵的注射器固定夹歪了经测试后确认已失去固定功能报设备科维修,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂无法正常固定注射器
1406545002023001924,其他,[CLS]M210202_给药不足[SEP]D0102_意外停机[SEP]使用过程中出现意外停机[SEP],M210202_给药不足,D0102_意外停机,使用过程中出现意外停机,产品原因（包括说明书等）,使用过程中传动电机固定支架松动造成蜗杆打滑,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0102_意外停机[SEP]使用过程中出现意外停机[SEP],D0102_意外停机,使用过程中出现意外停机,由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电机固定支架松动导致电机运行发生故障设备无法正常工作
1162107002023001274,其他,[CLS]无伤害事件发生[SEP]注射器固定杆损坏[SEP]工作人员对设备进行日常巡检发现设备注射器固定杆损坏[SEP],无伤害事件发生,注射器固定杆损坏,工作人员对设备进行日常巡检发现设备注射器固定杆损坏,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]注射器固定杆损坏[SEP]工作人员对设备进行日常巡检发现设备注射器固定杆损坏[SEP],注射器固定杆损坏,工作人员对设备进行日常巡检发现设备注射器固定杆损坏,由于该设备已使用7年处于超预期使用状态长期临床使用前壳压柄导向柱材质老化开裂导致无法正常固定注射器
1253718012023000599,其他,[CLS]null[SEP]输液器固定器损坏导致无法使用[SEP]在使用过程中固定器损害无法固定导致无法使用[SEP],null,输液器固定器损坏导致无法使用,在使用过程中固定器损害无法固定导致无法使用,产品原因（包括说明书等）,在使用过程中固定器损害无法固定导致无法使用,null,[CLS]null[SEP]输液器固定器损坏导致无法使用[SEP]在使用过程中固定器损害无法固定导致无法使用[SEP],输液器固定器损坏导致无法使用,在使用过程中固定器损害无法固定导致无法使用,由于该设备已使用7年处于超预期使用状态长期临床使用压柄材质老化断裂无法正常固定注射器
1376108032023000635,其他,[CLS]无[SEP]捏柄损坏[SEP]20231215医护人员给患者使用时发现捏柄损坏停止使用更换新的使用[SEP],无,捏柄损坏,20231215医护人员给患者使用时发现捏柄损坏停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品长期使用损耗所致,无,[CLS]无[SEP]捏柄损坏[SEP]20231215医护人员给患者使用时发现捏柄损坏停止使用更换新的使用[SEP],捏柄损坏,20231215医护人员给患者使用时发现捏柄损坏停止使用更换新的使用,经过疲劳测试我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象然后我们在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象
1162107002023001566,其他,[CLS]无伤害事件发生[SEP]注射不开机[SEP]工作人员对设备进行日常检查发现设备无法开机[SEP],无伤害事件发生,注射不开机,工作人员对设备进行日常检查发现设备无法开机,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]注射不开机[SEP]工作人员对设备进行日常检查发现设备无法开机[SEP],注射不开机,工作人员对设备进行日常检查发现设备无法开机,由于该设备已使用7年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线内部电线开裂无法正常为设备传递电量导致设备无法正常开机
1162107002023001434,其他,[CLS]无伤害事件发生[SEP]注射泵开始报错系统错误2[SEP]对设备进行日常检查发现注射泵开始报错系统错误2[SEP],无伤害事件发生,注射泵开始报错系统错误2,对设备进行日常检查发现注射泵开始报错系统错误2,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]注射泵开始报错系统错误2[SEP]对设备进行日常检查发现注射泵开始报错系统错误2[SEP],注射泵开始报错系统错误2,对设备进行日常检查发现注射泵开始报错系统错误2,1经过拆机检查发现用于检测运行过程的传感器长电位器连接线插头松动导致检测信号无法正常传递引发报警2长电位器连接线插头松动的原因分析是由于临床使用频繁搬动设备设备震动跌宕内部电线晃动导致长电位器连接线插头松动
1162107002023001384,其他,[CLS]无伤害事件发生[SEP]注射泵不充电[SEP]工程师对设备日常检查的时候发现设备不充电[SEP],无伤害事件发生,注射泵不充电,工程师对设备日常检查的时候发现设备不充电,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]注射泵不充电[SEP]工程师对设备日常检查的时候发现设备不充电[SEP],注射泵不充电,工程师对设备日常检查的时候发现设备不充电,1经售后工程师检查故障发生的原因为电池连接线插头松动并非医院描述的连接充电的板件开焊2电池连接线插头松动的原因分析是由于该设备已使用7年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致电池连接线插头松动无法充电
1162107002023001693,其他,[CLS]无伤害事件发生[SEP]设备电源线损坏[SEP]工作人员对设备进行日常检查发现设备电源线损坏随即和工程师联系进行报修未对患者造成不良影响[SEP],无伤害事件发生,设备电源线损坏,工作人员对设备进行日常检查发现设备电源线损坏随即和工程师联系进行报修未对患者造成不良影响,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]设备电源线损坏[SEP]工作人员对设备进行日常检查发现设备电源线损坏随即和工程师联系进行报修未对患者造成不良影响[SEP],设备电源线损坏,工作人员对设备进行日常检查发现设备电源线损坏随即和工程师联系进行报修未对患者造成不良影响,由于该设备已使用8年处于超预期使用状态长期临床使用频繁拉扯弯折电源线导致电源线外表皮破损内部电线断裂无法正常为设备传递交流电
1253718062023000619,其他,[CLS]null[SEP]运行后设备报错注射器错误2[SEP]给患者使用注射泵安放注射器后显示与实际注射器一致启动注射设备报错注射器错误2注射泵无法使用[SEP],null,运行后设备报错注射器错误2,给患者使用注射泵安放注射器后显示与实际注射器一致启动注射设备报错注射器错误2注射泵无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]运行后设备报错注射器错误2[SEP]给患者使用注射泵安放注射器后显示与实际注射器一致启动注射设备报错注射器错误2注射泵无法使用[SEP],运行后设备报错注射器错误2,给患者使用注射泵安放注射器后显示与实际注射器一致启动注射设备报错注射器错误2注射泵无法使用,1经拆机检查发现故障发生的原因是传递该信号的FPC连接线故障造成检测信号中断从而引发报警2FPC线故障的原因分析是由于该设备已使用7年处于超预期使用状态长期临床使用FPC线老化发生故障
1376108032023000504,其他,[CLS]无[SEP]电源接口故障[SEP]20231207医务人员准备使用注射泵时发现电源接口故障无法开机停止使用及时更换[SEP],无,电源接口故障,20231207医务人员准备使用注射泵时发现电源接口故障无法开机停止使用及时更换,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]电源接口故障[SEP]20231207医务人员准备使用注射泵时发现电源接口故障无法开机停止使用及时更换[SEP],电源接口故障,20231207医务人员准备使用注射泵时发现电源接口故障无法开机停止使用及时更换,由于该设备已使用10年处于超预期使用状态长期临床使用频繁插拔电源线电源线端口处磨损接触不良电源线无法正常为设备传递电量导致设备无法正常开机
1376108032023000704,其他,[CLS]无[SEP]捏柄断裂[SEP]20231228医务人员给患者使用注射泵时发现捏柄断裂停止使用更换新的使用[SEP],无,捏柄断裂,20231228医务人员给患者使用注射泵时发现捏柄断裂停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品长期使用损坏而致,无,[CLS]无[SEP]捏柄断裂[SEP]20231228医务人员给患者使用注射泵时发现捏柄断裂停止使用更换新的使用[SEP],捏柄断裂,20231228医务人员给患者使用注射泵时发现捏柄断裂停止使用更换新的使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化断裂
1253701012023000317,其他,[CLS]无[SEP]注射泵顶端卡扣无法完全闭合[SEP]2023年12月08日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],无,注射泵顶端卡扣无法完全闭合,2023年12月08日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,产品原因（包括说明书等）,注射泵卡扣无法完全闭合设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍属质量问题,无,[CLS]无[SEP]注射泵顶端卡扣无法完全闭合[SEP]2023年12月08日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件[SEP],注射泵顶端卡扣无法完全闭合,2023年12月08日0820我院手术室护士在日常检查注射泵时发现该注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准遂立即上报设备科设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即维修更换卡扣配件经设备科人员更换后故障解除后上报医疗器械不良事件,1经检查推拉盒内齿轮位置未发生偏移无误差现象捏合捏柄带动齿轮转动所以产生阻碍为正常现象2经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1253711042023000467,其他,[CLS]设备准备使用前发现设备故障无法使用[SEP]D0307_不完全连接[SEP]2023年11月01日科室工作人员使用该设备准备为病人治疗时设备突发故障报警无法正常使用立即更换设备为病人进行治疗[SEP],设备准备使用前发现设备故障无法使用,D0307_不完全连接,2023年11月01日科室工作人员使用该设备准备为病人治疗时设备突发故障报警无法正常使用立即更换设备为病人进行治疗,产品原因（包括说明书等）,工程师维修鉴定设备内部传输线损坏导致设备故障报警无法使用,设备准备使用前发现设备故障无法使用,[CLS]设备准备使用前发现设备故障无法使用[SEP]D0307_不完全连接[SEP]2023年11月01日科室工作人员使用该设备准备为病人治疗时设备突发故障报警无法正常使用立即更换设备为病人进行治疗[SEP],D0307_不完全连接,2023年11月01日科室工作人员使用该设备准备为病人治疗时设备突发故障报警无法正常使用立即更换设备为病人进行治疗,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析是生产过程中内部FPC线未固定结实产生晃动FPC线与周围电路板摩擦导致磨损
1376104002023000722,其他,[CLS]无[SEP]异常报警[SEP]2023年9月12日9点整护士为病人用注射泵输入药物时注射泵内内明明有药报警显示无药输注完毕立即关机更换注射泵重新为病人输注药物未对病人造成影响[SEP],无,异常报警,2023年9月12日9点整护士为病人用注射泵输入药物时注射泵内内明明有药报警显示无药输注完毕立即关机更换注射泵重新为病人输注药物未对病人造成影响,产品原因（包括说明书等）,注射泵故障,无,[CLS]无[SEP]异常报警[SEP]2023年9月12日9点整护士为病人用注射泵输入药物时注射泵内内明明有药报警显示无药输注完毕立即关机更换注射泵重新为病人输注药物未对病人造成影响[SEP],异常报警,2023年9月12日9点整护士为病人用注射泵输入药物时注射泵内内明明有药报警显示无药输注完毕立即关机更换注射泵重新为病人输注药物未对病人造成影响,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内的液体流速导致实际流速小于设定流速误差不在允许范围内
1264102292023002020,其他,[CLS]无[SEP]治疗泵管夹脱落[SEP]在治疗过程中发生泵管夹脱落[SEP],无,治疗泵管夹脱落,在治疗过程中发生泵管夹脱落,产品原因（包括说明书等）,在治疗过程中发生泵管夹脱落设备泵管夹与工作强度不匹配,无,[CLS]无[SEP]治疗泵管夹脱落[SEP]在治疗过程中发生泵管夹脱落[SEP],治疗泵管夹脱落,在治疗过程中发生泵管夹脱落,由于该设备已使用8年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化断裂
1253718062023000692,其他,[CLS]null[SEP]设备报警注射器未顶紧[SEP]开机安放好注射器设置好参数启动设备报警注射器未顶紧[SEP],null,设备报警注射器未顶紧,开机安放好注射器设置好参数启动设备报警注射器未顶紧,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备报警注射器未顶紧[SEP]开机安放好注射器设置好参数启动设备报警注射器未顶紧[SEP],设备报警注射器未顶紧,开机安放好注射器设置好参数启动设备报警注射器未顶紧,1经售后工程师拆机检查发现设备内部FPC线插头松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线插头松动的原因分析是由于长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致FPC线插头松动
1253717032023000916,其他,[CLS]无[SEP]注射速度异常[SEP]2023年10月25日在心内一科使用该注射泵注射药物过程中发现注射速度与实际速度不符立即更换输液泵联系设备科进行维修未对患者造成影响[SEP],无,注射速度异常,2023年10月25日在心内一科使用该注射泵注射药物过程中发现注射速度与实际速度不符立即更换输液泵联系设备科进行维修未对患者造成影响,产品原因（包括说明书等）,原因不明无法确定,无,[CLS]无[SEP]注射速度异常[SEP]2023年10月25日在心内一科使用该注射泵注射药物过程中发现注射速度与实际速度不符立即更换输液泵联系设备科进行维修未对患者造成影响[SEP],注射速度异常,2023年10月25日在心内一科使用该注射泵注射药物过程中发现注射速度与实际速度不符立即更换输液泵联系设备科进行维修未对患者造成影响,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体的流速导致流速误差不在允许范围内
1274201022023000748,其他,[CLS]无[SEP]接通电源后无反应[SEP]接通电源无反应[SEP],无,接通电源后无反应,接通电源无反应,无法确定,null,无,[CLS]无[SEP]接通电源后无反应[SEP]接通电源无反应[SEP],接通电源后无反应,接通电源无反应,由于该设备已使用11年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线内部电线断裂无法正常为设备传递电量导致设备无法正常开机
1294425602023001148,其他,[CLS]null[SEP]D1201_设备或部件脱离[SEP]12月16日给患者进行术后注射治疗发现注射泵夹子坏无法固定注射器科室更换备用泵进行治疗通知厂家进行更换夹子[SEP],null,D1201_设备或部件脱离,12月16日给患者进行术后注射治疗发现注射泵夹子坏无法固定注射器科室更换备用泵进行治疗通知厂家进行更换夹子,产品原因（包括说明书等）,夹子损坏,null,[CLS]null[SEP]D1201_设备或部件脱离[SEP]12月16日给患者进行术后注射治疗发现注射泵夹子坏无法固定注射器科室更换备用泵进行治疗通知厂家进行更换夹子[SEP],D1201_设备或部件脱离,12月16日给患者进行术后注射治疗发现注射泵夹子坏无法固定注射器科室更换备用泵进行治疗通知厂家进行更换夹子,由于该设备已使用11年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1264126152023000321,其他,[CLS]无伤害[SEP]开机显示正常启动后报警[SEP]给患者使用前开机检测显示正常启动后无液体输出报警更换其他输液泵使用随后通知维修人员维修[SEP],无伤害,开机显示正常启动后报警,给患者使用前开机检测显示正常启动后无液体输出报警更换其他输液泵使用随后通知维修人员维修,无法确定,开机有电启动无液体怀疑泵电机故障或控制电路故障,无伤害,[CLS]无伤害[SEP]开机显示正常启动后报警[SEP]给患者使用前开机检测显示正常启动后无液体输出报警更换其他输液泵使用随后通知维修人员维修[SEP],开机显示正常启动后报警,给患者使用前开机检测显示正常启动后无液体输出报警更换其他输液泵使用随后通知维修人员维修,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析是生产过程中内部FPC线未固定结实产生晃动FPC线与周围电路板摩擦导致磨损
1213306072023000220,其他,[CLS]null[SEP]D0101_故障提示[SEP]液体注射完注射泵不会报警[SEP],null,D0101_故障提示,液体注射完注射泵不会报警,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D0101_故障提示[SEP]液体注射完注射泵不会报警[SEP],D0101_故障提示,液体注射完注射泵不会报警,由于医院长期未进行校准设备内存储的注射器参数与实际注射器参数不一致设备无法正常控制输液器管路内液体流速实际流速大于设定的流速导致管路内液体已注射完成设备误认为该流速下未输液完成继续注射所以未报注射完成
1376108032023000705,其他,[CLS]无[SEP]报警无法正常注射[SEP]20231228医护人员准备给患者使用时报警无法正常注射停止使用更换新的使用[SEP],无,报警无法正常注射,20231228医护人员准备给患者使用时报警无法正常注射停止使用更换新的使用,产品原因（包括说明书等）,多考虑1该产品存在质量缺陷2操作者未按说明书对产品进行维护和保养,无,[CLS]无[SEP]报警无法正常注射[SEP]20231228医护人员准备给患者使用时报警无法正常注射停止使用更换新的使用[SEP],报警无法正常注射,20231228医护人员准备给患者使用时报警无法正常注射停止使用更换新的使用,1经售后工程师拆机检查发现内部的压力传感器插头松动压力传感器无法正常监测注射器管路内的压力值提示阻塞报警2压力传感器插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1376104002023000723,其他,[CLS]无[SEP]报警显示系统故障[SEP]12月12日早上0840护士在为患者输注药物时打开微量泵开关调试好的输注液体的泵速按完开始按键微量泵报警系统故障立即更换微量泵未对患者造成影响[SEP],无,报警显示系统故障,12月12日早上0840护士在为患者输注药物时打开微量泵开关调试好的输注液体的泵速按完开始按键微量泵报警系统故障立即更换微量泵未对患者造成影响,产品原因（包括说明书等）,微量泵内部系统故障,无,[CLS]无[SEP]报警显示系统故障[SEP]12月12日早上0840护士在为患者输注药物时打开微量泵开关调试好的输注液体的泵速按完开始按键微量泵报警系统故障立即更换微量泵未对患者造成影响[SEP],报警显示系统故障,12月12日早上0840护士在为患者输注药物时打开微量泵开关调试好的输注液体的泵速按完开始按键微量泵报警系统故障立即更换微量泵未对患者造成影响,1经售后工程师拆机检查发现内部的压力传感器插头松动压力传感器无法正常监测注射器管路内的压力值提示系统故障6报警2压力传感器插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1253718062023000518,其他,[CLS]null[SEP]放好注射器启动设备报警注射器未顶紧[SEP]给患者使用注射泵时放好注射器启动设备报警注射器未顶紧设备无法使用[SEP],null,放好注射器启动设备报警注射器未顶紧,给患者使用注射泵时放好注射器启动设备报警注射器未顶紧设备无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]放好注射器启动设备报警注射器未顶紧[SEP]给患者使用注射泵时放好注射器启动设备报警注射器未顶紧设备无法使用[SEP],放好注射器启动设备报警注射器未顶紧,给患者使用注射泵时放好注射器启动设备报警注射器未顶紧设备无法使用,1经拆机检查发现内部传递检测信号的线束FPC线插头松动导致信号传递异常引发报警2FPC线插头松动的原因分析是由于临床使用时频繁搬动设备设备震动跌宕内部线束晃动导致FPC线插头松动
1376108032023000462,其他,[CLS]无[SEP]报警电压低[SEP]20231127护士准备给病人使用时发现注射泵一直报警电压低立即停止使用上报器械科维修组[SEP],无,报警电压低,20231127护士准备给病人使用时发现注射泵一直报警电压低立即停止使用上报器械科维修组,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]报警电压低[SEP]20231127护士准备给病人使用时发现注射泵一直报警电压低立即停止使用上报器械科维修组[SEP],报警电压低,20231127护士准备给病人使用时发现注射泵一直报警电压低立即停止使用上报器械科维修组,由于该设备已使用10年处于超预期使用状态长期临床使用电源线老化内部电线断裂无法正常为设备传递电量
1376108032023000439,其他,[CLS]无[SEP]报警离合未闭[SEP]20231205护士准备使用注射泵给患者使用时开机报警离合未闭停止使用上报器械科医修组更换新的使用[SEP],无,报警离合未闭,20231205护士准备使用注射泵给患者使用时开机报警离合未闭停止使用上报器械科医修组更换新的使用,产品原因（包括说明书等）,多考虑1该产品存在质量缺陷2操作者未按说明书对产品进行维护和保养,无,[CLS]无[SEP]报警离合未闭[SEP]20231205护士准备使用注射泵给患者使用时开机报警离合未闭停止使用上报器械科医修组更换新的使用[SEP],报警离合未闭,20231205护士准备使用注射泵给患者使用时开机报警离合未闭停止使用上报器械科医修组更换新的使用,售后工程师拆机检查发现内部FPC线破损分析是由于该设备已使用5年处于超预期使用状态长期临床使用FPC线老化破损无法正常为设备传递信号导致设备报警提示离合未闭
1386205042023000347,其他,[CLS]null[SEP]使用过程中报错[SEP]使用过程中报错[SEP],null,使用过程中报错,使用过程中报错,无法确定,null,null,[CLS]null[SEP]使用过程中报错[SEP]使用过程中报错[SEP],使用过程中报错,使用过程中报错,由于操作者未将注射器尾杆正确安装在推拉盒上导致设备报警提示注射器未顶紧属于正常现象
1253707122023001086,严重伤害,[CLS]影响判断药物使用量[SEP]输液结束未报警[SEP]患儿入院诊断为创伤性脑梗塞遵医嘱给予尼莫同组液体微泵注入2mLh患儿一组液体即将泵入结束时责任护士给予标注大约结束时间方便及时给予更换之后时间内机器一直未有结束报警责护查看发现注射器已空管路少量气体及时给与更换注射泵安抚家长更换后未再发现此类情况上报器械科给予查看[SEP],影响判断药物使用量,输液结束未报警,患儿入院诊断为创伤性脑梗塞遵医嘱给予尼莫同组液体微泵注入2mLh患儿一组液体即将泵入结束时责任护士给予标注大约结束时间方便及时给予更换之后时间内机器一直未有结束报警责护查看发现注射器已空管路少量气体及时给与更换注射泵安抚家长更换后未再发现此类情况上报器械科给予查看,产品原因（包括说明书等）,null,影响判断药物使用量,[CLS]影响判断药物使用量[SEP]输液结束未报警[SEP]患儿入院诊断为创伤性脑梗塞遵医嘱给予尼莫同组液体微泵注入2mLh患儿一组液体即将泵入结束时责任护士给予标注大约结束时间方便及时给予更换之后时间内机器一直未有结束报警责护查看发现注射器已空管路少量气体及时给与更换注射泵安抚家长更换后未再发现此类情况上报器械科给予查看[SEP],输液结束未报警,患儿入院诊断为创伤性脑梗塞遵医嘱给予尼莫同组液体微泵注入2mLh患儿一组液体即将泵入结束时责任护士给予标注大约结束时间方便及时给予更换之后时间内机器一直未有结束报警责护查看发现注射器已空管路少量气体及时给与更换注射泵安抚家长更换后未再发现此类情况上报器械科给予查看,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他1经售后工程师检查内部长电位器插头松动设备无法正常识别注射器管路长度导致完成输液但未提示注射完成2长电位器松动的原因分析是由于临床长期使用过程中因为频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头松动
1253717032023000878,其他,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅[SEP]2023年12月1日科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅更换新的主设备对病人进行注射治疗并通知设备科到场检修故障设备检修后发现设备夹柄处有异物堵塞设备科对异物堵塞处进行清除处理后又对所有机械部分进行润滑处理待设备一切正常后交付科室使用[SEP],无,科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅,2023年12月1日科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅更换新的主设备对病人进行注射治疗并通知设备科到场检修故障设备检修后发现设备夹柄处有异物堵塞设备科对异物堵塞处进行清除处理后又对所有机械部分进行润滑处理待设备一切正常后交付科室使用,产品原因（包括说明书等）,科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅更换新的主设备对病人进行注射治疗,无,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅[SEP]2023年12月1日科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅更换新的主设备对病人进行注射治疗并通知设备科到场检修故障设备检修后发现设备夹柄处有异物堵塞设备科对异物堵塞处进行清除处理后又对所有机械部分进行润滑处理待设备一切正常后交付科室使用[SEP],科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅,2023年12月1日科室工作人员在使用前对设备检查时候发现设备夹柄卡顿使用不顺畅更换新的主设备对病人进行注射治疗并通知设备科到场检修故障设备检修后发现设备夹柄处有异物堵塞设备科对异物堵塞处进行清除处理后又对所有机械部分进行润滑处理待设备一切正常后交付科室使用,由于该设备已使用10年处于超预期使用状态临床使用时不慎将药液洒落在捏柄根部处未及时清理长期风干形成药液干粉附着在捏柄根部导致捏柄捏合时发生卡顿现象
1253718012023000762,其他,[CLS]null[SEP]系统故障运行时报警[SEP]在使用过程中科室发现注射泵发出系统故障报给维修部维修部及时对其做了修复[SEP],null,系统故障运行时报警,在使用过程中科室发现注射泵发出系统故障报给维修部维修部及时对其做了修复,产品原因（包括说明书等）,在使用过程中科室发现注射泵发出系统故障报给维修部维修部及时对其做了修复,null,[CLS]null[SEP]系统故障运行时报警[SEP]在使用过程中科室发现注射泵发出系统故障报给维修部维修部及时对其做了修复[SEP],系统故障运行时报警,在使用过程中科室发现注射泵发出系统故障报给维修部维修部及时对其做了修复,由于该设备已使用5年处于超预期使用状态长期临床使用搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动无法正常检测管路内压力值导致设备提示系统故障6报警
1253717032023000815,其他,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备无法开机[SEP]20231111科室工作人员在使用前对设备检查时候发现设备无法开机通知设备科到场进行检修[SEP],无,科室工作人员在使用前对设备检查时候发现设备无法开机,20231111科室工作人员在使用前对设备检查时候发现设备无法开机通知设备科到场进行检修,产品原因（包括说明书等）,科室工作人员在使用前对设备检查时候发现设备无法开机设备科到场检修发现设备电路板连接线短路,无,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备无法开机[SEP]20231111科室工作人员在使用前对设备检查时候发现设备无法开机通知设备科到场进行检修[SEP],科室工作人员在使用前对设备检查时候发现设备无法开机,20231111科室工作人员在使用前对设备检查时候发现设备无法开机通知设备科到场进行检修,由于该设备已使用10年处于超预期使用状态长期临床使用电源板连接线插头老化脱焊并非医院描述的短路无法正常为设备传递电量导致设备无法正常开机
1203203102023000286,其他,[CLS]null[SEP]前面板破损[SEP]前面板破损[SEP],null,前面板破损,前面板破损,操作原因,null,null,[CLS]null[SEP]前面板破损[SEP]前面板破损[SEP],前面板破损,前面板破损,由于该设备已使用10年处于超预期使用状态长期临床使用前壳材质老化受外力作用导致破损
1274204002023000898,其他,[CLS]无[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP],无,设备固定注射器的卡扣断掉无法正常使用,设备固定注射器的卡扣断掉无法正常使用,无法确定,null,无,[CLS]无[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP]设备固定注射器的卡扣断掉无法正常使用[SEP],设备固定注射器的卡扣断掉无法正常使用,设备固定注射器的卡扣断掉无法正常使用,由于该设备已使用10年处于超预期使用状态长期临床使用压柄导向柱材质老化导致出现开裂现象
1376108032023000531,其他,[CLS]无[SEP]捏柄损坏无法使用[SEP]20231208医护人员准备给患者使用时发现捏柄损坏无法使用停止使用更换新的使用[SEP],无,捏柄损坏无法使用,20231208医护人员准备给患者使用时发现捏柄损坏无法使用停止使用更换新的使用,产品原因（包括说明书等）,多考虑使用期间损耗所致,无,[CLS]无[SEP]捏柄损坏无法使用[SEP]20231208医护人员准备给患者使用时发现捏柄损坏无法使用停止使用更换新的使用[SEP],捏柄损坏无法使用,20231208医护人员准备给患者使用时发现捏柄损坏无法使用停止使用更换新的使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
1253717002023000518,严重伤害,[CLS]滴注过快短时间造成给药过载增大患者身体负荷[SEP]泵速过快[SEP]2023年12月4号18点10分更换尼莫地平注射液50ml以5mlh微量泵持续泵入于12月5号凌晨1点40分结束50ml注射液以5mlh本应10小时泵完75个小时就结束了滴注过快短时间造成给药过载增大患者身体负荷影响大特上报不良事件并通知设备科[SEP],滴注过快短时间造成给药过载增大患者身体负荷,泵速过快,2023年12月4号18点10分更换尼莫地平注射液50ml以5mlh微量泵持续泵入于12月5号凌晨1点40分结束50ml注射液以5mlh本应10小时泵完75个小时就结束了滴注过快短时间造成给药过载增大患者身体负荷影响大特上报不良事件并通知设备科,产品原因（包括说明书等）,机器问题,滴注过快短时间造成给药过载增大患者身体负荷,[CLS]滴注过快短时间造成给药过载增大患者身体负荷[SEP]泵速过快[SEP]2023年12月4号18点10分更换尼莫地平注射液50ml以5mlh微量泵持续泵入于12月5号凌晨1点40分结束50ml注射液以5mlh本应10小时泵完75个小时就结束了滴注过快短时间造成给药过载增大患者身体负荷影响大特上报不良事件并通知设备科[SEP],泵速过快,2023年12月4号18点10分更换尼莫地平注射液50ml以5mlh微量泵持续泵入于12月5号凌晨1点40分结束50ml注射液以5mlh本应10小时泵完75个小时就结束了滴注过快短时间造成给药过载增大患者身体负荷影响大特上报不良事件并通知设备科,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1253701122023000611,严重伤害,[CLS]无法注射药物[SEP]拉杆断裂[SEP]2023年12月13日科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响[SEP],无法注射药物,拉杆断裂,2023年12月13日科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响,无法确定,设备管理部工程师接报修后到达科室对设备进行检查需更换拉杆,无法注射药物,[CLS]无法注射药物[SEP]拉杆断裂[SEP]2023年12月13日科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响[SEP],拉杆断裂,2023年12月13日科室给予患者注射泵注射药物过程中设备拉杆断裂未对患者造成影响,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于该设备已使用10年处于超预期使用状态长期临床使用前壳上的压柄导向柱材质老化开裂无法正常固定注射泵
1253701122023000614,严重伤害,[CLS]无法注射药物[SEP]推进旋杆卡住[SEP]2023年12月13日科室工作人员在使用注射泵为患者进行药物注射时发现旋杆卡住未对患者造成影响[SEP],无法注射药物,推进旋杆卡住,2023年12月13日科室工作人员在使用注射泵为患者进行药物注射时发现旋杆卡住未对患者造成影响,无法确定,设备管理部工程师接报修后到达科室清理旋杆,无法注射药物,[CLS]无法注射药物[SEP]推进旋杆卡住[SEP]2023年12月13日科室工作人员在使用注射泵为患者进行药物注射时发现旋杆卡住未对患者造成影响[SEP],推进旋杆卡住,2023年12月13日科室工作人员在使用注射泵为患者进行药物注射时发现旋杆卡住未对患者造成影响,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于该设备已使用11年处于超预期使用状态临床使用不慎将药液洒在空心轴套管上未及时清理风干后药液干粉附着在空心轴套筒表面导致推注时发生卡顿现象
1376108032023000567,其他,[CLS]无[SEP]捏柄损坏[SEP]20231212护士在使用注射泵时发现捏柄损坏设备无法使用及时更换[SEP],无,捏柄损坏,20231212护士在使用注射泵时发现捏柄损坏设备无法使用及时更换,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]捏柄损坏[SEP]20231212护士在使用注射泵时发现捏柄损坏设备无法使用及时更换[SEP],捏柄损坏,20231212护士在使用注射泵时发现捏柄损坏设备无法使用及时更换,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1253718032023000407,其他,[CLS]null[SEP]设备报警不出声音[SEP]2023年10月8日胃肠二护士在给病人使用时发现设备报警不出声音的异常情况科室给医工部报修后工程师发现报警喇叭坏更换喇叭后设备可正常使用未给科室造成影响[SEP],null,设备报警不出声音,2023年10月8日胃肠二护士在给病人使用时发现设备报警不出声音的异常情况科室给医工部报修后工程师发现报警喇叭坏更换喇叭后设备可正常使用未给科室造成影响,产品原因（包括说明书等）,报警喇叭坏,null,[CLS]null[SEP]设备报警不出声音[SEP]2023年10月8日胃肠二护士在给病人使用时发现设备报警不出声音的异常情况科室给医工部报修后工程师发现报警喇叭坏更换喇叭后设备可正常使用未给科室造成影响[SEP],设备报警不出声音,2023年10月8日胃肠二护士在给病人使用时发现设备报警不出声音的异常情况科室给医工部报修后工程师发现报警喇叭坏更换喇叭后设备可正常使用未给科室造成影响,1售后工程师拆机检查发现喇叭本身不发声判断是喇叭不良2喇叭不良的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1376108032023000656,其他,[CLS]无[SEP]无法识别注射器[SEP]20231220医护人员准备给患者使用注射泵时无法识别注射器停止使用更换新的使用[SEP],无,无法识别注射器,20231220医护人员准备给患者使用注射泵时无法识别注射器停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]无法识别注射器[SEP]20231220医护人员准备给患者使用注射泵时无法识别注射器停止使用更换新的使用[SEP],无法识别注射器,20231220医护人员准备给患者使用注射泵时无法识别注射器停止使用更换新的使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致短电位器插头松动无法正常识别上泵注射器规格
1376108032023000644,其他,[CLS]无[SEP]捏柄断裂[SEP]20231219医护人员准备给患者使用注射泵时发现捏柄断裂停止使用更换新的使用[SEP],无,捏柄断裂,20231219医护人员准备给患者使用注射泵时发现捏柄断裂停止使用更换新的使用,产品原因（包括说明书等）,多考虑该产品存在质量问题,无,[CLS]无[SEP]捏柄断裂[SEP]20231219医护人员准备给患者使用注射泵时发现捏柄断裂停止使用更换新的使用[SEP],捏柄断裂,20231219医护人员准备给患者使用注射泵时发现捏柄断裂停止使用更换新的使用,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1376108032023000637,其他,[CLS]无[SEP]无法开机[SEP]20231218医护人员准备给患者使用注射泵时无法开机停止使用更换新的使用[SEP],无,无法开机,20231218医护人员准备给患者使用注射泵时无法开机停止使用更换新的使用,产品原因（包括说明书等）,多考虑1该产品存在质量缺陷2操作者未按说明书对产品进行维护和保养,无,[CLS]无[SEP]无法开机[SEP]20231218医护人员准备给患者使用注射泵时无法开机停止使用更换新的使用[SEP],无法开机,20231218医护人员准备给患者使用注射泵时无法开机停止使用更换新的使用,1经售后工程师检查电源板连接线插头松动无法为设备传递电量导致设备无法正常开机2由于该设备已使用5年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致电源板连接线插头松动
1376108032023000605,其他,[CLS]无[SEP]报警阻塞无法使用[SEP]20231214医务人员调试注射泵时发现报警阻塞无法使用[SEP],无,报警阻塞无法使用,20231214医务人员调试注射泵时发现报警阻塞无法使用,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]报警阻塞无法使用[SEP]20231214医务人员调试注射泵时发现报警阻塞无法使用[SEP],报警阻塞无法使用,20231214医务人员调试注射泵时发现报警阻塞无法使用,1售后工程师拆机检查发现内部压力传感器插头松动无法正常监测管路内压力值导致提示阻塞报警2由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1376108032023000621,其他,[CLS]无[SEP]报警离合未闭[SEP]20231215医务人员调试注射泵时开机后报警离合未闭停止使用[SEP],无,报警离合未闭,20231215医务人员调试注射泵时开机后报警离合未闭停止使用,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]报警离合未闭[SEP]20231215医务人员调试注射泵时开机后报警离合未闭停止使用[SEP],报警离合未闭,20231215医务人员调试注射泵时开机后报警离合未闭停止使用,1经售后工程师拆机检查发现内部FPC线破损导致设备报警离合未闭2FPC线破损的原因分析是由于该设备已使用5年处于超预期使用状态长期临床使用导致FPC线老化破损
1376108032023000626,其他,[CLS]无[SEP]电池无法充电[SEP]20231215医务人员调试注射泵时发现电池无法充电停止使用[SEP],无,电池无法充电,20231215医务人员调试注射泵时发现电池无法充电停止使用,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]电池无法充电[SEP]20231215医务人员调试注射泵时发现电池无法充电停止使用[SEP],电池无法充电,20231215医务人员调试注射泵时发现电池无法充电停止使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁对电池进行充放电运行导致电池老化故障无法充电
1162102002023000712,其他,[CLS]无患者[SEP]D150101_断裂[SEP]在工程师日常巡检中发现该注射泵的注入量不准经检查发现是注射器夹杆断裂导致经与厂家工程是沟通发现是设备老化导致重新更换后设备可正常使用[SEP],无患者,D150101_断裂,在工程师日常巡检中发现该注射泵的注入量不准经检查发现是注射器夹杆断裂导致经与厂家工程是沟通发现是设备老化导致重新更换后设备可正常使用,产品原因（包括说明书等）,在工程师日常巡检中发现该设备注入量不准经检查发现注射器夹杆断裂经与厂家工程是沟通发现是设备老化导致,无患者,[CLS]无患者[SEP]D150101_断裂[SEP]在工程师日常巡检中发现该注射泵的注入量不准经检查发现是注射器夹杆断裂导致经与厂家工程是沟通发现是设备老化导致重新更换后设备可正常使用[SEP],D150101_断裂,在工程师日常巡检中发现该注射泵的注入量不准经检查发现是注射器夹杆断裂导致经与厂家工程是沟通发现是设备老化导致重新更换后设备可正常使用,由于该设备已使用11年处于超预期使用状态长期临床使用压柄导向柱材质老化断裂无法正常支撑压柄固定上泵的注射器
1376108012023000317,严重伤害,[CLS]无[SEP]D040505_流速不准[SEP]20231211使用注射泵进行患者给药检查发现存在流速过快的问题立即停止使用并报医学装备部工程师进行重新校准此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害[SEP],无,D040505_流速不准,20231211使用注射泵进行患者给药检查发现存在流速过快的问题立即停止使用并报医学装备部工程师进行重新校准此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害,"产品原因（包括说明书等）,操作原因",多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]D040505_流速不准[SEP]20231211使用注射泵进行患者给药检查发现存在流速过快的问题立即停止使用并报医学装备部工程师进行重新校准此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害[SEP],D040505_流速不准,20231211使用注射泵进行患者给药检查发现存在流速过快的问题立即停止使用并报医学装备部工程师进行重新校准此事件的发生因医务人员发现及时未发生伤害事件考虑此产品经过维护和保养后再次使用时如出现同类故障有可能给患者造成严重伤害,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1294419292023000397,其他,[CLS]null[SEP]泵不走[SEP]2023年11月15日医护人员发现注射泵出现故障送到设备科检修[SEP],null,泵不走,2023年11月15日医护人员发现注射泵出现故障送到设备科检修,无法确定,经检查发现是内部电路排线断,null,[CLS]null[SEP]泵不走[SEP]2023年11月15日医护人员发现注射泵出现故障送到设备科检修[SEP],泵不走,2023年11月15日医护人员发现注射泵出现故障送到设备科检修,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析可能是由于生产过程中内部FPC线未固定结实晃动FPC线与周围电路板摩擦导致磨损
1223401032023006453,其他,[CLS]null[SEP]注射泵不开机[SEP]注射泵不开机[SEP],null,注射泵不开机,注射泵不开机,无法确定,null,null,[CLS]null[SEP]注射泵不开机[SEP]注射泵不开机[SEP],注射泵不开机,注射泵不开机,由于该设备已使用5年处于超预期使用状态长期临床使用电源板老化发生故障无法为设备传递电量导致设备无法正常开机运行
1253715022023000426,其他,[CLS]延误患者及时治疗[SEP]报错误6[SEP]2023年11月6日科室使用设备为患者进行药物注射时设备报警错误6科室立即更换同类设备并联系设备科进行维修[SEP],延误患者及时治疗,报错误6,2023年11月6日科室使用设备为患者进行药物注射时设备报警错误6科室立即更换同类设备并联系设备科进行维修,产品原因（包括说明书等）,null,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]报错误6[SEP]2023年11月6日科室使用设备为患者进行药物注射时设备报警错误6科室立即更换同类设备并联系设备科进行维修[SEP],报错误6,2023年11月6日科室使用设备为患者进行药物注射时设备报警错误6科室立即更换同类设备并联系设备科进行维修,设备科工程师拆机检查发现压力传感器松动并非医院描述的电机排线造成接触不良引发报警分析可能是由于长期临床搬动设备内部电线震动导致压力传感器插头松动
1253717072023001259,其他,[CLS]无[SEP]注射泵开机故障[SEP]2023年11月7日科室上报注射泵无法使用开机故障经现场确定为电池供电故障拆机检查发现电源电池供电故障供电线断裂维修正常使用[SEP],无,注射泵开机故障,2023年11月7日科室上报注射泵无法使用开机故障经现场确定为电池供电故障拆机检查发现电源电池供电故障供电线断裂维修正常使用,产品原因（包括说明书等）,电源电池供电故障供电线断裂,无,[CLS]无[SEP]注射泵开机故障[SEP]2023年11月7日科室上报注射泵无法使用开机故障经现场确定为电池供电故障拆机检查发现电源电池供电故障供电线断裂维修正常使用[SEP],注射泵开机故障,2023年11月7日科室上报注射泵无法使用开机故障经现场确定为电池供电故障拆机检查发现电源电池供电故障供电线断裂维修正常使用,由于该设备已使用6年处于超预期使用状态长期临床使用电池连接线老化开裂导致电池接触不良无法正常为设备提供电量
1253718062023000285,其他,[CLS]null[SEP]开机后报错系统故障1[SEP]准备给患者使用注射泵时通电开机报错系统故障1[SEP],null,开机后报错系统故障1,准备给患者使用注射泵时通电开机报错系统故障1,产品原因（包括说明书等）,null,null,[CLS]null[SEP]开机后报错系统故障1[SEP]准备给患者使用注射泵时通电开机报错系统故障1[SEP],开机后报错系统故障1,准备给患者使用注射泵时通电开机报错系统故障1,1经检查故障发生的原因为电机模块的螺丝脱落卡在电机上电机运行过程中被螺丝卡住无法正常步进导致电机烧坏2螺丝脱落的原因分析为由于该设备已使用6年处于超预期使用状态长期临床转运搬动设备设备震动跌宕内部螺丝随设备晃动发生松动现象长期松动导致脱落
1376104002023000552,其他,[CLS]无[SEP]异常报警[SEP]20231030护士在给患者接入注射泵的过程中注射泵开机异常报警无法推送液体停止使用及时更换[SEP],无,异常报警,20231030护士在给患者接入注射泵的过程中注射泵开机异常报警无法推送液体停止使用及时更换,无法确定,经检测判断为注射泵内置导联线脱落松动导致注射泵异常报警,无,[CLS]无[SEP]异常报警[SEP]20231030护士在给患者接入注射泵的过程中注射泵开机异常报警无法推送液体停止使用及时更换[SEP],异常报警,20231030护士在给患者接入注射泵的过程中注射泵开机异常报警无法推送液体停止使用及时更换,经售后工程师拆机检查内部压力传感器插头松动分析是由于临床使用频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1376104002023000554,其他,[CLS]无[SEP]无法开机[SEP]20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法正常开机停止使用及时更换[SEP],无,无法开机,20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法正常开机停止使用及时更换,无法确定,经检测判断为注射泵电路板故障导致注射泵无法开机,无,[CLS]无[SEP]无法开机[SEP]20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法正常开机停止使用及时更换[SEP],无法开机,20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法正常开机停止使用及时更换,1经售后工程师拆机检查实际故障原因为内部电源模块插头松动导致无法正常为设备提供电量并非医院描述的电路板故障2插头松动的原因分析是由于长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致电源模块插头松动
1376104002023000553,其他,[CLS]无[SEP]无法推送液体[SEP]20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法推送药液停止使用及时更换[SEP],无,无法推送液体,20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法推送药液停止使用及时更换,无法确定,经检测判断为注射泵内部连接线脱落导致注射泵无法推送药液,无,[CLS]无[SEP]无法推送液体[SEP]20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法推送药液停止使用及时更换[SEP],无法推送液体,20231029护士在给患者接入注射泵进行药物推送的过程中发现注射泵无法推送药液停止使用及时更换,由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动长电位器插头松动无法正常传递信号导致设备启动后无法正常运行
1151510102023000504,其他,[CLS]无[SEP]D15050701_器械相互磨损[SEP]2023112使用前检查设备时发现微量泵的推进杆老化开裂存在推进计量不准确的风险[SEP],无,D15050701_器械相互磨损,2023112使用前检查设备时发现微量泵的推进杆老化开裂存在推进计量不准确的风险,产品原因（包括说明书等）,微量泵的推进杆老化开裂建议改进生产材料,无,[CLS]无[SEP]D15050701_器械相互磨损[SEP]2023112使用前检查设备时发现微量泵的推进杆老化开裂存在推进计量不准确的风险[SEP],D15050701_器械相互磨损,2023112使用前检查设备时发现微量泵的推进杆老化开裂存在推进计量不准确的风险,由于该设备已使用11年处于超预期使用状态长期临床使用空心轴套管材质老化开裂
1137404732023000189,其他,[CLS]无[SEP]使用过程中突然黑屏[SEP]20231028患者需要精准注射医生在给患者使用注射泵时发现突然黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况[SEP],无,使用过程中突然黑屏,20231028患者需要精准注射医生在给患者使用注射泵时发现突然黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况,产品原因（包括说明书等）,考虑是否接触不良了,无,[CLS]无[SEP]使用过程中突然黑屏[SEP]20231028患者需要精准注射医生在给患者使用注射泵时发现突然黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况[SEP],使用过程中突然黑屏,20231028患者需要精准注射医生在给患者使用注射泵时发现突然黑屏立即使用备用注射泵进行后续注射工作联系设备科说明情况,由于该设备已使用12年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致显示屏插头脱落无法正常传递影像信息
1294419682023000050,其他,[CLS]注射泵不能正常使用[SEP]柱塞推杆的抓手部位胶片断开[SEP]2023年10月20日内一护士为患者进行静脉推注使用注射泵时柱塞推杆的抓手部位胶片断开更换了同一型呈同一厂家的设备结果正常使用出现同一问题有3台注射泵报设备维修组工程师在柱塞推杆的抓手部位加上螺丝钉一样可以使用[SEP],注射泵不能正常使用,柱塞推杆的抓手部位胶片断开,2023年10月20日内一护士为患者进行静脉推注使用注射泵时柱塞推杆的抓手部位胶片断开更换了同一型呈同一厂家的设备结果正常使用出现同一问题有3台注射泵报设备维修组工程师在柱塞推杆的抓手部位加上螺丝钉一样可以使用,产品原因（包括说明书等）,柱塞推杆的抓手部位胶片断开,注射泵不能正常使用,[CLS]注射泵不能正常使用[SEP]柱塞推杆的抓手部位胶片断开[SEP]2023年10月20日内一护士为患者进行静脉推注使用注射泵时柱塞推杆的抓手部位胶片断开更换了同一型呈同一厂家的设备结果正常使用出现同一问题有3台注射泵报设备维修组工程师在柱塞推杆的抓手部位加上螺丝钉一样可以使用[SEP],柱塞推杆的抓手部位胶片断开,2023年10月20日内一护士为患者进行静脉推注使用注射泵时柱塞推杆的抓手部位胶片断开更换了同一型呈同一厂家的设备结果正常使用出现同一问题有3台注射泵报设备维修组工程师在柱塞推杆的抓手部位加上螺丝钉一样可以使用,由于设备在医院使用5年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
1253718032023000289,其他,[CLS]null[SEP]机器开不开机[SEP]2023年7月18日急诊内科护士在使用注射泵时发现机器开不开机更换其他设备使用报修后工程师发现机器电源板故障维修电路板更换电路板元件设备修复[SEP],null,机器开不开机,2023年7月18日急诊内科护士在使用注射泵时发现机器开不开机更换其他设备使用报修后工程师发现机器电源板故障维修电路板更换电路板元件设备修复,产品原因（包括说明书等）,机器电源板故障,null,[CLS]null[SEP]机器开不开机[SEP]2023年7月18日急诊内科护士在使用注射泵时发现机器开不开机更换其他设备使用报修后工程师发现机器电源板故障维修电路板更换电路板元件设备修复[SEP],机器开不开机,2023年7月18日急诊内科护士在使用注射泵时发现机器开不开机更换其他设备使用报修后工程师发现机器电源板故障维修电路板更换电路板元件设备修复,由于该设备已使用6年处于超预期使用状态长期临床使用电源板上元器件老化故障导致电路板无法传递电量
1406545002023001550,其他,[CLS]无[SEP]D0101_故障提示[SEP]临床正常使用仪器报故障显示注射器错误无法使用[SEP],无,D0101_故障提示,临床正常使用仪器报故障显示注射器错误无法使用,"产品原因（包括说明书等）,无法确定",打开仪器传感器接头松动,无,[CLS]无[SEP]D0101_故障提示[SEP]临床正常使用仪器报故障显示注射器错误无法使用[SEP],D0101_故障提示,临床正常使用仪器报故障显示注射器错误无法使用,由于该设备已使用8年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致短电位器插头松动无法正常识别注射器
1274204002023000768,其他,[CLS]null[SEP]注射泵时间显示不对[SEP]注射泵时间显示不对[SEP],null,注射泵时间显示不对,注射泵时间显示不对,产品原因（包括说明书等）,检查后发现转班电池没电导致时间显示不对,null,[CLS]null[SEP]注射泵时间显示不对[SEP]注射泵时间显示不对[SEP],注射泵时间显示不对,注射泵时间显示不对,由于该设备已使用5年处于超预期使用状态长期临床使用主控板上纽扣电池电量耗尽无法正常为主控板供电导致系统上的时间与实际时间不一致
1253711042023000435,其他,[CLS]设备使用过程中突发故障无法正常为病人使用影响了病人注射治疗[SEP]D1201_设备或部件脱离[SEP]2023年9月8日科室工作人员使用该设备为病人进行注射准备时该设备注射夹子断裂无法正常使用科室工作人员立即更换其他设备为病人进行治疗并报修维修工程师[SEP],设备使用过程中突发故障无法正常为病人使用影响了病人注射治疗,D1201_设备或部件脱离,2023年9月8日科室工作人员使用该设备为病人进行注射准备时该设备注射夹子断裂无法正常使用科室工作人员立即更换其他设备为病人进行治疗并报修维修工程师,产品原因（包括说明书等）,经维修工程师维修判定该设备因使用频率高设备磨损老化导致注射夹子断裂,设备使用过程中突发故障无法正常为病人使用影响了病人注射治疗,[CLS]设备使用过程中突发故障无法正常为病人使用影响了病人注射治疗[SEP]D1201_设备或部件脱离[SEP]2023年9月8日科室工作人员使用该设备为病人进行注射准备时该设备注射夹子断裂无法正常使用科室工作人员立即更换其他设备为病人进行治疗并报修维修工程师[SEP],D1201_设备或部件脱离,2023年9月8日科室工作人员使用该设备为病人进行注射准备时该设备注射夹子断裂无法正常使用科室工作人员立即更换其他设备为病人进行治疗并报修维修工程师,由于该设备已使用6年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
