报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1406545002023001765,其他,[CLS]无[SEP]D010301_操作失效[SEP]检查发现机器启动后能识别针管点击运行后不运行也未报错停机[SEP],无,D010301_操作失效,检查发现机器启动后能识别针管点击运行后不运行也未报错停机,无法确定,null,无,[CLS]无[SEP]D010301_操作失效[SEP]检查发现机器启动后能识别针管点击运行后不运行也未报错停机[SEP],D010301_操作失效,检查发现机器启动后能识别针管点击运行后不运行也未报错停机,由于该设备已使用11年处于超预期使用状态长期临床使用短电位器老化发生故障导致无法识别安装的注射器规格
1274218022023000217,其他,[CLS]无[SEP]注射泵电机故障[SEP]2023年9月16日值班护士发现注射泵故障无法使用立即向设备科报修经检修后设备恢复正常[SEP],无,注射泵电机故障,2023年9月16日值班护士发现注射泵故障无法使用立即向设备科报修经检修后设备恢复正常,产品原因（包括说明书等）,null,无,[CLS]无[SEP]注射泵电机故障[SEP]2023年9月16日值班护士发现注射泵故障无法使用立即向设备科报修经检修后设备恢复正常[SEP],注射泵电机故障,2023年9月16日值班护士发现注射泵故障无法使用立即向设备科报修经检修后设备恢复正常,由于该设备已使用11年处于超预期使用状态长期临床使用电机老化发生故障导致设备无法正常运行
1294419292023000337,其他,[CLS]null[SEP]报警声音缺失[SEP]2023年10月11日1620医护人员发现注射泵没有报警声音送到设备科检修[SEP],null,报警声音缺失,2023年10月11日1620医护人员发现注射泵没有报警声音送到设备科检修,无法确定,经检查发现是喇叭损坏,null,[CLS]null[SEP]报警声音缺失[SEP]2023年10月11日1620医护人员发现注射泵没有报警声音送到设备科检修[SEP],报警声音缺失,2023年10月11日1620医护人员发现注射泵没有报警声音送到设备科检修,1拆机检查发现喇叭本身不发声判断是喇叭不良2喇叭不良的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1162107002023000893,其他,[CLS]无伤害事件发生[SEP]电源线损坏[SEP]工作人员对设备进行日常巡检过程中发现设备电源线损坏[SEP],无伤害事件发生,电源线损坏,工作人员对设备进行日常巡检过程中发现设备电源线损坏,无法确定,配件老化,无伤害事件发生,[CLS]无伤害事件发生[SEP]电源线损坏[SEP]工作人员对设备进行日常巡检过程中发现设备电源线损坏[SEP],电源线损坏,工作人员对设备进行日常巡检过程中发现设备电源线损坏,由于该设备已使用8年处于超预期使用状态长期临床使用频繁拉扯弯折电源线导致电源线外表皮破损内部电线外露磨损断裂无法正常为设备传递电量
1294419442023000192,其他,[CLS]null[SEP]D010501_准备启动失效[SEP]2023年10月9日1150在为术后患者使用注射泵注射药物时发现该注射泵不能通电开不了机不能正常使用更换另一台注射泵进行注射运行正常[SEP],null,D010501_准备启动失效,2023年10月9日1150在为术后患者使用注射泵注射药物时发现该注射泵不能通电开不了机不能正常使用更换另一台注射泵进行注射运行正常,产品原因（包括说明书等）,怀疑电源板烧坏所致,null,[CLS]null[SEP]D010501_准备启动失效[SEP]2023年10月9日1150在为术后患者使用注射泵注射药物时发现该注射泵不能通电开不了机不能正常使用更换另一台注射泵进行注射运行正常[SEP],D010501_准备启动失效,2023年10月9日1150在为术后患者使用注射泵注射药物时发现该注射泵不能通电开不了机不能正常使用更换另一台注射泵进行注射运行正常,由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致电源板插头松动无法正常为设备传递电量
1253717032023000780,其他,[CLS]null[SEP]科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断[SEP]20231104科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断通知设备科到场检修[SEP],null,科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断,20231104科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断通知设备科到场检修,产品原因（包括说明书等）,注射器夹持器柄断通知设备科到场检修,null,[CLS]null[SEP]科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断[SEP]20231104科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断通知设备科到场检修[SEP],科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断,20231104科室工作人员在使用前对设备检查时候发现设备注射器夹持器柄断通知设备科到场检修,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
1386204092023000863,其他,[CLS]null[SEP]蓄电池不充电[SEP]医护人员在进行设备检查时发现无法对蓄电池进行充电随后通知设备科进行维修[SEP],null,蓄电池不充电,医护人员在进行设备检查时发现无法对蓄电池进行充电随后通知设备科进行维修,无法确定,null,null,[CLS]null[SEP]蓄电池不充电[SEP]医护人员在进行设备检查时发现无法对蓄电池进行充电随后通知设备科进行维修[SEP],蓄电池不充电,医护人员在进行设备检查时发现无法对蓄电池进行充电随后通知设备科进行维修,由于该设备已使用10年处于超预期使用状态长期临床使用频繁对电池进行充放电工作电池老化无法正常对电池进行充放电
1162103022023000333,其他,[CLS]无[SEP]捏手损坏[SEP]2023年10月27日预使用输液泵进行输液发现输液泵捏手损坏设备无法使用未对患者造成伤害[SEP],无,捏手损坏,2023年10月27日预使用输液泵进行输液发现输液泵捏手损坏设备无法使用未对患者造成伤害,产品原因（包括说明书等）,产品原因,无,[CLS]无[SEP]捏手损坏[SEP]2023年10月27日预使用输液泵进行输液发现输液泵捏手损坏设备无法使用未对患者造成伤害[SEP],捏手损坏,2023年10月27日预使用输液泵进行输液发现输液泵捏手损坏设备无法使用未对患者造成伤害,由于该设备已使用11年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
1253706042023000531,其他,[CLS]无[SEP]注射泵固定夹固定不住[SEP]2023年11月22的上午科室医生在准备使用时发现注射泵的固定夹固定不住申报设备科维修未产生伤害经设备科维修检查发现是固定夹损坏后经设备科更换注射泵的固定夹后已正常使用[SEP],无,注射泵固定夹固定不住,2023年11月22的上午科室医生在准备使用时发现注射泵的固定夹固定不住申报设备科维修未产生伤害经设备科维修检查发现是固定夹损坏后经设备科更换注射泵的固定夹后已正常使用,无法确定,注射泵的固定夹固定不住,无,[CLS]无[SEP]注射泵固定夹固定不住[SEP]2023年11月22的上午科室医生在准备使用时发现注射泵的固定夹固定不住申报设备科维修未产生伤害经设备科维修检查发现是固定夹损坏后经设备科更换注射泵的固定夹后已正常使用[SEP],注射泵固定夹固定不住,2023年11月22的上午科室医生在准备使用时发现注射泵的固定夹固定不住申报设备科维修未产生伤害经设备科维修检查发现是固定夹损坏后经设备科更换注射泵的固定夹后已正常使用,由于该设备已使用9年处于超预期使用状态长期临床使用压柄材质老化开裂无法正常固定注射器
1335110362023000355,其他,[CLS]未造成伤害[SEP]D0101_故障提示D0305_松动连接[SEP]107日下午1548准备使用该注射泵为患者输注药物发现2通道提示注射器未顶紧多次调试均失败1550更换注射泵输注正常后联系设备科检修[SEP],未造成伤害,D0101_故障提示D0305_松动连接,107日下午1548准备使用该注射泵为患者输注药物发现2通道提示注射器未顶紧多次调试均失败1550更换注射泵输注正常后联系设备科检修,产品原因（包括说明书等）,传感器故障,未造成伤害,[CLS]未造成伤害[SEP]D0101_故障提示D0305_松动连接[SEP]107日下午1548准备使用该注射泵为患者输注药物发现2通道提示注射器未顶紧多次调试均失败1550更换注射泵输注正常后联系设备科检修[SEP],D0101_故障提示D0305_松动连接,107日下午1548准备使用该注射泵为患者输注药物发现2通道提示注射器未顶紧多次调试均失败1550更换注射泵输注正常后联系设备科检修,1经拆机检查发现注射器检测板线束发生破损导致信号传递异常引发报警2初步分析可能是由于生产时未将注射器检测板线束固定到位导致在临床使用时线束与内部结构件摩擦导致表皮破损内部电线断裂
1335110022023000495,其他,[CLS]未造成伤害[SEP]D080105_无报警声[SEP]20231023上午1032病人急性胰腺炎入院要使用注射泵泵药1143护士巡查发现药物已泵注完毕但未听到设备报警未给患者造成伤害设备于1416分交于设备科检修更换喇叭后正常未对患者造成明显伤害[SEP],未造成伤害,D080105_无报警声,20231023上午1032病人急性胰腺炎入院要使用注射泵泵药1143护士巡查发现药物已泵注完毕但未听到设备报警未给患者造成伤害设备于1416分交于设备科检修更换喇叭后正常未对患者造成明显伤害,产品原因（包括说明书等）,喇叭损坏报警时无声音,未造成伤害,[CLS]未造成伤害[SEP]D080105_无报警声[SEP]20231023上午1032病人急性胰腺炎入院要使用注射泵泵药1143护士巡查发现药物已泵注完毕但未听到设备报警未给患者造成伤害设备于1416分交于设备科检修更换喇叭后正常未对患者造成明显伤害[SEP],D080105_无报警声,20231023上午1032病人急性胰腺炎入院要使用注射泵泵药1143护士巡查发现药物已泵注完毕但未听到设备报警未给患者造成伤害设备于1416分交于设备科检修更换喇叭后正常未对患者造成明显伤害,1拆机检查发现喇叭本身不发声判断是喇叭不良2喇叭不良的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1162105002023000182,其他,[CLS]无[SEP]D040505_流速不准[SEP]2023年开6月7日护士使用该设备为患者治疗巡视发现注射量不准确处理给患者更换注射泵未对患者造成其他影响上报事件信息[SEP],无,D040505_流速不准,2023年开6月7日护士使用该设备为患者治疗巡视发现注射量不准确处理给患者更换注射泵未对患者造成其他影响上报事件信息,产品原因（包括说明书等）,开机护士觉得注射量不够准确给患者更换注射泵报修,无,[CLS]无[SEP]D040505_流速不准[SEP]2023年开6月7日护士使用该设备为患者治疗巡视发现注射量不准确处理给患者更换注射泵未对患者造成其他影响上报事件信息[SEP],D040505_流速不准,2023年开6月7日护士使用该设备为患者治疗巡视发现注射量不准确处理给患者更换注射泵未对患者造成其他影响上报事件信息,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1274201022023000639,其他,[CLS]null[SEP]下层泵出现故障[SEP]下层泵出现故障联系维修[SEP],null,下层泵出现故障,下层泵出现故障联系维修,无法确定,null,null,[CLS]null[SEP]下层泵出现故障[SEP]下层泵出现故障联系维修[SEP],下层泵出现故障,下层泵出现故障联系维修,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂无法正常安装注射器
1253711022023000423,其他,[CLS]未对患者造成影响[SEP]注射泵上通道无蜂鸣音报警[SEP]2023年10月31日接重症监护室报修其使用的注射泵上通道无声音报警提示经查看该注射泵上通道在注射器液体注射接近完成时及泵注完成后均无声音报警但报警指示灯闪烁判断为微型喇叭坏该次不良事件暂未对患者造成影响[SEP],未对患者造成影响,注射泵上通道无蜂鸣音报警,2023年10月31日接重症监护室报修其使用的注射泵上通道无声音报警提示经查看该注射泵上通道在注射器液体注射接近完成时及泵注完成后均无声音报警但报警指示灯闪烁判断为微型喇叭坏该次不良事件暂未对患者造成影响,产品原因（包括说明书等）,产品微型喇叭损坏,未对患者造成影响,[CLS]未对患者造成影响[SEP]注射泵上通道无蜂鸣音报警[SEP]2023年10月31日接重症监护室报修其使用的注射泵上通道无声音报警提示经查看该注射泵上通道在注射器液体注射接近完成时及泵注完成后均无声音报警但报警指示灯闪烁判断为微型喇叭坏该次不良事件暂未对患者造成影响[SEP],注射泵上通道无蜂鸣音报警,2023年10月31日接重症监护室报修其使用的注射泵上通道无声音报警提示经查看该注射泵上通道在注射器液体注射接近完成时及泵注完成后均无声音报警但报警指示灯闪烁判断为微型喇叭坏该次不良事件暂未对患者造成影响,1拆机检查发现喇叭本身不发声判断是喇叭不良2喇叭不良的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1162102002023000542,其他,[CLS]无[SEP]D150101_断裂[SEP]2023年11月20日医护人员使用注射泵为患者治疗前进行准备过程中安装注射器时发现无法识别注射器规格经工程师检查发现注射器拉杆支架断裂导致注射器位置不正确立即更换其它设备完成操作并上报设备科维修[SEP],无,D150101_断裂,2023年11月20日医护人员使用注射泵为患者治疗前进行准备过程中安装注射器时发现无法识别注射器规格经工程师检查发现注射器拉杆支架断裂导致注射器位置不正确立即更换其它设备完成操作并上报设备科维修,产品原因（包括说明书等）,医护人员使用注射泵为患者治疗前进行准备过程中安装注射器时发现无法识别注射器规格经检查发现注射器拉杆支架断裂导致注射器位置不正确,无,[CLS]无[SEP]D150101_断裂[SEP]2023年11月20日医护人员使用注射泵为患者治疗前进行准备过程中安装注射器时发现无法识别注射器规格经工程师检查发现注射器拉杆支架断裂导致注射器位置不正确立即更换其它设备完成操作并上报设备科维修[SEP],D150101_断裂,2023年11月20日医护人员使用注射泵为患者治疗前进行准备过程中安装注射器时发现无法识别注射器规格经工程师检查发现注射器拉杆支架断裂导致注射器位置不正确立即更换其它设备完成操作并上报设备科维修,由于该设备已使用10年处于超预期使用状态长期临床使用导致位于前壳的压柄导向柱材质老化开裂无法正常识别注射器规格
1253709092023000619,其他,[CLS]null[SEP]固定器故障[SEP]患者于1017入院与1021在常规泵入药物中固定器故障无法正常使用[SEP],null,固定器故障,患者于1017入院与1021在常规泵入药物中固定器故障无法正常使用,无法确定,null,null,[CLS]null[SEP]固定器故障[SEP]患者于1017入院与1021在常规泵入药物中固定器故障无法正常使用[SEP],固定器故障,患者于1017入院与1021在常规泵入药物中固定器故障无法正常使用,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1294425602023000921,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]20231120护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗[SEP],无,D1201_设备或部件脱离,20231120护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗,产品原因（包括说明书等）,仪器故障,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]20231120护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗[SEP],D1201_设备或部件脱离,20231120护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗,售后工程师检查设备发现紧固夹螺丝滑丝分析可能是由于临床使用过程中螺丝位置歪斜时用力扭动螺丝导致螺丝滑丝无法正常固定设备
1141408142023000249,其他,[CLS]null[SEP]按键失灵[SEP]设备按键失灵[SEP],null,按键失灵,设备按键失灵,产品原因（包括说明书等）,无法确定,null,[CLS]null[SEP]按键失灵[SEP]设备按键失灵[SEP],按键失灵,设备按键失灵,1经售后工程师拆机检查按键与主控板间隙内附着大量药液干粉导致按键接触不良2分析可能是临床使用过程中不慎有药液洒落未及时清理药液流入按键与主控板间隙内长期累积导致按键与主控板接触不良
1253706002023001561,严重伤害,[CLS]提示注射器识别失败[SEP]提示注射器识别失败[SEP]提示注射器识别失败[SEP],提示注射器识别失败,提示注射器识别失败,提示注射器识别失败,产品原因（包括说明书等）,null,提示注射器识别失败,[CLS]提示注射器识别失败[SEP]提示注射器识别失败[SEP]提示注射器识别失败[SEP],提示注射器识别失败,提示注射器识别失败,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于该设备已使用6年处于超预期使用状态长期临床使用推拉盒材质老化破损无法正常识别注射器尾杆导致设备无法正常识别上泵的注射器规格
1345230002023000269,其他,[CLS]null[SEP]显示错误[SEP]2023年9月28日用该注射泵为病人注射液体还有液体时该泵显示残留己到其实该注射液还有一半多次联系工程师无果已经影响到病人的治疗[SEP],null,显示错误,2023年9月28日用该注射泵为病人注射液体还有液体时该泵显示残留己到其实该注射液还有一半多次联系工程师无果已经影响到病人的治疗,产品原因（包括说明书等）,null,null,[CLS]null[SEP]显示错误[SEP]2023年9月28日用该注射泵为病人注射液体还有液体时该泵显示残留己到其实该注射液还有一半多次联系工程师无果已经影响到病人的治疗[SEP],显示错误,2023年9月28日用该注射泵为病人注射液体还有液体时该泵显示残留己到其实该注射液还有一半多次联系工程师无果已经影响到病人的治疗,由于该设备已使用5年处于超预期使用状态长期临床使用内部FPC线老化破损无法正常传递检测信号导致信号传递异常引发报警提示
1233503222023000100,其他,[CLS]null[SEP]显示屏无法运行[SEP]2023年8月20日患者因胆石症在仙游县总医院住院治疗于2023年8月20日我科护士为病人使用输液泵为病人控制输液速度时在上电时显示屏无法运行立即停用更换另一输液泵未对病人产生影响[SEP],null,显示屏无法运行,2023年8月20日患者因胆石症在仙游县总医院住院治疗于2023年8月20日我科护士为病人使用输液泵为病人控制输液速度时在上电时显示屏无法运行立即停用更换另一输液泵未对病人产生影响,产品原因（包括说明书等）,仪器故障,null,[CLS]null[SEP]显示屏无法运行[SEP]2023年8月20日患者因胆石症在仙游县总医院住院治疗于2023年8月20日我科护士为病人使用输液泵为病人控制输液速度时在上电时显示屏无法运行立即停用更换另一输液泵未对病人产生影响[SEP],显示屏无法运行,2023年8月20日患者因胆石症在仙游县总医院住院治疗于2023年8月20日我科护士为病人使用输液泵为病人控制输液速度时在上电时显示屏无法运行立即停用更换另一输液泵未对病人产生影响,1经售后工程师拆机检查发现内部显示屏连接线插头松动导致显示屏无法正常工作2显示屏连接线插头松动初步分析是由于临床使用频繁搬动设备设备震动跌宕内部电线晃动导致导致插头松动
1233503222023000101,其他,[CLS]null[SEP]在上电时显示屏没有信号[SEP]2023年8月15日患者因肠梗阻在仙游县总医院住院治疗于2023年8月15日我科护士为病人使用微量泵泵入药物时在上电时显示屏没有信号经关机重新开机仍没有信号立即停用更换另一台微量泵未对病人产生影响[SEP],null,在上电时显示屏没有信号,2023年8月15日患者因肠梗阻在仙游县总医院住院治疗于2023年8月15日我科护士为病人使用微量泵泵入药物时在上电时显示屏没有信号经关机重新开机仍没有信号立即停用更换另一台微量泵未对病人产生影响,产品原因（包括说明书等）,仪器故障,null,[CLS]null[SEP]在上电时显示屏没有信号[SEP]2023年8月15日患者因肠梗阻在仙游县总医院住院治疗于2023年8月15日我科护士为病人使用微量泵泵入药物时在上电时显示屏没有信号经关机重新开机仍没有信号立即停用更换另一台微量泵未对病人产生影响[SEP],在上电时显示屏没有信号,2023年8月15日患者因肠梗阻在仙游县总医院住院治疗于2023年8月15日我科护士为病人使用微量泵泵入药物时在上电时显示屏没有信号经关机重新开机仍没有信号立即停用更换另一台微量泵未对病人产生影响,1经售后工程师拆机检查发现内部显示屏连接线插头松动导致显示屏无法正常工作2显示屏连接线插头松动初步分析是由于临床使用频繁搬动设备设备震动跌宕内部电线晃动导致导致插头松动
1162107002023000406,其他,[CLS]注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果[SEP]注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果[SEP]注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果[SEP],注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,产品原因（包括说明书等）,注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,[CLS]注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果[SEP]注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果[SEP]注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果[SEP],注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,注射泵开关失灵频繁报警不能正常工作更换一台输液泵后正常使用无不良后果,1经售后工程师检查开关机键与主控板缝隙内存在大量药液干粉导致开关机键失灵无法正常取消报警信息2缝隙内存在药液干粉的原因分析是由于临床使用不慎将药液洒落未及时清理药液流入缝隙内长期风干形成药液干粉
1162112062023000069,其他,[CLS]注射泵停止工作[SEP]断电时停止工作[SEP]在使用注射泵泵入药物时注射泵断电停止立即更换注射泵[SEP],注射泵停止工作,断电时停止工作,在使用注射泵泵入药物时注射泵断电停止立即更换注射泵,产品原因（包括说明书等）,注射泵断电停止泵入,注射泵停止工作,[CLS]注射泵停止工作[SEP]断电时停止工作[SEP]在使用注射泵泵入药物时注射泵断电停止立即更换注射泵[SEP],断电时停止工作,在使用注射泵泵入药物时注射泵断电停止立即更换注射泵,由于该设备已使用10年处于超预期使用状态长期临床使用频繁对电池进行充放电电池老化无法储存电量导致电池模式下设备停止运行
1274204002023000686,其他,[CLS]null[SEP]注射器计时器不准[SEP]注射器计时器不准[SEP],null,注射器计时器不准,注射器计时器不准,操作原因,拆开机器后发现固定注射器的柱子断裂后内部的传感器位置移动,null,[CLS]null[SEP]注射器计时器不准[SEP]注射器计时器不准[SEP],注射器计时器不准,注射器计时器不准,1由于该设备已使用10年处于超预期使用状态长期临床使用前壳材质老化压柄导向柱开裂无法正常固定注射器2实际流速小于设定流速的原因是由于临床转运频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头脱落无法正常控制液体流速
1162102002023000337,其他,[CLS]延误治疗[SEP]D010501_准备启动失效[SEP]202398正常开机后注射器安上后调好参数按启动键设备部运行注射器不推进发现此情况后立即通知设备部工程师并停用该设备更换其他设备[SEP],延误治疗,D010501_准备启动失效,202398正常开机后注射器安上后调好参数按启动键设备部运行注射器不推进发现此情况后立即通知设备部工程师并停用该设备更换其他设备,产品原因（包括说明书等）,设备质量原因,延误治疗,[CLS]延误治疗[SEP]D010501_准备启动失效[SEP]202398正常开机后注射器安上后调好参数按启动键设备部运行注射器不推进发现此情况后立即通知设备部工程师并停用该设备更换其他设备[SEP],D010501_准备启动失效,202398正常开机后注射器安上后调好参数按启动键设备部运行注射器不推进发现此情况后立即通知设备部工程师并停用该设备更换其他设备,1经返厂拆机检查发现设备内部FPC线松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线松动的原因分析是由于长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致FPC线松动
1162107002023000321,其他,[CLS]延缓患者治疗时间[SEP]可能电脑程序出错[SEP]护士在使用注射泵时出现阻塞不进液现象关闭仪器检查未发现问题重新开机仪器正常工作[SEP],延缓患者治疗时间,可能电脑程序出错,护士在使用注射泵时出现阻塞不进液现象关闭仪器检查未发现问题重新开机仪器正常工作,产品原因（包括说明书等）,可能电脑程序出错,延缓患者治疗时间,[CLS]延缓患者治疗时间[SEP]可能电脑程序出错[SEP]护士在使用注射泵时出现阻塞不进液现象关闭仪器检查未发现问题重新开机仪器正常工作[SEP],可能电脑程序出错,护士在使用注射泵时出现阻塞不进液现象关闭仪器检查未发现问题重新开机仪器正常工作,1售后工程师模拟临床试验5次并对设备进行检查未发现设备出现阻塞报警2分析可能是临床使用时患者不慎将注射器延长管压在身体下导致管路液体流通不畅管内压力大设备报警提示阻塞调整好管路后重新注射设备正常运行
1162107002023000503,其他,[CLS]无伤害事件发生[SEP]设备不能推液无法正常使用[SEP]工作人员对设备进行日常检查发设备不能推液随即和工程师联系进行报修[SEP],无伤害事件发生,设备不能推液无法正常使用,工作人员对设备进行日常检查发设备不能推液随即和工程师联系进行报修,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]设备不能推液无法正常使用[SEP]工作人员对设备进行日常检查发设备不能推液随即和工程师联系进行报修[SEP],设备不能推液无法正常使用,工作人员对设备进行日常检查发设备不能推液随即和工程师联系进行报修,由于该设备已使用7年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1284318002023001982,其他,[CLS]无[SEP]null[SEP]在使用过程中按键接触不良自动误触[SEP],无,null,在使用过程中按键接触不良自动误触,产品原因（包括说明书等）,按键故障,无,[CLS]无[SEP]null[SEP]在使用过程中按键接触不良自动误触[SEP],null,在使用过程中按键接触不良自动误触,1经售后工程师拆机检查按键与主控板间隙内附着大量药液干粉导致主控板与暂停键接触按钮无法正常弹起2分析由于该设备已使用10年处于超预期使用状态临床使用过程中不慎有药液洒落未及时清理药液流入按键与主控板间隙内长期风干累积导致主控板与按键缝隙填满药液干粉主控板按钮无法正常弹起
1253717042023000273,其他,[CLS]无[SEP]注射器推进杆卡塞[SEP]2023年10月9日于成武县人民医院肿瘤血液内科医务人员发现该设备2通道注射器推进杆卡塞不能正常使用立即停用该设备更换备用机使用未对患者造成伤害[SEP],无,注射器推进杆卡塞,2023年10月9日于成武县人民医院肿瘤血液内科医务人员发现该设备2通道注射器推进杆卡塞不能正常使用立即停用该设备更换备用机使用未对患者造成伤害,产品原因（包括说明书等）,发现该设备2通道注射器推进杆卡塞产品质量缺陷,无,[CLS]无[SEP]注射器推进杆卡塞[SEP]2023年10月9日于成武县人民医院肿瘤血液内科医务人员发现该设备2通道注射器推进杆卡塞不能正常使用立即停用该设备更换备用机使用未对患者造成伤害[SEP],注射器推进杆卡塞,2023年10月9日于成武县人民医院肿瘤血液内科医务人员发现该设备2通道注射器推进杆卡塞不能正常使用立即停用该设备更换备用机使用未对患者造成伤害,由于该设备已使用10年处于超预期使用状态长期临床使用套筒材质老化变型无法顺畅插入O型密封圈内导致输液时出现卡顿现象
1253711022023000388,其他,[CLS]未对患者造成影响[SEP]设备上部分通道报警器失音[SEP]2023年9月25日9月27日连续接心内二科报修其使用的注射泵上通道报警器失音设备注射接近完成和设备注射完成以及输液堵塞均无报警声音后为患者更换直射泵后经检查发现设备自带的微型扩音器损坏后更换上述三台注射泵的扩音器设备正常使用该事件未对患者造成影响[SEP],未对患者造成影响,设备上部分通道报警器失音,2023年9月25日9月27日连续接心内二科报修其使用的注射泵上通道报警器失音设备注射接近完成和设备注射完成以及输液堵塞均无报警声音后为患者更换直射泵后经检查发现设备自带的微型扩音器损坏后更换上述三台注射泵的扩音器设备正常使用该事件未对患者造成影响,产品原因（包括说明书等）,设备微型扩音器故障,未对患者造成影响,[CLS]未对患者造成影响[SEP]设备上部分通道报警器失音[SEP]2023年9月25日9月27日连续接心内二科报修其使用的注射泵上通道报警器失音设备注射接近完成和设备注射完成以及输液堵塞均无报警声音后为患者更换直射泵后经检查发现设备自带的微型扩音器损坏后更换上述三台注射泵的扩音器设备正常使用该事件未对患者造成影响[SEP],设备上部分通道报警器失音,2023年9月25日9月27日连续接心内二科报修其使用的注射泵上通道报警器失音设备注射接近完成和设备注射完成以及输液堵塞均无报警声音后为患者更换直射泵后经检查发现设备自带的微型扩音器损坏后更换上述三台注射泵的扩音器设备正常使用该事件未对患者造成影响,1经售后工程师拆机检查两台设备31020211120643102021112041是由于喇叭插头松动造成的无声音提示一台设备3102021112097是由于喇叭不良造成无声音提示2喇叭插头松动的原因分析是由于临床频繁转运搬动设备设备震动跌宕内部电线晃动造成喇叭插头松动3喇叭不良的原因分析是喇叭内部电线焊接不良临床使用过程中焊点松动脱落无法正常导电发声
1345230002023000268,其他,[CLS]null[SEP]显示错误[SEP]2023年10月10日用该注射泵为病人注射液体扣上针筒后显示无注射针筒无法注射液体多次联系厂家售后厂家均以工程师忙未给修复[SEP],null,显示错误,2023年10月10日用该注射泵为病人注射液体扣上针筒后显示无注射针筒无法注射液体多次联系厂家售后厂家均以工程师忙未给修复,产品原因（包括说明书等）,null,null,[CLS]null[SEP]显示错误[SEP]2023年10月10日用该注射泵为病人注射液体扣上针筒后显示无注射针筒无法注射液体多次联系厂家售后厂家均以工程师忙未给修复[SEP],显示错误,2023年10月10日用该注射泵为病人注射液体扣上针筒后显示无注射针筒无法注射液体多次联系厂家售后厂家均以工程师忙未给修复,由于该设备已使用5年处于超预期使用状态长期临床使用短电位器内部电线老化故障设备无法正常识别注射器规格导致无法正常运行
1162107002023000499,其他,[CLS]无伤害事件发生[SEP]设备不充电交流电不显示[SEP]同上[SEP],无伤害事件发生,设备不充电交流电不显示,同上,无法确定,null,无伤害事件发生,[CLS]无伤害事件发生[SEP]设备不充电交流电不显示[SEP]同上[SEP],设备不充电交流电不显示,同上,由于该设备已使用7年处于超预期使用状态长期临床使用电源板线路老化发生故障无法正常为设备传递电量
1151527072023000264,其他,[CLS]可能导致报警不能及时发现[SEP]D080105_无报警声[SEP]患者急性冠脉综合征入院使用注射泵药物注射注射完毕后无报警音导致注射完毕未能及时发现[SEP],可能导致报警不能及时发现,D080105_无报警声,患者急性冠脉综合征入院使用注射泵药物注射注射完毕后无报警音导致注射完毕未能及时发现,产品原因（包括说明书等）,注射泵扬声器故障,可能导致报警不能及时发现,[CLS]可能导致报警不能及时发现[SEP]D080105_无报警声[SEP]患者急性冠脉综合征入院使用注射泵药物注射注射完毕后无报警音导致注射完毕未能及时发现[SEP],D080105_无报警声,患者急性冠脉综合征入院使用注射泵药物注射注射完毕后无报警音导致注射完毕未能及时发现,1拆机检查发现喇叭本身不发声判断是喇叭不良2喇叭不良的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1162102002023000348,其他,[CLS]无[SEP]插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电[SEP]202395设备正常开机插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电未应用于患者发生此情况后立即停用该设备并通知设备部工程师维修更换其他设备[SEP],无,插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电,202395设备正常开机插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电未应用于患者发生此情况后立即停用该设备并通知设备部工程师维修更换其他设备,"产品原因（包括说明书等）,无法确定",null,无,[CLS]无[SEP]插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电[SEP]202395设备正常开机插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电未应用于患者发生此情况后立即停用该设备并通知设备部工程师维修更换其他设备[SEP],插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电,202395设备正常开机插电源后交流电不指示报交流电未插上故障但已接交流电源只能电池供电未应用于患者发生此情况后立即停用该设备并通知设备部工程师维修更换其他设备,由于该设备已使用10年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线内部电线老化断裂无法正常为设备传递电量
1131301412023000724,其他,[CLS]无[SEP]不能充电[SEP]20230914乳腺中心所使用注射泵在日常保养时发现不能充电没有应用于患者对患者无伤害检查原因并及时报修[SEP],无,不能充电,20230914乳腺中心所使用注射泵在日常保养时发现不能充电没有应用于患者对患者无伤害检查原因并及时报修,产品原因（包括说明书等）,机器老化充电线故障,无,[CLS]无[SEP]不能充电[SEP]20230914乳腺中心所使用注射泵在日常保养时发现不能充电没有应用于患者对患者无伤害检查原因并及时报修[SEP],不能充电,20230914乳腺中心所使用注射泵在日常保养时发现不能充电没有应用于患者对患者无伤害检查原因并及时报修,由于该设备已使用11年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线内部电线老化断裂无法正常为设备传输电量
1294419292023000302,其他,[CLS]null[SEP]针筒推杆夹断裂[SEP]2023年9月28日0810医护人员发现注射泵出现故障送到设备科进行检修[SEP],null,针筒推杆夹断裂,2023年9月28日0810医护人员发现注射泵出现故障送到设备科进行检修,无法确定,注射泵出现故障针筒推杆夹断裂,null,[CLS]null[SEP]针筒推杆夹断裂[SEP]2023年9月28日0810医护人员发现注射泵出现故障送到设备科进行检修[SEP],针筒推杆夹断裂,2023年9月28日0810医护人员发现注射泵出现故障送到设备科进行检修,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1223401032023005620,其他,[CLS]无[SEP]注射泵无法正常使用[SEP]卡扣断裂[SEP],无,注射泵无法正常使用,卡扣断裂,无法确定,null,无,[CLS]无[SEP]注射泵无法正常使用[SEP]卡扣断裂[SEP],注射泵无法正常使用,卡扣断裂,由于该设备已使用5年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1162101072023000281,其他,[CLS]影响患者用药[SEP]注射泵电源接触不良[SEP]患者孙连国于2023年9月6日入院于98日使用注射泵用药注射2个小时后注射泵报警显示电源未连接积极更换注射泵[SEP],影响患者用药,注射泵电源接触不良,患者孙连国于2023年9月6日入院于98日使用注射泵用药注射2个小时后注射泵报警显示电源未连接积极更换注射泵,无法确定,电源线损坏,影响患者用药,[CLS]影响患者用药[SEP]注射泵电源接触不良[SEP]患者孙连国于2023年9月6日入院于98日使用注射泵用药注射2个小时后注射泵报警显示电源未连接积极更换注射泵[SEP],注射泵电源接触不良,患者孙连国于2023年9月6日入院于98日使用注射泵用药注射2个小时后注射泵报警显示电源未连接积极更换注射泵,由于该设备已使用7年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线外表皮破损内部电线接触不良导致在使用过程中报警提示未接交流电
1274204002023000568,其他,[CLS]null[SEP]启动报已完成[SEP]使用目的注射药物使用依据医嘱使用情况无法使用出现的不良事件情况启动报已完成无法使用[SEP],null,启动报已完成,使用目的注射药物使用依据医嘱使用情况无法使用出现的不良事件情况启动报已完成无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]启动报已完成[SEP]使用目的注射药物使用依据医嘱使用情况无法使用出现的不良事件情况启动报已完成无法使用[SEP],启动报已完成,使用目的注射药物使用依据医嘱使用情况无法使用出现的不良事件情况启动报已完成无法使用,1经售后工程师检查设备内长电位器插头松动导致信号中断设备未检测到长电位器信号认为已经注射完毕发出报警信号2由于该设备已使用9年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头松动
1253717032023000699,其他,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用[SEP]2023年10月10日科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用通知设备科到场进行检修发现设备按键开关损坏对设备进行更换新的按键开关后设备恢复正常使用[SEP],无,科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用,2023年10月10日科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用通知设备科到场进行检修发现设备按键开关损坏对设备进行更换新的按键开关后设备恢复正常使用,产品原因（包括说明书等）,科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用,无,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用[SEP]2023年10月10日科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用通知设备科到场进行检修发现设备按键开关损坏对设备进行更换新的按键开关后设备恢复正常使用[SEP],科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用,2023年10月10日科室工作人员在使用前对设备检查时候发现设备启动按钮不起作用通知设备科到场进行检修发现设备按键开关损坏对设备进行更换新的按键开关后设备恢复正常使用,由于该设备已使用11年处于超预期使用状态长期临床使用频繁按压启动键启动键老化失灵无法正常使用
1253717032023000702,其他,[CLS]无[SEP]开机异常[SEP]2023年10月9日急诊科在使用该设备时发现该设备开机异常随即报修至设备科因有备用设备未对患者造成影响[SEP],无,开机异常,2023年10月9日急诊科在使用该设备时发现该设备开机异常随即报修至设备科因有备用设备未对患者造成影响,产品原因（包括说明书等）,原因不明无法确定,无,[CLS]无[SEP]开机异常[SEP]2023年10月9日急诊科在使用该设备时发现该设备开机异常随即报修至设备科因有备用设备未对患者造成影响[SEP],开机异常,2023年10月9日急诊科在使用该设备时发现该设备开机异常随即报修至设备科因有备用设备未对患者造成影响,由于该设备已使用11年处于超预期使用状态长期临床使用电源板老化失灵无法正常为设备传递电量导致设备无法正常开机
1274209002023000149,其他,[CLS]未对患者造成伤害[SEP]实际输注速度比设置速度快[SEP]10月12日工作人员胡欣使用注射泵未患儿注射能量设置速度未52mlh实际输注速度1小时45ml[SEP],未对患者造成伤害,实际输注速度比设置速度快,10月12日工作人员胡欣使用注射泵未患儿注射能量设置速度未52mlh实际输注速度1小时45ml,产品原因（包括说明书等）,10月12日工作人员胡欣使用注射泵未患儿注射能量设置速度未52mlh实际输注速度1小时45ml,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]实际输注速度比设置速度快[SEP]10月12日工作人员胡欣使用注射泵未患儿注射能量设置速度未52mlh实际输注速度1小时45ml[SEP],实际输注速度比设置速度快,10月12日工作人员胡欣使用注射泵未患儿注射能量设置速度未52mlh实际输注速度1小时45ml,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1294410002023000757,严重伤害,[CLS]微泵激素药物中断耽误病人治疗[SEP]微泵突然断电微泵报警[SEP]2023年8月29日1700微泵激素药物进行冲击疗法突然微泵报警药物暂时中断泵注患者家属提出疑问[SEP],微泵激素药物中断耽误病人治疗,微泵突然断电微泵报警,2023年8月29日1700微泵激素药物进行冲击疗法突然微泵报警药物暂时中断泵注患者家属提出疑问,产品原因（包括说明书等）,经检查是电源插头螺丝松脱导致插头松动报警,微泵激素药物中断耽误病人治疗,[CLS]微泵激素药物中断耽误病人治疗[SEP]微泵突然断电微泵报警[SEP]2023年8月29日1700微泵激素药物进行冲击疗法突然微泵报警药物暂时中断泵注患者家属提出疑问[SEP],微泵突然断电微泵报警,2023年8月29日1700微泵激素药物进行冲击疗法突然微泵报警药物暂时中断泵注患者家属提出疑问,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他1由于压力传感器插头松动无法正常监测管路内压力值所以设备报警提示阻塞2压力传感器插头松动的原因分析为临床转运频繁搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1162112062023000060,其他,[CLS]无明显伤害[SEP]报警[SEP]患者入院后遵医嘱给予患者静脉泵入降糖药机器不正常报警更换注射泵后正常泵入[SEP],无明显伤害,报警,患者入院后遵医嘱给予患者静脉泵入降糖药机器不正常报警更换注射泵后正常泵入,产品原因（包括说明书等）,机器故障,无明显伤害,[CLS]无明显伤害[SEP]报警[SEP]患者入院后遵医嘱给予患者静脉泵入降糖药机器不正常报警更换注射泵后正常泵入[SEP],报警,患者入院后遵医嘱给予患者静脉泵入降糖药机器不正常报警更换注射泵后正常泵入,经售后工程师检查设备喇叭无法发出声音分析是由于设备已使用9年处于超预期使用状态长期临床使用喇叭老化无法正常发声
1253709052023000275,其他,[CLS]无[SEP]D150101_断裂[SEP]2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用[SEP],无,D150101_断裂,2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用,无法确定,注射杆断裂,无,[CLS]无[SEP]D150101_断裂[SEP]2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用[SEP],D150101_断裂,2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用,由于该设备已使用11年处于超预期使用状态长期临床使用前壳上的压柄导向柱材质老化开裂
1376104002023000496,其他,[CLS]无[SEP]异常报警[SEP]20230927护士在给患者使用输液泵的过程中输液泵异常报警无法正常工作停止使用及时更换[SEP],无,异常报警,20230927护士在给患者使用输液泵的过程中输液泵异常报警无法正常工作停止使用及时更换,无法确定,经检测注射泵内部导联线脱落导致注射泵异常报警,无,[CLS]无[SEP]异常报警[SEP]20230927护士在给患者使用输液泵的过程中输液泵异常报警无法正常工作停止使用及时更换[SEP],异常报警,20230927护士在给患者使用输液泵的过程中输液泵异常报警无法正常工作停止使用及时更换,1经拆机检查设备内部主从道连接线与主道主控板连接处插头松动导致设备报警提示系统故障42由于临床使用过程中频繁搬动设备设备震动跌宕内部电线晃动导致的线束插头松动
1264102322023000497,其他,[CLS]无[SEP]治疗泵管夹脱落[SEP]微量泵使用过程中泵管夹脱落[SEP],无,治疗泵管夹脱落,微量泵使用过程中泵管夹脱落,产品原因（包括说明书等）,微量泵使用过程中泵管夹脱落产品存在安全隐患,无,[CLS]无[SEP]治疗泵管夹脱落[SEP]微量泵使用过程中泵管夹脱落[SEP],治疗泵管夹脱落,微量泵使用过程中泵管夹脱落,由于该设备已使用9年处于超预期使用状态长期临床使用压柄材质老化根部开裂无法正常将压柄固定在前壳压柄导向柱上导致压柄脱落
1386204092023000587,其他,[CLS]无[SEP]输液开始时报警完成[SEP]夹上输液器调好滴速后按开始报警显示完成[SEP],无,输液开始时报警完成,夹上输液器调好滴速后按开始报警显示完成,产品原因（包括说明书等）,初步判断为系统故障,无,[CLS]无[SEP]输液开始时报警完成[SEP]夹上输液器调好滴速后按开始报警显示完成[SEP],输液开始时报警完成,夹上输液器调好滴速后按开始报警显示完成,1经售后工程师拆机检查发现短电位器插头松动无法正常检测上泵的注射器直径导致设备无法识别注射器规格启动后报输液完成2短电位器插头松动的原因分析是由于长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致短电位器插头松动
1253715022023000305,其他,[CLS]延误患者治疗[SEP]固定座螺丝松动[SEP]2023年9月8日神经内三科护士准备使用注射泵时发现固定座螺丝松动立即停止设备使用科室立即报修设备科[SEP],延误患者治疗,固定座螺丝松动,2023年9月8日神经内三科护士准备使用注射泵时发现固定座螺丝松动立即停止设备使用科室立即报修设备科,产品原因（包括说明书等）,怀疑产品设计问题应采用防滑螺丝固定座脱落设备掉落容易造成安全事故,延误患者治疗,[CLS]延误患者治疗[SEP]固定座螺丝松动[SEP]2023年9月8日神经内三科护士准备使用注射泵时发现固定座螺丝松动立即停止设备使用科室立即报修设备科[SEP],固定座螺丝松动,2023年9月8日神经内三科护士准备使用注射泵时发现固定座螺丝松动立即停止设备使用科室立即报修设备科,由于医院长期临床使用频繁搬动设备设备震动跌宕导致紧固夹底座上的螺丝松动无法正常固定设备
1253718062023000207,其他,[CLS]null[SEP]设备报警故障2[SEP]设备使用过程中报警故障2[SEP],null,设备报警故障2,设备使用过程中报警故障2,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备报警故障2[SEP]设备使用过程中报警故障2[SEP],设备报警故障2,设备使用过程中报警故障2,1拆机检查发现运行传感器长电位器插头松动导致运行信号传递异常引发报警2由于该设备已在医院使用6年处于超预期寿命使用状态长期使用频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头松动
1253717032023000627,其他,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备没有电[SEP]2023年9月8日科室工作人员在使用前对注射泵检查时候发现设备没有电通知设备科工程师到场进行检修发现设备电池损坏设备科工程师对设备进行更换电池维修后设备恢复正常使用[SEP],无,科室工作人员在使用前对设备检查时候发现设备没有电,2023年9月8日科室工作人员在使用前对注射泵检查时候发现设备没有电通知设备科工程师到场进行检修发现设备电池损坏设备科工程师对设备进行更换电池维修后设备恢复正常使用,产品原因（包括说明书等）,科室工作人员在使用前对设备检查时候发现设备没有电通知设备科工程师到场进行检修发现设备电池损坏,无,[CLS]无[SEP]科室工作人员在使用前对设备检查时候发现设备没有电[SEP]2023年9月8日科室工作人员在使用前对注射泵检查时候发现设备没有电通知设备科工程师到场进行检修发现设备电池损坏设备科工程师对设备进行更换电池维修后设备恢复正常使用[SEP],科室工作人员在使用前对设备检查时候发现设备没有电,2023年9月8日科室工作人员在使用前对注射泵检查时候发现设备没有电通知设备科工程师到场进行检修发现设备电池损坏设备科工程师对设备进行更换电池维修后设备恢复正常使用,1经售后工程师拆机检查设备内电池老化无法正常储存电量导致设备无法在电池供电模式下正常启动2由于该设备已使用10年处于超预期使用状态长期频繁对电池进行充放电电池性能老化无法正常储存电量
1253718062023000203,其他,[CLS]null[SEP]注射器推杆推拉困难[SEP]注射器推杆变形推拉困难无法使用[SEP],null,注射器推杆推拉困难,注射器推杆变形推拉困难无法使用,产品原因（包括说明书等）,产品设计缺陷造成推杆部位易磕碰,null,[CLS]null[SEP]注射器推杆推拉困难[SEP]注射器推杆变形推拉困难无法使用[SEP],注射器推杆推拉困难,注射器推杆变形推拉困难无法使用,由于该设备已使用6年处于超预期使用状态长期临床使用前壳上压柄导向柱材质老化变形无法正常顺畅拉动伸缩压柄导致安装注射器时困难
1162112062023000065,其他,[CLS]用药不及时[SEP]报警[SEP]遵医嘱给予患者静脉泵入药物注射泵报警显示堵塞排查原因后解除报警药物正常泵入[SEP],用药不及时,报警,遵医嘱给予患者静脉泵入药物注射泵报警显示堵塞排查原因后解除报警药物正常泵入,产品原因（包括说明书等）,管理堵塞电源线脱落电池负压,用药不及时,[CLS]用药不及时[SEP]报警[SEP]遵医嘱给予患者静脉泵入药物注射泵报警显示堵塞排查原因后解除报警药物正常泵入[SEP],报警,遵医嘱给予患者静脉泵入药物注射泵报警显示堵塞排查原因后解除报警药物正常泵入,1阻塞的原因为使用时延长管管路弯折导致管路内压力值变大设备提示阻塞报警2低电压的原因是由于该设备已使用9年处于超预期使用状态长期临床使用频繁对电池进行充放电电池蓄电能力降低无法满足正常工作需求当电源线脱落不慎脱落由交流电供电变为电池供电电池电量无法满足设备需求时设备报警低电压
1406528012023000066,其他,[CLS]科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏[SEP]科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏[SEP]科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏[SEP],科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏,科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏,科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏,产品原因（包括说明书等）,null,科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏,[CLS]科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏[SEP]科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏[SEP]科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏[SEP],科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏,科室在使用时发现注射泵报系统故障经检查后发现注射泵内部螺丝脱落导致电机烧坏,1经检查故障发生的原因为电机模块的螺丝脱落卡在电机上电机运行过程中被螺丝卡住无法正常步进导致电机烧坏2螺丝脱落的原因分析为由于该设备已使用6年处于超预期使用状态长期临床转运搬动设备设备震动跌宕内部螺丝随设备晃动发生松动现象长期松动导致脱落
1294419292023000276,其他,[CLS]null[SEP]针筒推杆夹断裂[SEP]2023年9月13日1053我院医护人员发现注射泵2号通道针筒推杆夹断裂通知设备科进行检修[SEP],null,针筒推杆夹断裂,2023年9月13日1053我院医护人员发现注射泵2号通道针筒推杆夹断裂通知设备科进行检修,无法确定,注射泵2号通道针筒推杆夹断裂,null,[CLS]null[SEP]针筒推杆夹断裂[SEP]2023年9月13日1053我院医护人员发现注射泵2号通道针筒推杆夹断裂通知设备科进行检修[SEP],针筒推杆夹断裂,2023年9月13日1053我院医护人员发现注射泵2号通道针筒推杆夹断裂通知设备科进行检修,1针对捏柄开裂的问题技术人员使用出现开裂现象的同类捏柄其材质为ABS硬塑料内嵌金属预埋件进行疲劳实验在经过数万次捏合后部分会出现开裂现象2将捏柄的注塑材质改为尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象3结论ABS硬塑料内嵌金属预埋件材质注塑的捏柄强度不够造成捏柄开裂
1253717072023000985,其他,[CLS]无[SEP]长电合器排线松动[SEP]2023年9月8日科室报修一台注射泵报警异常检查发现注射泵长电合器排线松动给予重新固定排线后正常使用[SEP],无,长电合器排线松动,2023年9月8日科室报修一台注射泵报警异常检查发现注射泵长电合器排线松动给予重新固定排线后正常使用,产品原因（包括说明书等）,长电合器排线松动,无,[CLS]无[SEP]长电合器排线松动[SEP]2023年9月8日科室报修一台注射泵报警异常检查发现注射泵长电合器排线松动给予重新固定排线后正常使用[SEP],长电合器排线松动,2023年9月8日科室报修一台注射泵报警异常检查发现注射泵长电合器排线松动给予重新固定排线后正常使用,1经拆机检查发现长电位器和主板连线的插头松动并非医院描述的长电合器排线松动2由于设备已在医院使用10年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部电线晃动导致长电位器插头松动
1386204092023000588,其他,[CLS]无[SEP]阻塞报警[SEP]固定好注射器按开始键后设备阻塞报警[SEP],无,阻塞报警,固定好注射器按开始键后设备阻塞报警,"产品原因（包括说明书等）,无法确定",初步判断为输液器故障或系统故障,无,[CLS]无[SEP]阻塞报警[SEP]固定好注射器按开始键后设备阻塞报警[SEP],阻塞报警,固定好注射器按开始键后设备阻塞报警,1经售后工程师检查设备内压力传感器插头松动导致设备无法正常监测管路内压力值设备提示阻塞报警2压力传感器松动的原因分析为由于该设备已使用11年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕内部线路晃动导致压力传感器插头松动
1406528112023000201,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]夹子手柄断裂[SEP]9月19日CCU护士准备使用注射泵时发现手柄断裂立即报设备科设备科工程师取回维修室已解决了故障设备恢复正常[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,夹子手柄断裂,9月19日CCU护士准备使用注射泵时发现手柄断裂立即报设备科设备科工程师取回维修室已解决了故障设备恢复正常,无法确定,产品使用年限过长外壳老化导致手柄断裂,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]夹子手柄断裂[SEP]9月19日CCU护士准备使用注射泵时发现手柄断裂立即报设备科设备科工程师取回维修室已解决了故障设备恢复正常[SEP],夹子手柄断裂,9月19日CCU护士准备使用注射泵时发现手柄断裂立即报设备科设备科工程师取回维修室已解决了故障设备恢复正常,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂无法正常固定注射器
1182308052023000046,其他,[CLS]null[SEP]未达到设置注射量[SEP]2023年5月23日遵医嘱给患者静注氨茶碱地塞米松注射液每小时5ml一小时后护士发现未达到所调注射量立即更换仪器[SEP],null,未达到设置注射量,2023年5月23日遵医嘱给患者静注氨茶碱地塞米松注射液每小时5ml一小时后护士发现未达到所调注射量立即更换仪器,无法确定,null,null,[CLS]null[SEP]未达到设置注射量[SEP]2023年5月23日遵医嘱给患者静注氨茶碱地塞米松注射液每小时5ml一小时后护士发现未达到所调注射量立即更换仪器[SEP],未达到设置注射量,2023年5月23日遵医嘱给患者静注氨茶碱地塞米松注射液每小时5ml一小时后护士发现未达到所调注射量立即更换仪器,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1253706002023001171,其他,[CLS]null[SEP]注射器无法正常识别[SEP]注射器放入输液泵中无法被设备识别[SEP],null,注射器无法正常识别,注射器放入输液泵中无法被设备识别,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射器无法正常识别[SEP]注射器放入输液泵中无法被设备识别[SEP],注射器无法正常识别,注射器放入输液泵中无法被设备识别,由于该设备已使用5年处于超预期使用状态长期临床使用频繁搬动设备设备震动跌宕推拉盒内部推钮位置发生偏移无法正常检测注射器长度导致设备无法识别注射器规格
1182308052023000040,其他,[CLS]null[SEP]未达到所调注射量[SEP]2023年1月20日遵医嘱给患者静脉注射氨茶碱地塞米松注射液每小时5ml一小时后观察发现未注入设置量立即更换注射泵[SEP],null,未达到所调注射量,2023年1月20日遵医嘱给患者静脉注射氨茶碱地塞米松注射液每小时5ml一小时后观察发现未注入设置量立即更换注射泵,无法确定,null,null,[CLS]null[SEP]未达到所调注射量[SEP]2023年1月20日遵医嘱给患者静脉注射氨茶碱地塞米松注射液每小时5ml一小时后观察发现未注入设置量立即更换注射泵[SEP],未达到所调注射量,2023年1月20日遵医嘱给患者静脉注射氨茶碱地塞米松注射液每小时5ml一小时后观察发现未注入设置量立即更换注射泵,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1223401032023004349,其他,[CLS]null[SEP]机器电源接触不良[SEP]机器电源接触不良[SEP],null,机器电源接触不良,机器电源接触不良,无法确定,null,null,[CLS]null[SEP]机器电源接触不良[SEP]机器电源接触不良[SEP],机器电源接触不良,机器电源接触不良,由于该设备已使用5年处于超预期使用状态长期临床使用频繁插拔电源线电源线端口处磨损松动无法正常与设备端口连接导致电源线接触不良
1386204092023000586,其他,[CLS]无[SEP]设备卡夹破裂[SEP]夹注射器时泵夹断裂[SEP],无,设备卡夹破裂,夹注射器时泵夹断裂,"产品原因（包括说明书等）,无法确定",根据科室反馈及现场询问初步判断为泵夹材质较脆导致破裂,无,[CLS]无[SEP]设备卡夹破裂[SEP]夹注射器时泵夹断裂[SEP],设备卡夹破裂,夹注射器时泵夹断裂,由于该设备已使用8年处于超预期使用状态长期临床使用捏柄材质老化按压捏柄时捏柄受力开裂
1386204092023000510,其他,[CLS]未造成伤害[SEP]注射泵无法正常启动[SEP]护士遵医嘱静脉推注西地兰在准备使用该设备时发现该设备无法正常启动[SEP],未造成伤害,注射泵无法正常启动,护士遵医嘱静脉推注西地兰在准备使用该设备时发现该设备无法正常启动,产品原因（包括说明书等）,产品电源部分故障,未造成伤害,[CLS]未造成伤害[SEP]注射泵无法正常启动[SEP]护士遵医嘱静脉推注西地兰在准备使用该设备时发现该设备无法正常启动[SEP],注射泵无法正常启动,护士遵医嘱静脉推注西地兰在准备使用该设备时发现该设备无法正常启动,由于该设备已使用11年处于超预期使用状态长期临床转动搬动设备设备震动跌宕内部短电位器螺丝松动导致短电位器值不准无法正常识别上泵的注射器
1386204092023000503,其他,[CLS]未造成伤害[SEP]推进器推进困难[SEP]护士遵医嘱静脉推注甲强龙注射时固定注射器的推拉杆固定不良药液推进困难[SEP],未造成伤害,推进器推进困难,护士遵医嘱静脉推注甲强龙注射时固定注射器的推拉杆固定不良药液推进困难,产品原因（包括说明书等）,产品固定注射器的推拉杆固定不良,未造成伤害,[CLS]未造成伤害[SEP]推进器推进困难[SEP]护士遵医嘱静脉推注甲强龙注射时固定注射器的推拉杆固定不良药液推进困难[SEP],推进器推进困难,护士遵医嘱静脉推注甲强龙注射时固定注射器的推拉杆固定不良药液推进困难,由于该设备已使用12年处于超预期使用状态长期临床使用推拉盒材质老化硬度降低转运搬动设备时磕碰设备导致推拉盒外壳破裂
1172224012023000046,其他,[CLS]无[SEP]null[SEP]正常使用[SEP],无,null,正常使用,无法确定,患者多设备使用率过高,无,[CLS]无[SEP]null[SEP]正常使用[SEP],null,正常使用,由于该设备已使用8年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化导致开裂
1253709052023000274,其他,[CLS]无[SEP]D150101_断裂[SEP]2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用[SEP],无,D150101_断裂,2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用,无法确定,注射杆断裂,无,[CLS]无[SEP]D150101_断裂[SEP]2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用[SEP],D150101_断裂,2023年8月18日1000送修一台注射泵经观察发现注射杆断裂经过维修1030恢复正常使用,由于该设备已使用11年处于超预期使用状态长期临床使用前壳上的压柄导向柱材质老化开裂
1253701012023000198,其他,[CLS]null[SEP]注射泵显示系统故障4无法正常工作[SEP]202308081021我院麻醉师在调试使用注射泵时注射泵显示系统故障4无法正常工作遂立即更换设备报修设备科工作人员进行现场查看发现内部线路接触不良后给予重新连接设备正常使用未对患者造成伤害后上报医疗器械不良事件[SEP],null,注射泵显示系统故障4无法正常工作,202308081021我院麻醉师在调试使用注射泵时注射泵显示系统故障4无法正常工作遂立即更换设备报修设备科工作人员进行现场查看发现内部线路接触不良后给予重新连接设备正常使用未对患者造成伤害后上报医疗器械不良事件,"产品原因（包括说明书等）,操作原因",设备科工作人员现场查看发现系机器内部线路接触不良导致故障,null,[CLS]null[SEP]注射泵显示系统故障4无法正常工作[SEP]202308081021我院麻醉师在调试使用注射泵时注射泵显示系统故障4无法正常工作遂立即更换设备报修设备科工作人员进行现场查看发现内部线路接触不良后给予重新连接设备正常使用未对患者造成伤害后上报医疗器械不良事件[SEP],注射泵显示系统故障4无法正常工作,202308081021我院麻醉师在调试使用注射泵时注射泵显示系统故障4无法正常工作遂立即更换设备报修设备科工作人员进行现场查看发现内部线路接触不良后给予重新连接设备正常使用未对患者造成伤害后上报医疗器械不良事件,1拆机检查发现主从道连接线插头从插座上脱落导致接触不良无法正常运行2分析可能是临床搬动转运过程中设备受到外力磕碰震动跌宕导致插头脱落
1137404572023000125,其他,[CLS]无[SEP]机器报警[SEP]2023年4月30日神内二病区护士在给病人进行注射治疗前开机检查设备发现设备报警更换备用机后上报医工科医工科工程师到场检查发现设备参数与注射器品牌不符由于设备频繁使用不同品牌注射器需要更换参数更换正确参数后设备报警解除恢复正常使用[SEP],无,机器报警,2023年4月30日神内二病区护士在给病人进行注射治疗前开机检查设备发现设备报警更换备用机后上报医工科医工科工程师到场检查发现设备参数与注射器品牌不符由于设备频繁使用不同品牌注射器需要更换参数更换正确参数后设备报警解除恢复正常使用,"无法确定,操作原因",设备参数与注射器品牌不符,无,[CLS]无[SEP]机器报警[SEP]2023年4月30日神内二病区护士在给病人进行注射治疗前开机检查设备发现设备报警更换备用机后上报医工科医工科工程师到场检查发现设备参数与注射器品牌不符由于设备频繁使用不同品牌注射器需要更换参数更换正确参数后设备报警解除恢复正常使用[SEP],机器报警,2023年4月30日神内二病区护士在给病人进行注射治疗前开机检查设备发现设备报警更换备用机后上报医工科医工科工程师到场检查发现设备参数与注射器品牌不符由于设备频繁使用不同品牌注射器需要更换参数更换正确参数后设备报警解除恢复正常使用,经售后工程师与医院沟通故障发生时使用的注射器品牌与设备设定的品牌不一致导致设备无法正常识别注射器规格导致启动后报警提示注射器脱落
1151527032023000062,其他,[CLS]未造成伤害[SEP]D0305_松动连接[SEP]2023年8月19日达拉特旗人民医院心血管内科工作人员准备使用注射泵时开机后发现显示屏空白[SEP],未造成伤害,D0305_松动连接,2023年8月19日达拉特旗人民医院心血管内科工作人员准备使用注射泵时开机后发现显示屏空白,无法确定,镜检查发现设备的排线松动,未造成伤害,[CLS]未造成伤害[SEP]D0305_松动连接[SEP]2023年8月19日达拉特旗人民医院心血管内科工作人员准备使用注射泵时开机后发现显示屏空白[SEP],D0305_松动连接,2023年8月19日达拉特旗人民医院心血管内科工作人员准备使用注射泵时开机后发现显示屏空白,1经售后工程师拆机检查发现显示屏与主控板连接的排线插头松动无法正常传递图像信号2排线插头松动的原因分析是由于临床频繁转运搬动设备设备震动跌宕内部排线晃动导致插头松动
1162102032023000131,其他,[CLS]影响注射[SEP]注射泵治疗结束后该设备报警系统未发出响声[SEP]患者于8月8日以呼吸困难胸闷气短反复发作一年加重3天入院8月10日遵医嘱给予新活素05毫克盐水50毫升静脉4mll微量泵泵入于下午16点30分泵入完成报警系统未发出响声[SEP],影响注射,注射泵治疗结束后该设备报警系统未发出响声,患者于8月8日以呼吸困难胸闷气短反复发作一年加重3天入院8月10日遵医嘱给予新活素05毫克盐水50毫升静脉4mll微量泵泵入于下午16点30分泵入完成报警系统未发出响声,产品原因（包括说明书等）,机器故障,影响注射,[CLS]影响注射[SEP]注射泵治疗结束后该设备报警系统未发出响声[SEP]患者于8月8日以呼吸困难胸闷气短反复发作一年加重3天入院8月10日遵医嘱给予新活素05毫克盐水50毫升静脉4mll微量泵泵入于下午16点30分泵入完成报警系统未发出响声[SEP],注射泵治疗结束后该设备报警系统未发出响声,患者于8月8日以呼吸困难胸闷气短反复发作一年加重3天入院8月10日遵医嘱给予新活素05毫克盐水50毫升静脉4mll微量泵泵入于下午16点30分泵入完成报警系统未发出响声,1拆机检查发现喇叭本身不发声判断是喇叭不良2喇叭不良的原因分析是喇叭内部电线焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落无法正常导电发声
1292917122023000325,其他,[CLS]无[SEP]D0101_故障提示[SEP]20230813质控设备是发现注射泵显示故障报错系统故障6经询问厂家工程师与查找维修手册故障指示压力传感器故障停用上报厂家更换配件[SEP],无,D0101_故障提示,20230813质控设备是发现注射泵显示故障报错系统故障6经询问厂家工程师与查找维修手册故障指示压力传感器故障停用上报厂家更换配件,产品原因（包括说明书等）,压力传感器故障,无,[CLS]无[SEP]D0101_故障提示[SEP]20230813质控设备是发现注射泵显示故障报错系统故障6经询问厂家工程师与查找维修手册故障指示压力传感器故障停用上报厂家更换配件[SEP],D0101_故障提示,20230813质控设备是发现注射泵显示故障报错系统故障6经询问厂家工程师与查找维修手册故障指示压力传感器故障停用上报厂家更换配件,1拆机检查发现为压力传感器上线束与传感器接头处焊点松动2分析是压力传感器与连接线连接处焊接不良在使用过程中由于转运搬动设备线束晃动导致焊点松动脱落导致传感器无法正常监测实时压力值提示系统故障6
1406501052023000248,其他,[CLS]未造成任何人员伤害[SEP]D040505_流速不准[SEP]正常使用过程中输液速率不准确[SEP],未造成任何人员伤害,D040505_流速不准,正常使用过程中输液速率不准确,产品原因（包括说明书等）,长期使用导致机器输液速率不准确,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]D040505_流速不准[SEP]正常使用过程中输液速率不准确[SEP],D040505_流速不准,正常使用过程中输液速率不准确,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1223401032023003590,其他,[CLS]null[SEP]电源接触不良[SEP]电源接触不良[SEP],null,电源接触不良,电源接触不良,无法确定,null,null,[CLS]null[SEP]电源接触不良[SEP]电源接触不良[SEP],电源接触不良,电源接触不良,由于该设备已使用5年处于超预期使用状态长期临床使用频繁插拔电源线电源线端口处磨损导致与设备接触不良
1213304092023000143,其他,[CLS]及时发现未造成伤害[SEP]机器报错离合未闭[SEP]护士把注射器装在微泵上开始使用机器报错离合未闭机器故障超过使用年限报废[SEP],及时发现未造成伤害,机器报错离合未闭,护士把注射器装在微泵上开始使用机器报错离合未闭机器故障超过使用年限报废,产品原因（包括说明书等）,机器报错离合未闭,及时发现未造成伤害,[CLS]及时发现未造成伤害[SEP]机器报错离合未闭[SEP]护士把注射器装在微泵上开始使用机器报错离合未闭机器故障超过使用年限报废[SEP],机器报错离合未闭,护士把注射器装在微泵上开始使用机器报错离合未闭机器故障超过使用年限报废,1经售后工程师拆机检查发现内部离合信号传递线束FPC线破损导致离合信号传递受阻引发报警2由于该设备已使用9年处于超预期使用状态长期临床使用导致FPC线老化破损无法正常进行信号传递
1274201022023000439,其他,[CLS]无伤害[SEP]夹注射器的螺丝钉坏了[SEP]夹注射器的螺丝钉坏了[SEP],无伤害,夹注射器的螺丝钉坏了,夹注射器的螺丝钉坏了,无法确定,null,无伤害,[CLS]无伤害[SEP]夹注射器的螺丝钉坏了[SEP]夹注射器的螺丝钉坏了[SEP],夹注射器的螺丝钉坏了,夹注射器的螺丝钉坏了,由于该设备已使用9年处于超预期使用状态长期临床使用频繁用力扭动紧固夹螺丝导致紧固夹螺丝松动无法正常固定注射泵
1162102022023000080,其他,[CLS]M210202_给药不足[SEP]D040504_输送不准[SEP]患者因劳累性胸闷气短2年余加重伴喘息3小时2023年8月19日11时06分入院诊断冠状动脉粥样硬化性心脏病急性非ST段抬高型心肌梗死PCI术后心功能III级高血压病II型糖尿病8月20日患者呼吸略促口唇中度紫绀测T364CP72次分R20次分BP9251毫米汞柱遵医嘱应用利尿合剂905给与生理盐水30ml呋塞米200mg另一路生理盐水44ml盐酸多巴胺60mg均以6小时泵入每小时巡视病房注射泵匀速泵入无警报提示1455输液泵报警查看药物泵入情况呋塞米组泵入结束多巴胺余5ml未结束报告医生停止多巴胺组泵入向患者做好解释工作余液废弃[SEP],M210202_给药不足,D040504_输送不准,患者因劳累性胸闷气短2年余加重伴喘息3小时2023年8月19日11时06分入院诊断冠状动脉粥样硬化性心脏病急性非ST段抬高型心肌梗死PCI术后心功能III级高血压病II型糖尿病8月20日患者呼吸略促口唇中度紫绀测T364CP72次分R20次分BP9251毫米汞柱遵医嘱应用利尿合剂905给与生理盐水30ml呋塞米200mg另一路生理盐水44ml盐酸多巴胺60mg均以6小时泵入每小时巡视病房注射泵匀速泵入无警报提示1455输液泵报警查看药物泵入情况呋塞米组泵入结束多巴胺余5ml未结束报告医生停止多巴胺组泵入向患者做好解释工作余液废弃,无法确定,1注射泵接近有效期利用率高磨损严重导致功能失调减慢2科室报修过此台注射泵修后未与新机器进行速度比对未做标注3两组药用50ml同时泵入差5ml不容易被发现,M210202_给药不足,[CLS]M210202_给药不足[SEP]D040504_输送不准[SEP]患者因劳累性胸闷气短2年余加重伴喘息3小时2023年8月19日11时06分入院诊断冠状动脉粥样硬化性心脏病急性非ST段抬高型心肌梗死PCI术后心功能III级高血压病II型糖尿病8月20日患者呼吸略促口唇中度紫绀测T364CP72次分R20次分BP9251毫米汞柱遵医嘱应用利尿合剂905给与生理盐水30ml呋塞米200mg另一路生理盐水44ml盐酸多巴胺60mg均以6小时泵入每小时巡视病房注射泵匀速泵入无警报提示1455输液泵报警查看药物泵入情况呋塞米组泵入结束多巴胺余5ml未结束报告医生停止多巴胺组泵入向患者做好解释工作余液废弃[SEP],D040504_输送不准,患者因劳累性胸闷气短2年余加重伴喘息3小时2023年8月19日11时06分入院诊断冠状动脉粥样硬化性心脏病急性非ST段抬高型心肌梗死PCI术后心功能III级高血压病II型糖尿病8月20日患者呼吸略促口唇中度紫绀测T364CP72次分R20次分BP9251毫米汞柱遵医嘱应用利尿合剂905给与生理盐水30ml呋塞米200mg另一路生理盐水44ml盐酸多巴胺60mg均以6小时泵入每小时巡视病房注射泵匀速泵入无警报提示1455输液泵报警查看药物泵入情况呋塞米组泵入结束多巴胺余5ml未结束报告医生停止多巴胺组泵入向患者做好解释工作余液废弃,由于该设备已使用5年处于超预期使用状态长期临床使用泵体有磨损情况导致使用一段时间出现实际流速比设定流速小的情况
1162101072023000218,其他,[CLS]患者无法接受治疗[SEP]设备停止运行中止治疗[SEP]给患者予胰岛素注射液泵入以降低患者血糖泵入过程中机器突然关机[SEP],患者无法接受治疗,设备停止运行中止治疗,给患者予胰岛素注射液泵入以降低患者血糖泵入过程中机器突然关机,无法确定,null,患者无法接受治疗,[CLS]患者无法接受治疗[SEP]设备停止运行中止治疗[SEP]给患者予胰岛素注射液泵入以降低患者血糖泵入过程中机器突然关机[SEP],设备停止运行中止治疗,给患者予胰岛素注射液泵入以降低患者血糖泵入过程中机器突然关机,由于该设备已使用5年处于超预期使用状态长期临床使用频繁对电池进行充放电使用电池老化无法储存满足正常工作需求的电量导致设备使用一段时间后关机
1406528012023000062,其他,[CLS]科室在使用时发现注射器夹断裂影响科室正常使用维修后正常[SEP]科室在使用时发现注射器夹断裂影响科室正常使用维修后正常[SEP]科室在使用时发现注射器夹断裂影响科室正常使用维修后正常[SEP],科室在使用时发现注射器夹断裂影响科室正常使用维修后正常,科室在使用时发现注射器夹断裂影响科室正常使用维修后正常,科室在使用时发现注射器夹断裂影响科室正常使用维修后正常,产品原因（包括说明书等）,null,科室在使用时发现注射器夹断裂影响科室正常使用维修后正常,[CLS]科室在使用时发现注射器夹断裂影响科室正常使用维修后正常[SEP]科室在使用时发现注射器夹断裂影响科室正常使用维修后正常[SEP]科室在使用时发现注射器夹断裂影响科室正常使用维修后正常[SEP],科室在使用时发现注射器夹断裂影响科室正常使用维修后正常,科室在使用时发现注射器夹断裂影响科室正常使用维修后正常,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1284318002023001110,其他,[CLS]无[SEP]使用过程中电池鼓包[SEP]使用过程中电池鼓包[SEP],无,使用过程中电池鼓包,使用过程中电池鼓包,产品原因（包括说明书等）,故障为电池原因,无,[CLS]无[SEP]使用过程中电池鼓包[SEP]使用过程中电池鼓包[SEP],使用过程中电池鼓包,使用过程中电池鼓包,由于该设备已使用5年处于超预期使用状态长期临床使用频繁对电池进行充放电使用导致电池老化出现鼓包现象且蓄电能力下降
1207403242023000278,其他,[CLS]未造成实际伤害[SEP]机器报警[SEP]机器报警[SEP],未造成实际伤害,机器报警,机器报警,无法确定,传感器故障,未造成实际伤害,[CLS]未造成实际伤害[SEP]机器报警[SEP]机器报警[SEP],机器报警,机器报警,1经过拆机检查发现压力传感器出现故障造成误报警2由于此台注射泵已在医院使用超过9年处于超预期使用状态压力传感器因老化而发生故障
1253717032023000552,其他,[CLS]null[SEP]科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完[SEP]20230808科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完通知设备科工程师到场进行检修[SEP],null,科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完,20230808科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完通知设备科工程师到场进行检修,产品原因（包括说明书等）,科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完通知设备科工程师到场进行检修,null,[CLS]null[SEP]科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完[SEP]20230808科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完通知设备科工程师到场进行检修[SEP],科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完,20230808科室工作人员在使用前对设备检查时候发现设备注射完后有液体未注射完通知设备科工程师到场进行检修,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速注射完成后残余量大
1277403632023000129,其他,[CLS]null[SEP]无法开机[SEP]正常使用无法开机[SEP],null,无法开机,正常使用无法开机,无法确定,null,null,[CLS]null[SEP]无法开机[SEP]正常使用无法开机[SEP],无法开机,正常使用无法开机,1经售后工程师检查该设备电源线外表皮破损故分析为内部电线在失去外表皮的保护后断裂无法正常为设备传递电量2设备电源线外表皮破损的原因分析为医院临床使用时频繁拉扯弯折电源线导致电源线外表皮受张力作用破裂
1277403632023000133,其他,[CLS]null[SEP]流速不准[SEP]正常使用正常设置参数发现药液流速不准[SEP],null,流速不准,正常使用正常设置参数发现药液流速不准,无法确定,null,null,[CLS]null[SEP]流速不准[SEP]正常使用正常设置参数发现药液流速不准[SEP],流速不准,正常使用正常设置参数发现药液流速不准,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1277403632023000130,其他,[CLS]null[SEP]按键不灵[SEP]按按键无反应[SEP],null,按键不灵,按按键无反应,无法确定,null,null,[CLS]null[SEP]按键不灵[SEP]按按键无反应[SEP],按键不灵,按按键无反应,1经售后工程师拆机检查按键与主控板间隙内附着大量药液干粉导致按键接触不良2分析可能是临床使用过程中不慎有药液洒落未及时清理药液流入按键与主控板间隙内长期累积导致按键与主控板接触不良
1277403632023000131,其他,[CLS]null[SEP]噪音大[SEP]开机噪音大[SEP],null,噪音大,开机噪音大,无法确定,null,null,[CLS]null[SEP]噪音大[SEP]开机噪音大[SEP],噪音大,开机噪音大,1经拆机检查发现是主控板电机驱动板线束插头松动导致报警2造成插头松动的原因可能是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
1277403632023000132,其他,[CLS]null[SEP]夹子断裂[SEP]准备夹注射器时夹子断裂导致无法使用[SEP],null,夹子断裂,准备夹注射器时夹子断裂导致无法使用,无法确定,null,null,[CLS]null[SEP]夹子断裂[SEP]准备夹注射器时夹子断裂导致无法使用[SEP],夹子断裂,准备夹注射器时夹子断裂导致无法使用,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1294425602023000506,其他,[CLS]null[SEP]D121205_设备或设备部件移动[SEP]护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗[SEP],null,D121205_设备或设备部件移动,护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D121205_设备或设备部件移动[SEP]护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗[SEP],D121205_设备或设备部件移动,护士使用该注射泵给患者治疗时发现注射泵无法固定科室更换备用注射泵进行治疗,分析可能是由于长期临床转运过程中设备震动跌宕导致紧固夹螺丝松动无法正常固定设备
1253711042023000294,其他,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2023年7月11日科室工作人员在使用该注射泵为病人进行药物注射时设备异常无法正常运行为保证病人治疗科室工作人员第一时间更换设备为病人进行药物注同时电话报修工程师[SEP],设备故障未累计患者,D1201_设备或部件脱离,2023年7月11日科室工作人员在使用该注射泵为病人进行药物注射时设备异常无法正常运行为保证病人治疗科室工作人员第一时间更换设备为病人进行药物注同时电话报修工程师,产品原因（包括说明书等）,工程师维修鉴定该设备注射夹子配件断裂损坏导致药物注射无法进行,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2023年7月11日科室工作人员在使用该注射泵为病人进行药物注射时设备异常无法正常运行为保证病人治疗科室工作人员第一时间更换设备为病人进行药物注同时电话报修工程师[SEP],D1201_设备或部件脱离,2023年7月11日科室工作人员在使用该注射泵为病人进行药物注射时设备异常无法正常运行为保证病人治疗科室工作人员第一时间更换设备为病人进行药物注同时电话报修工程师,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1253717032023000508,严重伤害,[CLS]可能因给药不足达不到预期治疗目的[SEP]科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射[SEP]2023年7月26日科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射通知设备科工程师到场检修[SEP],可能因给药不足达不到预期治疗目的,科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射,2023年7月26日科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射通知设备科工程师到场检修,产品原因（包括说明书等）,有剩余液体设备就报警完成注射,可能因给药不足达不到预期治疗目的,[CLS]可能因给药不足达不到预期治疗目的[SEP]科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射[SEP]2023年7月26日科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射通知设备科工程师到场检修[SEP],科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射,2023年7月26日科室工作人员在使用时发现注射器内还有剩余液体设备就报警完成注射通知设备科工程师到场检修,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1406528112023000119,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]系统参数设置错误[SEP]于2023年7月5日心内科护士报修注射泵参数出现错误工程师到现场发现护士没调好参数导致的报错现场培训设置参数设备故障已排除设备恢复正常[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,系统参数设置错误,于2023年7月5日心内科护士报修注射泵参数出现错误工程师到现场发现护士没调好参数导致的报错现场培训设置参数设备故障已排除设备恢复正常,操作原因,操作不当引起的参数出现错误,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]系统参数设置错误[SEP]于2023年7月5日心内科护士报修注射泵参数出现错误工程师到现场发现护士没调好参数导致的报错现场培训设置参数设备故障已排除设备恢复正常[SEP],系统参数设置错误,于2023年7月5日心内科护士报修注射泵参数出现错误工程师到现场发现护士没调好参数导致的报错现场培训设置参数设备故障已排除设备恢复正常,经售后工程师现场沟通操作人员设置好参数后未将累积量清除累积量显示数值与预置量相同设备默认已完成输液报输液完成提示此现象为正常现象
1253715022023000226,其他,[CLS]延误患者及时治疗[SEP]报警[SEP]2023年5月23日科室使用设备对患者进行药物输注时机器堵塞报警科室护理人员立即更换同种设备并联系深刻进行维修[SEP],延误患者及时治疗,报警,2023年5月23日科室使用设备对患者进行药物输注时机器堵塞报警科室护理人员立即更换同种设备并联系深刻进行维修,产品原因（包括说明书等）,null,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]报警[SEP]2023年5月23日科室使用设备对患者进行药物输注时机器堵塞报警科室护理人员立即更换同种设备并联系深刻进行维修[SEP],报警,2023年5月23日科室使用设备对患者进行药物输注时机器堵塞报警科室护理人员立即更换同种设备并联系深刻进行维修,1经售后工程师拆机检查发现设备内部压力传感器插头松动无法正常监测压力值设备报警提示阻塞2造成压力传感器插头松动的原因分析为由于医院长期临床转运搬动设备设备震动跌宕导致内部压力传感器插头松动
1253717032023000423,其他,[CLS]无[SEP]设备不能正常开机[SEP]2023年6月25日骨伤科护理人员在给病人使用注射泵时发现设备不能正常开机通知设备科进行检修并更换其他设备对病人进行注射治疗[SEP],无,设备不能正常开机,2023年6月25日骨伤科护理人员在给病人使用注射泵时发现设备不能正常开机通知设备科进行检修并更换其他设备对病人进行注射治疗,产品原因（包括说明书等）,设备科进行检修后发现电路板有虚焊处造成电路短路无法正常开机,无,[CLS]无[SEP]设备不能正常开机[SEP]2023年6月25日骨伤科护理人员在给病人使用注射泵时发现设备不能正常开机通知设备科进行检修并更换其他设备对病人进行注射治疗[SEP],设备不能正常开机,2023年6月25日骨伤科护理人员在给病人使用注射泵时发现设备不能正常开机通知设备科进行检修并更换其他设备对病人进行注射治疗,1经售后工程师拆机检查发现电源板插头处焊点脱焊无法正常为设备进行供电工作2电源板插头处焊点脱焊的原因分析为由于该设备已使用6年处于超预期使用状态长期临床使用电源板插头处焊点老化脱焊无法正常工作
1406501052023000161,其他,[CLS]未造成任何人员伤害[SEP]D150101_断裂[SEP]使用过程中夹子断裂[SEP],未造成任何人员伤害,D150101_断裂,使用过程中夹子断裂,产品原因（包括说明书等）,长期使用夹子老化变脆使用过程中断裂,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]D150101_断裂[SEP]使用过程中夹子断裂[SEP],D150101_断裂,使用过程中夹子断裂,由于该设备已使用8年处于超预期使用状态长期临床使用捏柄材质老化导致使用时捏柄发生断裂
1162101082023000125,其他,[CLS]未造成伤害[SEP]滴速过快[SEP]使用初期测试阶段发现该设备实际滴速与设定滴速相比存在过快情况[SEP],未造成伤害,滴速过快,使用初期测试阶段发现该设备实际滴速与设定滴速相比存在过快情况,无法确定,不详,未造成伤害,[CLS]未造成伤害[SEP]滴速过快[SEP]使用初期测试阶段发现该设备实际滴速与设定滴速相比存在过快情况[SEP],滴速过快,使用初期测试阶段发现该设备实际滴速与设定滴速相比存在过快情况,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1376104002023000406,其他,[CLS]无[SEP]异常报警[SEP]20230728护士在给患者使用注射泵的过程中注射泵异常报警导致无法输送液体停止使用及时更换[SEP],无,异常报警,20230728护士在给患者使用注射泵的过程中注射泵异常报警导致无法输送液体停止使用及时更换,无法确定,经检测发现为注射泵内置主板导联线脱落导致注射泵异常报警,无,[CLS]无[SEP]异常报警[SEP]20230728护士在给患者使用注射泵的过程中注射泵异常报警导致无法输送液体停止使用及时更换[SEP],异常报警,20230728护士在给患者使用注射泵的过程中注射泵异常报警导致无法输送液体停止使用及时更换,1经过检查发现设备压力值偏低拆机检查发现压力传感器插头松动导致压力值信号无法传输造成误报警并非医院描述的内置主板导联线脱落2初步分析压力传感器插头松动的原因是长期临床搬动和转运过程中设备跌宕震动导致内部压力传感器插头松动
1376104002023000408,其他,[CLS]无[SEP]无法推送液体[SEP]20230729护士在给患者使用注射泵的过程中注射泵无法推送药液停止使用及时更换[SEP],无,无法推送液体,20230729护士在给患者使用注射泵的过程中注射泵无法推送药液停止使用及时更换,无法确定,经检测判断为注射泵内置电机故障导致无法推送液体,无,[CLS]无[SEP]无法推送液体[SEP]20230729护士在给患者使用注射泵的过程中注射泵无法推送药液停止使用及时更换[SEP],无法推送液体,20230729护士在给患者使用注射泵的过程中注射泵无法推送药液停止使用及时更换,1经拆机检查发现是主控板电机驱动板连接线插头松动导致报警内置电机实际未发生故障2造成插头松动的原因是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
1376104002023000414,其他,[CLS]无[SEP]异常报警[SEP]20230727护士在给患者使用注射泵的时候注射泵异常报警停止使用及时更换[SEP],无,异常报警,20230727护士在给患者使用注射泵的时候注射泵异常报警停止使用及时更换,无法确定,经检测判断为注射泵内置电机故障,无,[CLS]无[SEP]异常报警[SEP]20230727护士在给患者使用注射泵的时候注射泵异常报警停止使用及时更换[SEP],异常报警,20230727护士在给患者使用注射泵的时候注射泵异常报警停止使用及时更换,1经拆机检查发现是电机故障导致报警2电机故障的原因分析为由于该设备已使用10年处于超预期使用状态长期临床使用电机老化引发电路故障无法正常转动设备检测到电机故障无法正常运行
1294405312023000159,其他,[CLS]null[SEP]D0101_故障提示D010501_准备启动失效D020203_定位失效[SEP]2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修[SEP],null,D0101_故障提示D010501_准备启动失效D020203_定位失效,2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修,产品原因（包括说明书等）,产品问题,null,[CLS]null[SEP]D0101_故障提示D010501_准备启动失效D020203_定位失效[SEP]2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修[SEP],D0101_故障提示D010501_准备启动失效D020203_定位失效,2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修,1拆机检查发现短电位器插头松动无法正常检测上泵注射器规格2插头松动的原因分析为由于医院临床转运频繁搬动设备设备震动跌宕内部电线晃动导致短电位器插头松动
1294405312023000158,其他,[CLS]null[SEP]D0101_故障提示D010501_准备启动失效D020203_定位失效[SEP]2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修[SEP],null,D0101_故障提示D010501_准备启动失效D020203_定位失效,2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修,产品原因（包括说明书等）,产品故障问题,null,[CLS]null[SEP]D0101_故障提示D010501_准备启动失效D020203_定位失效[SEP]2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修[SEP],D0101_故障提示D010501_准备启动失效D020203_定位失效,2023年7月18号医护人员在检查中发现注射泵在对30毫升以下注射器未能正确识别导致无法正常使用未使用患者身上未造成不良影响立即停止使用联系厂家反馈电位器问题安排寄回检修,1拆机检查发现短电位器插头松动无法正常检测上泵注射器规格2插头松动的原因分析为由于医院临床转运频繁搬动设备设备震动跌宕内部电线晃动导致短电位器插头松动
1253704062023000343,其他,[CLS]无[SEP]机器无法开机[SEP]2023年3月30日在准备使用机器时开机发现机器不能开机无法使用立即停止使用报器械管理部门检测维修启用备用设备未对病人造成不良影响[SEP],无,机器无法开机,2023年3月30日在准备使用机器时开机发现机器不能开机无法使用立即停止使用报器械管理部门检测维修启用备用设备未对病人造成不良影响,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]机器无法开机[SEP]2023年3月30日在准备使用机器时开机发现机器不能开机无法使用立即停止使用报器械管理部门检测维修启用备用设备未对病人造成不良影响[SEP],机器无法开机,2023年3月30日在准备使用机器时开机发现机器不能开机无法使用立即停止使用报器械管理部门检测维修启用备用设备未对病人造成不良影响,1经售后工程师拆机检查设备内部电源板插头松动无法正常为设备传递电量导致设备无法正常开机2电源板插头松动的原因分析为由于临床转运频繁搬动设备设备震动跌宕内部电线晃动导致电源板插头松动
1386204092023000337,其他,[CLS]注射泵无法正常工作持续报警[SEP]注射泵无法正常工作持续报警[SEP]通过注射泵给患者给药[SEP],注射泵无法正常工作持续报警,注射泵无法正常工作持续报警,通过注射泵给患者给药,无法确定,通过注射泵给患者给药的过程中机器持续报警无法正常使用,注射泵无法正常工作持续报警,[CLS]注射泵无法正常工作持续报警[SEP]注射泵无法正常工作持续报警[SEP]通过注射泵给患者给药[SEP],注射泵无法正常工作持续报警,通过注射泵给患者给药,1拆机检查发现短电位器插头松动无法检测上泵注射器规格引发报警2由于该设备已在医院使用11年处于超预期使用状态长期临床转运频繁搬动设备设备震动跌宕导致内部短电位器插头松动
1203203102023000099,其他,[CLS]null[SEP]上联报错异常2[SEP]上联报错异常2[SEP],null,上联报错异常2,上联报错异常2,产品原因（包括说明书等）,上联报错异常2,null,[CLS]null[SEP]上联报错异常2[SEP]上联报错异常2[SEP],上联报错异常2,上联报错异常2,1拆机检查发现长电位器异常导致运行信号传递异常引发报警2由于该设备已在医院使用10年处于超预期使用状态长期临床频繁使用长电位器老化导致无法正常传递运行信号
1386204092023000336,其他,[CLS]注射泵没法正常工作一直报警[SEP]注射泵没法正常工作一直报警[SEP]通过注射泵给患者注射药物[SEP],注射泵没法正常工作一直报警,注射泵没法正常工作一直报警,通过注射泵给患者注射药物,无法确定,科室在使用过程中注射泵无法正常工作一直报警,注射泵没法正常工作一直报警,[CLS]注射泵没法正常工作一直报警[SEP]注射泵没法正常工作一直报警[SEP]通过注射泵给患者注射药物[SEP],注射泵没法正常工作一直报警,通过注射泵给患者注射药物,1拆机检查发现长电位器插头松动导致运行信号传递异常引发报警2由于该设备已在医院使用10年处于超预期使用状态长期临床转运频繁搬动设备设备震动跌宕导致内部长电位器插头松动
1162107002023000176,其他,[CLS]null[SEP]注射泵开不开机[SEP]开机自检[SEP],null,注射泵开不开机,开机自检,无法确定,排线松动,null,[CLS]null[SEP]注射泵开不开机[SEP]开机自检[SEP],注射泵开不开机,开机自检,1经售后工程师拆机检查设备内部FPC线插头松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线插头松动的原因分析为临床转运频繁搬动设备设备内部电线震动跌宕导致FPC线插头松动无法正常传递信号
1162107002023000143,其他,[CLS]注射泵无法正常工作[SEP]注射泵无法正常工作[SEP]推液装置内部电机出现故障[SEP],注射泵无法正常工作,注射泵无法正常工作,推液装置内部电机出现故障,无法确定,推液装置内部电机出现故障,注射泵无法正常工作,[CLS]注射泵无法正常工作[SEP]注射泵无法正常工作[SEP]推液装置内部电机出现故障[SEP],注射泵无法正常工作,推液装置内部电机出现故障,1经拆机检查发现是电机插头松动导致报警2造成插头松动的原因可能是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
1294425602023000382,其他,[CLS]无[SEP]D10031201_传感器故障[SEP]20230615科室使用该注射泵时开机发现机器报传感器故障无法工作[SEP],无,D10031201_传感器故障,20230615科室使用该注射泵时开机发现机器报传感器故障无法工作,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]D10031201_传感器故障[SEP]20230615科室使用该注射泵时开机发现机器报传感器故障无法工作[SEP],D10031201_传感器故障,20230615科室使用该注射泵时开机发现机器报传感器故障无法工作,1售后工程师拆机检查发现压力传感器插头松动造成接触不良报警系统故障62压力传感器插头松动的原因分析为临床转运搬动设备中发生磕碰内部电线震动导致压力传感器插头松动
1294425602023000383,其他,[CLS]无[SEP]D1204_机械卡塞[SEP]6月26日科室使用该注射泵治疗时出现推注不了液体的现象经检查发现为电机卡死科室更换备用注射泵进行治疗通知厂家维修故障注射泵[SEP],无,D1204_机械卡塞,6月26日科室使用该注射泵治疗时出现推注不了液体的现象经检查发现为电机卡死科室更换备用注射泵进行治疗通知厂家维修故障注射泵,产品原因（包括说明书等）,电机卡死,无,[CLS]无[SEP]D1204_机械卡塞[SEP]6月26日科室使用该注射泵治疗时出现推注不了液体的现象经检查发现为电机卡死科室更换备用注射泵进行治疗通知厂家维修故障注射泵[SEP],D1204_机械卡塞,6月26日科室使用该注射泵治疗时出现推注不了液体的现象经检查发现为电机卡死科室更换备用注射泵进行治疗通知厂家维修故障注射泵,1经售后工程师拆机检查发现内部电机线束插头松动电机无法正常运转并非医院描述的电机卡死2电机线束松动的原因分析为由于临床转运频繁搬动设备设备震动跌宕内部电线晃动导致电机线束插头松动
1162107002023000155,其他,[CLS]受到外力致使设备内部组件损坏[SEP]受到外力致使设备内部组件损坏[SEP]事件陈述患者不慎将其打翻在地[SEP],受到外力致使设备内部组件损坏,受到外力致使设备内部组件损坏,事件陈述患者不慎将其打翻在地,"无法确定,患者自身原因",受到外力致使设备内部组件损坏,受到外力致使设备内部组件损坏,[CLS]受到外力致使设备内部组件损坏[SEP]受到外力致使设备内部组件损坏[SEP]事件陈述患者不慎将其打翻在地[SEP],受到外力致使设备内部组件损坏,事件陈述患者不慎将其打翻在地,由于推拉盒为塑料纤维材质患者将其从桌子上打翻到地上受外力撞击推拉盒外壳劈裂无法正常固定注射器
1162107002023000144,其他,[CLS]注射泵无法正常工作[SEP]推液装置内部电机出现故障[SEP]推液装置内部电机出现故障[SEP],注射泵无法正常工作,推液装置内部电机出现故障,推液装置内部电机出现故障,无法确定,推液装置内部电机出现故障,注射泵无法正常工作,[CLS]注射泵无法正常工作[SEP]推液装置内部电机出现故障[SEP]推液装置内部电机出现故障[SEP],推液装置内部电机出现故障,推液装置内部电机出现故障,1拆机检查发现为电机故障设备启动后电机无法正常工作2电机故障的原因分析为由于该设备已使用10年处于超预期使用状态长期临床使用电机老化无法正常实现运转工作
1253711042023000299,其他,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2023年7月12日科室工作人员为咳嗽病人进行药物注射时注射泵注射器夹子出现断裂现象无法继续完成注射科室工作人员立即更换设备为病人进行进行治疗未对病人造成影响并通知工程师进行维修工程师维修鉴定注射泵夹子疲劳性断裂更换后故障排除投入使用[SEP],设备故障未累计患者,D1201_设备或部件脱离,2023年7月12日科室工作人员为咳嗽病人进行药物注射时注射泵注射器夹子出现断裂现象无法继续完成注射科室工作人员立即更换设备为病人进行进行治疗未对病人造成影响并通知工程师进行维修工程师维修鉴定注射泵夹子疲劳性断裂更换后故障排除投入使用,产品原因（包括说明书等）,工程师维修判定该设备注射器夹子因使用频率高疲劳性断裂导致故障发生更换夹子后设备运行正常,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2023年7月12日科室工作人员为咳嗽病人进行药物注射时注射泵注射器夹子出现断裂现象无法继续完成注射科室工作人员立即更换设备为病人进行进行治疗未对病人造成影响并通知工程师进行维修工程师维修鉴定注射泵夹子疲劳性断裂更换后故障排除投入使用[SEP],D1201_设备或部件脱离,2023年7月12日科室工作人员为咳嗽病人进行药物注射时注射泵注射器夹子出现断裂现象无法继续完成注射科室工作人员立即更换设备为病人进行进行治疗未对病人造成影响并通知工程师进行维修工程师维修鉴定注射泵夹子疲劳性断裂更换后故障排除投入使用,由于该设备已使用5年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化断裂
1253717032023000406,严重伤害,[CLS]可能因给药不准给患者身体带来负荷[SEP]注射泵报错阻塞[SEP]20230625消化内科在使用时一直报错阻塞立即停止使用[SEP],可能因给药不准给患者身体带来负荷,注射泵报错阻塞,20230625消化内科在使用时一直报错阻塞立即停止使用,无法确定,阻塞,可能因给药不准给患者身体带来负荷,[CLS]可能因给药不准给患者身体带来负荷[SEP]注射泵报错阻塞[SEP]20230625消化内科在使用时一直报错阻塞立即停止使用[SEP],注射泵报错阻塞,20230625消化内科在使用时一直报错阻塞立即停止使用,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他1经售后工程师拆机检查发现压力传感器插头松动设备无法正常监测压力值2由于该设备已使用5年处于超预期使用状态长期临床使用频繁搬动设备内部电线震动跌宕导致压力传感器插头松动设备提示阻塞报警
1141407112023000094,其他,[CLS]无[SEP]注射泵注射器固定夹的夹子为硬塑料特别容易断裂影响使用[SEP]注射泵注射器固定夹的夹子为硬塑料容易断裂影响使用[SEP],无,注射泵注射器固定夹的夹子为硬塑料特别容易断裂影响使用,注射泵注射器固定夹的夹子为硬塑料容易断裂影响使用,产品原因（包括说明书等）,注射器固定夹断裂,无,[CLS]无[SEP]注射泵注射器固定夹的夹子为硬塑料特别容易断裂影响使用[SEP]注射泵注射器固定夹的夹子为硬塑料容易断裂影响使用[SEP],注射泵注射器固定夹的夹子为硬塑料特别容易断裂影响使用,注射泵注射器固定夹的夹子为硬塑料容易断裂影响使用,经售后工程师与医院沟通操作者使用时习惯用力将捏柄捏到根部捏柄下端长期受向上的捏力作用开裂无法正常固定注射器
1294410002023000409,其他,[CLS]null[SEP]注射泵无电源[SEP]5月4日准备给5床患者静脉推注葡萄糖酸钙时发现推注泵无电源更换另一插座也不行更换注射泵病人推注并将故障设备送修[SEP],null,注射泵无电源,5月4日准备给5床患者静脉推注葡萄糖酸钙时发现推注泵无电源更换另一插座也不行更换注射泵病人推注并将故障设备送修,产品原因（包括说明书等）,经检查是注射泵电源板故障导致开不了机,null,[CLS]null[SEP]注射泵无电源[SEP]5月4日准备给5床患者静脉推注葡萄糖酸钙时发现推注泵无电源更换另一插座也不行更换注射泵病人推注并将故障设备送修[SEP],注射泵无电源,5月4日准备给5床患者静脉推注葡萄糖酸钙时发现推注泵无电源更换另一插座也不行更换注射泵病人推注并将故障设备送修,电源板是设备的供电模块为设备传递电量当发生故障时无法将交流电或电池电量传递给设备导致设备无法正常开机
