报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
1294425572023000198,其他,[CLS]null[SEP]报警显示离合未闭[SEP]于2023年3月30日1220患者在予09氯化钠注射液加新活素05mg静脉注射以抗心衰治疗使用微量泵双泵准确控制输入速度控速4mlh在使用过程中微泵出现报警提示离合未闭经检查注射器在卡槽内固定柄无异常未能准确的控制药物入量无法正常使用影响患者药物治疗效果[SEP],null,报警显示离合未闭,于2023年3月30日1220患者在予09氯化钠注射液加新活素05mg静脉注射以抗心衰治疗使用微量泵双泵准确控制输入速度控速4mlh在使用过程中微泵出现报警提示离合未闭经检查注射器在卡槽内固定柄无异常未能准确的控制药物入量无法正常使用影响患者药物治疗效果,无法确定,疑似设备故障,null,[CLS]null[SEP]报警显示离合未闭[SEP]于2023年3月30日1220患者在予09氯化钠注射液加新活素05mg静脉注射以抗心衰治疗使用微量泵双泵准确控制输入速度控速4mlh在使用过程中微泵出现报警提示离合未闭经检查注射器在卡槽内固定柄无异常未能准确的控制药物入量无法正常使用影响患者药物治疗效果[SEP],报警显示离合未闭,于2023年3月30日1220患者在予09氯化钠注射液加新活素05mg静脉注射以抗心衰治疗使用微量泵双泵准确控制输入速度控速4mlh在使用过程中微泵出现报警提示离合未闭经检查注射器在卡槽内固定柄无异常未能准确的控制药物入量无法正常使用影响患者药物治疗效果,1经售后工程师拆机检查设备内部FPC线插头松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线插头松动的原因分析为临床转运频繁搬动设备设备内部电线震动跌宕导致FPC线插头松动无法正常传递信号
1274201022023000268,其他,[CLS]无伤害[SEP]无法启动[SEP]无法启动[SEP],无伤害,无法启动,无法启动,无法确定,null,无伤害,[CLS]无伤害[SEP]无法启动[SEP]无法启动[SEP],无法启动,无法启动,由于该设备已使用9年处于超预期使用状态长期临床使用频繁按压按键启动键老化失灵无法正常使用
1376104002023000339,其他,[CLS]无[SEP]无法推完液体[SEP]20230629护士在给病人使用注射泵推送药液的过程中发现药液无法正常推完停止使用及时更换[SEP],无,无法推完液体,20230629护士在给病人使用注射泵推送药液的过程中发现药液无法正常推完停止使用及时更换,无法确定,经检测发现注射泵内置电机故障从而导致无法正常推完药液,无,[CLS]无[SEP]无法推完液体[SEP]20230629护士在给病人使用注射泵推送药液的过程中发现药液无法正常推完停止使用及时更换[SEP],无法推完液体,20230629护士在给病人使用注射泵推送药液的过程中发现药液无法正常推完停止使用及时更换,1经售后工程师拆机检查发现电机连接线插头松动导致电机无法正常运行2电机连接线插头松动的原因分析为由于该设备已使用9年处于超预期使用状态长期转运搬动设备内部电线震动跌宕导致电机连接线插头松动
1376104002023000340,其他,[CLS]无[SEP]无法推完液体[SEP]20230628护士在给患者使用注射泵时发现注射泵无法推送完液体停止使用及时更换[SEP],无,无法推完液体,20230628护士在给患者使用注射泵时发现注射泵无法推送完液体停止使用及时更换,无法确定,经检测发现内置线头有松动情况从而无法正常输完液体,无,[CLS]无[SEP]无法推完液体[SEP]20230628护士在给患者使用注射泵时发现注射泵无法推送完液体停止使用及时更换[SEP],无法推完液体,20230628护士在给患者使用注射泵时发现注射泵无法推送完液体停止使用及时更换,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1376104002023000341,其他,[CLS]无[SEP]异常报警[SEP]20230627护士在给患者使用注射泵帮助患者康复的过程中注射泵异常报警导致无法使用[SEP],无,异常报警,20230627护士在给患者使用注射泵帮助患者康复的过程中注射泵异常报警导致无法使用,无法确定,经检测初步判断为注射泵内置线头松动导致异常报警,无,[CLS]无[SEP]异常报警[SEP]20230627护士在给患者使用注射泵帮助患者康复的过程中注射泵异常报警导致无法使用[SEP],异常报警,20230627护士在给患者使用注射泵帮助患者康复的过程中注射泵异常报警导致无法使用,1售后工程师拆机检查发现压力传感器插头松动造成接触不良报警系统故障62压力传感器插头松动的原因分析为临床转运搬动设备中发生磕碰内部电线震动导致压力传感器插头松动
1253717032023000405,其他,[CLS]无[SEP]注射泵报错离合未闭[SEP]神内一在2023625开机自检时发现机器报错立即停止使用[SEP],无,注射泵报错离合未闭,神内一在2023625开机自检时发现机器报错立即停止使用,无法确定,机器报错,无,[CLS]无[SEP]注射泵报错离合未闭[SEP]神内一在2023625开机自检时发现机器报错立即停止使用[SEP],注射泵报错离合未闭,神内一在2023625开机自检时发现机器报错立即停止使用,1经售后工程师拆机检查发现设备内部FPC线故障FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线故障的原因分析为由于该设备已使用10年处于超预期使用状态长期临床使用FPC线老化故障无法正常传递信号
1162109002023000056,其他,[CLS]运行中未泵入药物[SEP]未泵入药物在使用过程中仪器无报警记录要不进行泵动反复操作也无效[SEP]运行中未泵入药物[SEP],运行中未泵入药物,未泵入药物在使用过程中仪器无报警记录要不进行泵动反复操作也无效,运行中未泵入药物,产品原因（包括说明书等）,可能与产品或操作有关,运行中未泵入药物,[CLS]运行中未泵入药物[SEP]未泵入药物在使用过程中仪器无报警记录要不进行泵动反复操作也无效[SEP]运行中未泵入药物[SEP],未泵入药物在使用过程中仪器无报警记录要不进行泵动反复操作也无效,运行中未泵入药物,经售后工程师拆机检查启动键与主控板间缝隙内附着大量药液干粉分析为临床使用过程中不慎将药液洒在设备上未及时清理药液渗入干涸后药液干粉附着在启动键和主控板间导致启动键失灵
1294419442023000078,其他,[CLS]null[SEP]D010301_操作失效[SEP]2023年4月4日1800给病人微泵泵入药物时远行键显示不运行即予更换注射泵给病人用药[SEP],null,D010301_操作失效,2023年4月4日1800给病人微泵泵入药物时远行键显示不运行即予更换注射泵给病人用药,产品原因（包括说明书等）,怀疑微泵内部零件损坏,null,[CLS]null[SEP]D010301_操作失效[SEP]2023年4月4日1800给病人微泵泵入药物时远行键显示不运行即予更换注射泵给病人用药[SEP],D010301_操作失效,2023年4月4日1800给病人微泵泵入药物时远行键显示不运行即予更换注射泵给病人用药,经售后工程师拆机检查发现电机发生故障分析原因是由于该设备已使用9年处于超预期使用状态长期临床使用电机老化发生故障无法正常运行
1131301442023000428,其他,[CLS]未对患者造成伤害[SEP]离合故障[SEP]2023年5月11日打算使用注射泵为患者辅助静脉输注控制其特殊药物的注射速度注射泵规格型号WGS1020出厂编号3102010905078自检时发生报警提示离合故障使用另一台同厂家同规格的注射泵无报警使用的时候未涉及患者因此未对患者造成伤害离合故障容易使注射泵不能准确的检测流量无法控制注射速度流速过快或过慢会影响药效耽误治疗事后联系报修上报此不良事件[SEP],未对患者造成伤害,离合故障,2023年5月11日打算使用注射泵为患者辅助静脉输注控制其特殊药物的注射速度注射泵规格型号WGS1020出厂编号3102010905078自检时发生报警提示离合故障使用另一台同厂家同规格的注射泵无报警使用的时候未涉及患者因此未对患者造成伤害离合故障容易使注射泵不能准确的检测流量无法控制注射速度流速过快或过慢会影响药效耽误治疗事后联系报修上报此不良事件,产品原因（包括说明书等）,产品质量问题,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]离合故障[SEP]2023年5月11日打算使用注射泵为患者辅助静脉输注控制其特殊药物的注射速度注射泵规格型号WGS1020出厂编号3102010905078自检时发生报警提示离合故障使用另一台同厂家同规格的注射泵无报警使用的时候未涉及患者因此未对患者造成伤害离合故障容易使注射泵不能准确的检测流量无法控制注射速度流速过快或过慢会影响药效耽误治疗事后联系报修上报此不良事件[SEP],离合故障,2023年5月11日打算使用注射泵为患者辅助静脉输注控制其特殊药物的注射速度注射泵规格型号WGS1020出厂编号3102010905078自检时发生报警提示离合故障使用另一台同厂家同规格的注射泵无报警使用的时候未涉及患者因此未对患者造成伤害离合故障容易使注射泵不能准确的检测流量无法控制注射速度流速过快或过慢会影响药效耽误治疗事后联系报修上报此不良事件,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析可能是由于生产过程中内部FPC线未固定结实晃动FPC线与周围电路板摩擦导致磨损
1253714102023000150,严重伤害,[CLS]可能导致伤害[SEP]推注速度快[SEP]2023年4月15日为病人进行静脉推注设置四小时实际推注时间约35小时随即送修[SEP],可能导致伤害,推注速度快,2023年4月15日为病人进行静脉推注设置四小时实际推注时间约35小时随即送修,无法确定,null,可能导致伤害,[CLS]可能导致伤害[SEP]推注速度快[SEP]2023年4月15日为病人进行静脉推注设置四小时实际推注时间约35小时随即送修[SEP],推注速度快,2023年4月15日为病人进行静脉推注设置四小时实际推注时间约35小时随即送修,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速大于设定流速
1274201022023000275,其他,[CLS]2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化[SEP]泵速不准[SEP]2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化[SEP],2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化,泵速不准,2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化,无法确定,null,2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化,[CLS]2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化[SEP]泵速不准[SEP]2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化[SEP],泵速不准,2023年6月9号上午九点半使用的微量泵匀速泵入患者体内患者心率快需要持续泵入药品剂量未能准确泵入病人体内没有达到降低患者心率的理想效果立即更换微量泵并持续关注心率变化,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制注射器管路内液体流速导致实际流速小于设定流速
1274201032023000276,其他,[CLS]null[SEP]显示屏损坏电池无法充电[SEP]显示屏损坏电池无法充电[SEP],null,显示屏损坏电池无法充电,显示屏损坏电池无法充电,产品原因（包括说明书等）,显示屏损坏电池无法充电,null,[CLS]null[SEP]显示屏损坏电池无法充电[SEP]显示屏损坏电池无法充电[SEP],显示屏损坏电池无法充电,显示屏损坏电池无法充电,1从道显示屏花屏是由于设备已使用6年处于超预期使用状态长期临床使用显示屏老化失灵导致显示屏花屏2经售后工程师调查连接电源线无法正常充电的原因是临床使用时不慎将液体洒落在电源线接口处设备通电后短路导致电源接口无法正常使用
1406501052023000151,其他,[CLS]未造成任何人员伤害[SEP]D150101_断裂[SEP]长期使用注射泵一通道夹子断裂[SEP],未造成任何人员伤害,D150101_断裂,长期使用注射泵一通道夹子断裂,产品原因（包括说明书等）,部件老化断裂,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]D150101_断裂[SEP]长期使用注射泵一通道夹子断裂[SEP],D150101_断裂,长期使用注射泵一通道夹子断裂,由于该设备已使用5年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂无法正常固定上泵的注射器
1253718032023000202,严重伤害,[CLS]没有在规定的时间内输注完药液病人不满[SEP]发现流速不准确[SEP]2023年5月4号血液科护士在科室给病人使用注射泵的时候发现流速不准确没有在规定的时间内输注完药液病人不满报修医工部工程师维修发现尾夹传感器损坏更换后设备正常[SEP],没有在规定的时间内输注完药液病人不满,发现流速不准确,2023年5月4号血液科护士在科室给病人使用注射泵的时候发现流速不准确没有在规定的时间内输注完药液病人不满报修医工部工程师维修发现尾夹传感器损坏更换后设备正常,产品原因（包括说明书等）,尾夹传感器损坏,没有在规定的时间内输注完药液病人不满,[CLS]没有在规定的时间内输注完药液病人不满[SEP]发现流速不准确[SEP]2023年5月4号血液科护士在科室给病人使用注射泵的时候发现流速不准确没有在规定的时间内输注完药液病人不满报修医工部工程师维修发现尾夹传感器损坏更换后设备正常[SEP],发现流速不准确,2023年5月4号血液科护士在科室给病人使用注射泵的时候发现流速不准确没有在规定的时间内输注完药液病人不满报修医工部工程师维修发现尾夹传感器损坏更换后设备正常,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他1经售后工程师检查实际故障件为电机驱动板并非医院描述的尾夹传感器电机驱动板通过控制电机运行来控制液体流速当其发生故障时无法正常控制电机步进导致流速不在正常范围内2电机驱动板故障的原因分析为由于该设备已使用10年处于超预期寿命使用状态长期临床使用使得电机驱动板老化发生故障
1274204002023000271,其他,[CLS]注射器固定把手卡死[SEP]注射器无法识别设备无法使用[SEP]注射器固定把手卡死注射器无法识别设备无法使用[SEP],注射器固定把手卡死,注射器无法识别设备无法使用,注射器固定把手卡死注射器无法识别设备无法使用,患者自身原因,病人误摔设备导致注射器固定把手卡死注射器无法识别设备无法正常使用,注射器固定把手卡死,[CLS]注射器固定把手卡死[SEP]注射器无法识别设备无法使用[SEP]注射器固定把手卡死注射器无法识别设备无法使用[SEP],注射器无法识别设备无法使用,注射器固定把手卡死注射器无法识别设备无法使用,由于病人误摔设备导致设备压柄处错位回弹异常无法正常识别注射器规格设备无法正常运行
1141408142023000017,其他,[CLS]无伤害[SEP]注射器夹损坏[SEP]于202367接到ICU电话反应一台注射泵夹不住注射器接到电话后前往科室经检测发现注射器夹损坏建议更换[SEP],无伤害,注射器夹损坏,于202367接到ICU电话反应一台注射泵夹不住注射器接到电话后前往科室经检测发现注射器夹损坏建议更换,无法确定,使用频率高,无伤害,[CLS]无伤害[SEP]注射器夹损坏[SEP]于202367接到ICU电话反应一台注射泵夹不住注射器接到电话后前往科室经检测发现注射器夹损坏建议更换[SEP],注射器夹损坏,于202367接到ICU电话反应一台注射泵夹不住注射器接到电话后前往科室经检测发现注射器夹损坏建议更换,由于该设备已使用5年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂无法正常固定注射器
1274204002023000310,其他,[CLS]null[SEP]工作时电机无反应[SEP]工作时电机无反应[SEP],null,工作时电机无反应,工作时电机无反应,无法确定,拆开后发现电机的供电电源线有一根断掉,null,[CLS]null[SEP]工作时电机无反应[SEP]工作时电机无反应[SEP],工作时电机无反应,工作时电机无反应,1经售后工程师检查电机与电机驱动板连接线上电机端插头松动无法正常传递电机工作信号导致设备无法正常工作并非医院描述的断掉且未进行重新焊接工作2插头松动的原因分析是由于设备已使用10年处于超预期使用状态长期临床转运搬动设备设备内部电线震动跌宕导致插头松动
1274204002023000312,其他,[CLS]null[SEP]机器开机按启动键无反应[SEP]机器开机按启动键无反应[SEP],null,机器开机按启动键无反应,机器开机按启动键无反应,产品原因（包括说明书等）,拆机检查发现一组排线松动,null,[CLS]null[SEP]机器开机按启动键无反应[SEP]机器开机按启动键无反应[SEP],机器开机按启动键无反应,机器开机按启动键无反应,经售后工程师拆机检查按键与主控板缝隙内附着药液干粉启动键与主控板接触不良导致按启动键设备无反应并非医院描述的排线松动也未对排线进行处理按键与主控板缝隙内附着药液干粉的原因分析可能是由于临床使用时不慎将液体洒落未及时清理导致液体流入缝隙内风干形成药液干粉附着在缝隙内
1406501052023000135,其他,[CLS]未造成任何人员伤害[SEP]一通道夹子断裂[SEP]正常使用一通道夹子断裂[SEP],未造成任何人员伤害,一通道夹子断裂,正常使用一通道夹子断裂,产品原因（包括说明书等）,塑料老化一通道夹子断裂,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]一通道夹子断裂[SEP]正常使用一通道夹子断裂[SEP],一通道夹子断裂,正常使用一通道夹子断裂,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂无法正常固定上泵的注射器
1162103082023000172,其他,[CLS]使用时发现不能正常泵药对患者有生命危险[SEP]D010301_操作失效[SEP]使用时发现发现不能正常泵药对患者有生命危险经我院维修人员维修发现无法修复给予报废[SEP],使用时发现不能正常泵药对患者有生命危险,D010301_操作失效,使用时发现发现不能正常泵药对患者有生命危险经我院维修人员维修发现无法修复给予报废,无法确定,null,使用时发现不能正常泵药对患者有生命危险,[CLS]使用时发现不能正常泵药对患者有生命危险[SEP]D010301_操作失效[SEP]使用时发现发现不能正常泵药对患者有生命危险经我院维修人员维修发现无法修复给予报废[SEP],D010301_操作失效,使用时发现发现不能正常泵药对患者有生命危险经我院维修人员维修发现无法修复给予报废,由于该设备已使用9年处于超预期使用状态长期临床使用电源板老化无法正常为设备提供电量设备无法正常开机
1253706122023000273,其他,[CLS]无[SEP]不识别避光注射器[SEP]2023年05月25日患者因听神经疾患来院治疗给患者泵入药物时发现注射泵不识别避光注射器立即更换未给患者造成伤害[SEP],无,不识别避光注射器,2023年05月25日患者因听神经疾患来院治疗给患者泵入药物时发现注射泵不识别避光注射器立即更换未给患者造成伤害,产品原因（包括说明书等）,产品质量原因,无,[CLS]无[SEP]不识别避光注射器[SEP]2023年05月25日患者因听神经疾患来院治疗给患者泵入药物时发现注射泵不识别避光注射器立即更换未给患者造成伤害[SEP],不识别避光注射器,2023年05月25日患者因听神经疾患来院治疗给患者泵入药物时发现注射泵不识别避光注射器立即更换未给患者造成伤害,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致导致设备无法正常识别注射器规格
1277403632023000028,其他,[CLS]null[SEP]设备发烫[SEP]正常使用发现设备发烫[SEP],null,设备发烫,正常使用发现设备发烫,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备发烫[SEP]正常使用发现设备发烫[SEP],设备发烫,正常使用发现设备发烫,经售后工程师检查设备未发生任何故障分析为设备长时间使用电机运行过程中发热外壳散热导致触摸有高于体表温度的现象该现象为正常情况
1253718062023000125,其他,[CLS]null[SEP]开机后显示屏幕自动输入3[SEP]正常开机后自动输入3[SEP],null,开机后显示屏幕自动输入3,正常开机后自动输入3,产品原因（包括说明书等）,按键或按键板问题,null,[CLS]null[SEP]开机后显示屏幕自动输入3[SEP]正常开机后自动输入3[SEP],开机后显示屏幕自动输入3,正常开机后自动输入3,经售后工程师拆机检查按键3内有大量药液干粉分析是由于临床使用时不慎将液体洒落未及时清理液体量多且搁置时间长长期风干药液干粉附着在按键3附近导致自动输入3
1277403632023000027,其他,[CLS]null[SEP]不通电[SEP]正常使用设备无反应[SEP],null,不通电,正常使用设备无反应,产品原因（包括说明书等）,null,null,[CLS]null[SEP]不通电[SEP]正常使用设备无反应[SEP],不通电,正常使用设备无反应,1经售后工程师检查开机键键与主控板间缝隙内附着药液干粉导致开机键接触不良无法正常使用2缝隙附着药液干粉的原因分析为临床使用过程中不慎将药液洒落液体附着在开机键附近长期风干形成药液干粉影响开关机键正常运行
1253718062023000140,其他,[CLS]null[SEP]设备使用过程中出现报警指示灯闪烁但蜂鸣器不响[SEP]设备使用过程中出现报警指示灯闪烁但蜂鸣器不响[SEP],null,设备使用过程中出现报警指示灯闪烁但蜂鸣器不响,设备使用过程中出现报警指示灯闪烁但蜂鸣器不响,产品原因（包括说明书等）,蜂鸣器故障报警蜂鸣器不响在威高注射泵中出现不止一次虽未造成严重伤害但存在较大安全隐患,null,[CLS]null[SEP]设备使用过程中出现报警指示灯闪烁但蜂鸣器不响[SEP]设备使用过程中出现报警指示灯闪烁但蜂鸣器不响[SEP],设备使用过程中出现报警指示灯闪烁但蜂鸣器不响,设备使用过程中出现报警指示灯闪烁但蜂鸣器不响,由于该设备已使用5年处于超预期使用状态长期临床使用喇叭老化无法正常发声
1277403632023000026,其他,[CLS]null[SEP]流速不准[SEP]正常使用发现流速与设定不符[SEP],null,流速不准,正常使用发现流速与设定不符,"无法确定,产品原因（包括说明书等）",设备故障,null,[CLS]null[SEP]流速不准[SEP]正常使用发现流速与设定不符[SEP],流速不准,正常使用发现流速与设定不符,由于医院长期未进行注射器校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制管内液体流速导致流速不在误差允许范围内
1253718062023000139,其他,[CLS]null[SEP]设备使用过程中报警管路堵塞实际管路未堵塞[SEP]设备使用过程中报警管路堵塞经检查管路未堵塞[SEP],null,设备使用过程中报警管路堵塞实际管路未堵塞,设备使用过程中报警管路堵塞经检查管路未堵塞,产品原因（包括说明书等）,压力传感器故障,null,[CLS]null[SEP]设备使用过程中报警管路堵塞实际管路未堵塞[SEP]设备使用过程中报警管路堵塞经检查管路未堵塞[SEP],设备使用过程中报警管路堵塞实际管路未堵塞,设备使用过程中报警管路堵塞经检查管路未堵塞,1经售后共工程师拆机检查压力传感器插头松动导致无法正常监测压力值2压力传感器插头松动的原因是因为临床长期使用转运搬动过程中设备内部电线震动跌宕导致压力传感器插头松动
1294419062023000086,其他,[CLS]无[SEP]使用注射泵时发现机器显示系统故障[SEP]5月17日0957患者因病情变化按医嘱使用药物治疗将注射药物液体放置机器时发现机器显示系统故障未能正常运作通知维修部人员进行检修予立刻更换注射泵报告医生护士长[SEP],无,使用注射泵时发现机器显示系统故障,5月17日0957患者因病情变化按医嘱使用药物治疗将注射药物液体放置机器时发现机器显示系统故障未能正常运作通知维修部人员进行检修予立刻更换注射泵报告医生护士长,产品原因（包括说明书等）,产品出现的质量问题建议厂家对产品进行不断完善和质量改进,无,[CLS]无[SEP]使用注射泵时发现机器显示系统故障[SEP]5月17日0957患者因病情变化按医嘱使用药物治疗将注射药物液体放置机器时发现机器显示系统故障未能正常运作通知维修部人员进行检修予立刻更换注射泵报告医生护士长[SEP],使用注射泵时发现机器显示系统故障,5月17日0957患者因病情变化按医嘱使用药物治疗将注射药物液体放置机器时发现机器显示系统故障未能正常运作通知维修部人员进行检修予立刻更换注射泵报告医生护士长,1经售后工程师拆机检查发现是主控板电机驱动板线束插头松动导致报警2造成插头松动的原因是由于临床使用过程中转运搬动设备设备内部电线震动跌宕导致插头松动
1253718032023000150,其他,[CLS]null[SEP]设备出现注射开始时显示注射接近完成的情况[SEP]2023年4月29日神经外科护士在正常使用注射泵过程中设备出现注射开始时显示注射接近完成的情况护士立即更换另一台注射泵使用未造成不良影响经工程师检测发现系统软件设置故障经校准注射杆长度调整设置参数后设备恢复正常使用[SEP],null,设备出现注射开始时显示注射接近完成的情况,2023年4月29日神经外科护士在正常使用注射泵过程中设备出现注射开始时显示注射接近完成的情况护士立即更换另一台注射泵使用未造成不良影响经工程师检测发现系统软件设置故障经校准注射杆长度调整设置参数后设备恢复正常使用,产品原因（包括说明书等）,系统软件设置故障,null,[CLS]null[SEP]设备出现注射开始时显示注射接近完成的情况[SEP]2023年4月29日神经外科护士在正常使用注射泵过程中设备出现注射开始时显示注射接近完成的情况护士立即更换另一台注射泵使用未造成不良影响经工程师检测发现系统软件设置故障经校准注射杆长度调整设置参数后设备恢复正常使用[SEP],设备出现注射开始时显示注射接近完成的情况,2023年4月29日神经外科护士在正常使用注射泵过程中设备出现注射开始时显示注射接近完成的情况护士立即更换另一台注射泵使用未造成不良影响经工程师检测发现系统软件设置故障经校准注射杆长度调整设置参数后设备恢复正常使用,1售后工程师模拟临床操作使用20ml注射器设定预置量为4ml流速60mlh启动后报注射接近完成2设备设定的注射接近完成时间为3min上述模拟实验设定完成时间为4min实际设备计算预计完成时间小于3分钟所以启动报注射接近完成3实际流速大于设定流速的原因分析是由于医院长期未进行注射器校准导致设备内存储的注射器参数与实际注射器参数不一致设备无法正常控制管路内液体流速
1406545002023000702,其他,[CLS]无[SEP]D150101_断裂[SEP]接通电源安装注射器进行参数设定设备运行设备的推拉杆比较脆弱很容易发生断裂[SEP],无,D150101_断裂,接通电源安装注射器进行参数设定设备运行设备的推拉杆比较脆弱很容易发生断裂,产品原因（包括说明书等）,设备的推拉杆比较脆弱很容易发生断裂,无,[CLS]无[SEP]D150101_断裂[SEP]接通电源安装注射器进行参数设定设备运行设备的推拉杆比较脆弱很容易发生断裂[SEP],D150101_断裂,接通电源安装注射器进行参数设定设备运行设备的推拉杆比较脆弱很容易发生断裂,由于该设备已使用5年处于超预期使用状态长期临床使用压柄导向柱材质老化开裂
1406545002023000641,其他,[CLS]无伤害[SEP]单道注射轨道卡死[SEP]在准备使用过程中单道卡死[SEP],无伤害,单道注射轨道卡死,在准备使用过程中单道卡死,无法确定,在准备使用过程中单道卡死,无伤害,[CLS]无伤害[SEP]单道注射轨道卡死[SEP]在准备使用过程中单道卡死[SEP],单道注射轨道卡死,在准备使用过程中单道卡死,由于该设备已使用7年处于超预期使用长期临床使用洒落药液未及时清理干粉附着在丝杆套筒外壁与前壳内O型密封圈摩擦不顺滑对压力传感器产生的压强值超过中级阻塞阈值报阻塞报警无法正常进行推注工作
1376104002023000177,其他,[CLS]无[SEP]异常报警4[SEP]20230428护士在给患者接入注射泵时开机后发现注射泵异常报警4[SEP],无,异常报警4,20230428护士在给患者接入注射泵时开机后发现注射泵异常报警4,无法确定,注射泵内置主板故障,无,[CLS]无[SEP]异常报警4[SEP]20230428护士在给患者接入注射泵时开机后发现注射泵异常报警4[SEP],异常报警4,20230428护士在给患者接入注射泵时开机后发现注射泵异常报警4,拆机检查发现主从道连接线插头从插座上脱落分析可能是临床搬动转运过程中设备受到外力磕碰震动跌宕导致插头脱落
1253711002023000215,其他,[CLS]延误病人治疗[SEP]使用过程中出现报警音关机关不上[SEP]424日护士在为病人使用注射泵进行药物注射时在药物注射还剩20ML的时候设备报警灯闪烁设备自动停止注射为病人及时更换其他注射泵延误病人治疗未造成其他伤害[SEP],延误病人治疗,使用过程中出现报警音关机关不上,424日护士在为病人使用注射泵进行药物注射时在药物注射还剩20ML的时候设备报警灯闪烁设备自动停止注射为病人及时更换其他注射泵延误病人治疗未造成其他伤害,产品原因（包括说明书等）,根据报警信息咨询厂家工程师判断设备蓄电池达到使用寿命电池故障造成设备停机,延误病人治疗,[CLS]延误病人治疗[SEP]使用过程中出现报警音关机关不上[SEP]424日护士在为病人使用注射泵进行药物注射时在药物注射还剩20ML的时候设备报警灯闪烁设备自动停止注射为病人及时更换其他注射泵延误病人治疗未造成其他伤害[SEP],使用过程中出现报警音关机关不上,424日护士在为病人使用注射泵进行药物注射时在药物注射还剩20ML的时候设备报警灯闪烁设备自动停止注射为病人及时更换其他注射泵延误病人治疗未造成其他伤害,1由于该设备已使用6年处于超预期使用状态长期临床使用电池老化蓄电能力降低无法为设备提供正常工作的电量2电池电量耗尽是设备使用电池模式供电时电池电量不足以满足设备正常运行电量需求时的提示当该报警发生时设备停止运行此时操作者应进行电源线连接操作
1253718062023000151,其他,[CLS]null[SEP]屏幕白屏[SEP]设备开机后屏幕白屏无法使用[SEP],null,屏幕白屏,设备开机后屏幕白屏无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]屏幕白屏[SEP]设备开机后屏幕白屏无法使用[SEP],屏幕白屏,设备开机后屏幕白屏无法使用,由于该设备已使用5年处于超预期使用状态长期临床使用频繁搬动设备设备内部电线震动跌宕导致屏幕连接线插头松动显示屏白屏无法正常显示信息
1253717042023000096,其他,[CLS]无[SEP]固定架断裂[SEP]2023年4月28日于成武县人民医院ICU医务人员在使用该设备时发现该设备2通道注射器固定夹断裂损坏立即停用该设备更换备用机使用[SEP],无,固定架断裂,2023年4月28日于成武县人民医院ICU医务人员在使用该设备时发现该设备2通道注射器固定夹断裂损坏立即停用该设备更换备用机使用,产品原因（包括说明书等）,产品质量缺陷,无,[CLS]无[SEP]固定架断裂[SEP]2023年4月28日于成武县人民医院ICU医务人员在使用该设备时发现该设备2通道注射器固定夹断裂损坏立即停用该设备更换备用机使用[SEP],固定架断裂,2023年4月28日于成武县人民医院ICU医务人员在使用该设备时发现该设备2通道注射器固定夹断裂损坏立即停用该设备更换备用机使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1253717032023000251,其他,[CLS]注射泵报警注射器未顶紧无法工作无法推注液体[SEP]设备报警无法使用[SEP]2023年4月25号消化内科一台注射泵使用时报警无法工作立即停止使用[SEP],注射泵报警注射器未顶紧无法工作无法推注液体,设备报警无法使用,2023年4月25号消化内科一台注射泵使用时报警无法工作立即停止使用,产品原因（包括说明书等）,设备故障,注射泵报警注射器未顶紧无法工作无法推注液体,[CLS]注射泵报警注射器未顶紧无法工作无法推注液体[SEP]设备报警无法使用[SEP]2023年4月25号消化内科一台注射泵使用时报警无法工作立即停止使用[SEP],设备报警无法使用,2023年4月25号消化内科一台注射泵使用时报警无法工作立即停止使用,1经售后工程师拆机检查发现设备内部FPC线破损FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析可能是由于生产过程中内部FPC线未固定到位导致临床转运过程中FPC线晃动与周围电路板摩擦破损
1137404572023000080,其他,[CLS]无[SEP]拉杆断裂[SEP]2023年4月30日心内一病区护士在给病人进行注射治疗前开机检查发现注射泵拉杆断裂给病人更换备用注射泵后上报设备科设备科工程师到场检查拆机更换拉杆后设备可恢复正常使用[SEP],无,拉杆断裂,2023年4月30日心内一病区护士在给病人进行注射治疗前开机检查发现注射泵拉杆断裂给病人更换备用注射泵后上报设备科设备科工程师到场检查拆机更换拉杆后设备可恢复正常使用,无法确定,null,无,[CLS]无[SEP]拉杆断裂[SEP]2023年4月30日心内一病区护士在给病人进行注射治疗前开机检查发现注射泵拉杆断裂给病人更换备用注射泵后上报设备科设备科工程师到场检查拆机更换拉杆后设备可恢复正常使用[SEP],拉杆断裂,2023年4月30日心内一病区护士在给病人进行注射治疗前开机检查发现注射泵拉杆断裂给病人更换备用注射泵后上报设备科设备科工程师到场检查拆机更换拉杆后设备可恢复正常使用,由于该设备已使用10年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂
1274201022023000160,其他,[CLS]无伤害[SEP]无法识别20ml注射器[SEP]无法识别20ml注射器[SEP],无伤害,无法识别20ml注射器,无法识别20ml注射器,无法确定,null,无伤害,[CLS]无伤害[SEP]无法识别20ml注射器[SEP]无法识别20ml注射器[SEP],无法识别20ml注射器,无法识别20ml注射器,1经售后工程师检查设备短电位器插头松动导致无法正常通过注射器筒径识别注射器的规格2由于该设备已使用10年处于超预期使用状态长期临床使用频繁搬动设备设备内部电线震动导致短电位器插头松动
1253717072023000307,其他,[CLS]无[SEP]通电开机按键无反应[SEP]2023年4月6日接科室报修一台注射泵通电开机后按键无反应工程师感到现场后设备电源正常调节按键无反应拆机更换新的按键后设备正常工作[SEP],无,通电开机按键无反应,2023年4月6日接科室报修一台注射泵通电开机后按键无反应工程师感到现场后设备电源正常调节按键无反应拆机更换新的按键后设备正常工作,产品原因（包括说明书等）,按键无反应,无,[CLS]无[SEP]通电开机按键无反应[SEP]2023年4月6日接科室报修一台注射泵通电开机后按键无反应工程师感到现场后设备电源正常调节按键无反应拆机更换新的按键后设备正常工作[SEP],通电开机按键无反应,2023年4月6日接科室报修一台注射泵通电开机后按键无反应工程师感到现场后设备电源正常调节按键无反应拆机更换新的按键后设备正常工作,1经售后工程师拆机检查发现确认键按键无法正常回弹与主控板接触不良导致按确认键无反应2初步分析可能是由于临床按键时用力过大长期频繁用力过度按压按键导致确认键无法正常回弹
1253707112023000099,其他,[CLS]未对患者造成伤害[SEP]注射泵现异常报警现象无法消除[SEP]2023411患者因阑尾炎在全麻下行腹腔镜下阑尾切除术术中使用注射泵注射泵模式4出现异常报警现象无法消除给予更换另一台注射泵使用未对患者造成伤害[SEP],未对患者造成伤害,注射泵现异常报警现象无法消除,2023411患者因阑尾炎在全麻下行腹腔镜下阑尾切除术术中使用注射泵注射泵模式4出现异常报警现象无法消除给予更换另一台注射泵使用未对患者造成伤害,产品原因（包括说明书等）,产品故障,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]注射泵现异常报警现象无法消除[SEP]2023411患者因阑尾炎在全麻下行腹腔镜下阑尾切除术术中使用注射泵注射泵模式4出现异常报警现象无法消除给予更换另一台注射泵使用未对患者造成伤害[SEP],注射泵现异常报警现象无法消除,2023411患者因阑尾炎在全麻下行腹腔镜下阑尾切除术术中使用注射泵注射泵模式4出现异常报警现象无法消除给予更换另一台注射泵使用未对患者造成伤害,1售后工程师拆机检查发现设备内部压力传感器插头松动设备无法正常监测压力值导致提示阻塞报警2初步分析可能是由于长期临床转运过程中搬动设备设备震动跌宕内部电线晃动导致压力传感器插头松动
1162107002023000054,其他,[CLS]null[SEP]注射泵开始报错系统错误2[SEP]开机自检[SEP],null,注射泵开始报错系统错误2,开机自检,无法确定,null,null,[CLS]null[SEP]注射泵开始报错系统错误2[SEP]开机自检[SEP],注射泵开始报错系统错误2,开机自检,1经售后工程师拆机检查设备内部FPC线插头松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2由于该设备已使用5年处于超预期使用状态长期临床搬动设备内部电线震动导致FPC线插头松动
1223401032023001338,其他,[CLS]无[SEP]null[SEP]卡子坏的了[SEP],无,null,卡子坏的了,无法确定,null,无,[CLS]无[SEP]null[SEP]卡子坏的了[SEP],null,卡子坏的了,由于该设备已使用8年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄老化开裂无法正常固定注射器
1274201032023000108,其他,[CLS]未造成伤害[SEP]注射器卡子断裂设备无法使用[SEP]注射器卡子断裂[SEP],未造成伤害,注射器卡子断裂设备无法使用,注射器卡子断裂,"产品原因（包括说明书等）,无法确定",怀疑材质老化,未造成伤害,[CLS]未造成伤害[SEP]注射器卡子断裂设备无法使用[SEP]注射器卡子断裂[SEP],注射器卡子断裂设备无法使用,注射器卡子断裂,由于该设备已使用10年处于超预期使用状态长期临床使用压柄导向柱老化开裂无法正常固定压柄压柄脱落
1274201022023000152,其他,[CLS]无伤害[SEP]架子坏了[SEP]注射器的夹子坏了[SEP],无伤害,架子坏了,注射器的夹子坏了,无法确定,null,无伤害,[CLS]无伤害[SEP]架子坏了[SEP]注射器的夹子坏了[SEP],架子坏了,注射器的夹子坏了,由于该设备已使用11年处于超预期使用状态长期临床使用频繁捏合捏柄捏柄材质老化开裂无法正常固定注射器
1203203102023000026,其他,[CLS]null[SEP]报警异常5[SEP]上联报警异常5[SEP],null,报警异常5,上联报警异常5,产品原因（包括说明书等）,上联电位值偏离,null,[CLS]null[SEP]报警异常5[SEP]上联报警异常5[SEP],报警异常5,上联报警异常5,由于设备已在医院使用10年属于超预期使用状态长期使用压力传感器位置发生偏移导致无法准确识别压力值
1253718032023000061,其他,[CLS]null[SEP]出现阻塞报警无法为病人进行正常输液治疗[SEP]2023年2月19日在血液内科护士在正常使用过程中出现阻塞报警无法为病人进行正常输液治疗护士立即更换另外一台注射泵未造成不良影响并上报医工部经工程师检测后确认因基准压力值超出正常范围导致调节基准压力值后恢复使用[SEP],null,出现阻塞报警无法为病人进行正常输液治疗,2023年2月19日在血液内科护士在正常使用过程中出现阻塞报警无法为病人进行正常输液治疗护士立即更换另外一台注射泵未造成不良影响并上报医工部经工程师检测后确认因基准压力值超出正常范围导致调节基准压力值后恢复使用,产品原因（包括说明书等）,因基准压力值超出正常范围导致,null,[CLS]null[SEP]出现阻塞报警无法为病人进行正常输液治疗[SEP]2023年2月19日在血液内科护士在正常使用过程中出现阻塞报警无法为病人进行正常输液治疗护士立即更换另外一台注射泵未造成不良影响并上报医工部经工程师检测后确认因基准压力值超出正常范围导致调节基准压力值后恢复使用[SEP],出现阻塞报警无法为病人进行正常输液治疗,2023年2月19日在血液内科护士在正常使用过程中出现阻塞报警无法为病人进行正常输液治疗护士立即更换另外一台注射泵未造成不良影响并上报医工部经工程师检测后确认因基准压力值超出正常范围导致调节基准压力值后恢复使用,1经售后工程师拆机检查发现内部压力传感器插头松动无法正常检测实际压力值导致设备报阻塞停止运行2压力传感器插头松动的原因分析可能是由于临床经常转运搬动设备内部线路震动导致压力传感器插头松动
1203203102023000013,其他,[CLS]使用过程中设备电源接口处起火治疗中断[SEP]使用过程中设备电源接口处起火[SEP]使用过程中设备电源接口处起火[SEP],使用过程中设备电源接口处起火治疗中断,使用过程中设备电源接口处起火,使用过程中设备电源接口处起火,产品原因（包括说明书等）,null,使用过程中设备电源接口处起火治疗中断,[CLS]使用过程中设备电源接口处起火治疗中断[SEP]使用过程中设备电源接口处起火[SEP]使用过程中设备电源接口处起火[SEP],使用过程中设备电源接口处起火,使用过程中设备电源接口处起火,由于该设备已使用10年处于超预期使用状态长期临床使用频繁插拔电源线电源线端口处表皮磨损电线外漏使用时液体洒落导致设备短路发出火花
1223401032023001203,其他,[CLS]无[SEP]null[SEP]播电报警[SEP],无,null,播电报警,无法确定,null,无,[CLS]无[SEP]null[SEP]播电报警[SEP],null,播电报警,由于该设备已使用5年处于超预期使用状态长期临床转运使用电池电池老化蓄电能力下降无法正常满足转运需求
1162107002023000041,其他,[CLS]null[SEP]注射泵开机报错系统错误[SEP]设备开机时发现系统报错[SEP],null,注射泵开机报错系统错误,设备开机时发现系统报错,无法确定,null,null,[CLS]null[SEP]注射泵开机报错系统错误[SEP]设备开机时发现系统报错[SEP],注射泵开机报错系统错误,设备开机时发现系统报错,1经售后工程师拆机检查发现设备内部FPC线插头松动FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线松动的原因分析可能是设备在医院已使用5年处于超预期使用状态长期临床使用频繁搬动设备内部电线震动导致FPC插头松动
1406501042023000047,其他,[CLS]延误患者诊断[SEP]D150101_断裂[SEP]2023年2月20日上午十二时外三护士准备为患者输液时需用输液泵发现仪器输液推杆断裂无法正常输液立即更换其他设备通知设备科[SEP],延误患者诊断,D150101_断裂,2023年2月20日上午十二时外三护士准备为患者输液时需用输液泵发现仪器输液推杆断裂无法正常输液立即更换其他设备通知设备科,无法确定,仪器故障,延误患者诊断,[CLS]延误患者诊断[SEP]D150101_断裂[SEP]2023年2月20日上午十二时外三护士准备为患者输液时需用输液泵发现仪器输液推杆断裂无法正常输液立即更换其他设备通知设备科[SEP],D150101_断裂,2023年2月20日上午十二时外三护士准备为患者输液时需用输液泵发现仪器输液推杆断裂无法正常输液立即更换其他设备通知设备科,由于该设备已使用8年处于超预期使用状态临床长期频繁捏合捏柄导致捏柄材质老化开裂
1253711042023000125,其他,[CLS]设备故障未累计患者[SEP]D0101_故障提示[SEP]2023年3月22日科室工作人员使用该设备为病人进行药物注射使用过程中设备突发故障报警无法正常使用科室人员立即为病人更换设备并报修设备工程师经工程师现场判定设备传感器故障更换后传感器后设备运行正常[SEP],设备故障未累计患者,D0101_故障提示,2023年3月22日科室工作人员使用该设备为病人进行药物注射使用过程中设备突发故障报警无法正常使用科室人员立即为病人更换设备并报修设备工程师经工程师现场判定设备传感器故障更换后传感器后设备运行正常,产品原因（包括说明书等）,设备使用过程中设备突发故障报警无法正常使用经工程师现场判定设备传感器发生故障导致设备出现报警停机更换后传感器后设备运行正常,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]D0101_故障提示[SEP]2023年3月22日科室工作人员使用该设备为病人进行药物注射使用过程中设备突发故障报警无法正常使用科室人员立即为病人更换设备并报修设备工程师经工程师现场判定设备传感器故障更换后传感器后设备运行正常[SEP],D0101_故障提示,2023年3月22日科室工作人员使用该设备为病人进行药物注射使用过程中设备突发故障报警无法正常使用科室人员立即为病人更换设备并报修设备工程师经工程师现场判定设备传感器故障更换后传感器后设备运行正常,1经售后工程师拆机检查发现设备内部FPC线老化损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2由于该设备已使用6年处于超预期使用状态长期临床使用FPC线老化无法正常传递信号导致设备报离合未闭提示
1253711042023000121,其他,[CLS]M1953_阻塞[SEP]D0101_故障提示[SEP]2023年3月10日科室工作人员遵医嘱应用注射泵为患者给予持续泵入溶栓药物时药物未注射完成注射泵报警显示堵塞工作人员进行调整后仍无法正常使用立即更换设备并及时报修维修工程师未对病人造成影响[SEP],M1953_阻塞,D0101_故障提示,2023年3月10日科室工作人员遵医嘱应用注射泵为患者给予持续泵入溶栓药物时药物未注射完成注射泵报警显示堵塞工作人员进行调整后仍无法正常使用立即更换设备并及时报修维修工程师未对病人造成影响,产品原因（包括说明书等）,使用该设备注射泵报警显示堵塞经工程师现场对设备进行检修经排查发现该设备传感器接触异常导致该设备故障发生经清洁校准后故障排除设备运行正常,M1953_阻塞,[CLS]M1953_阻塞[SEP]D0101_故障提示[SEP]2023年3月10日科室工作人员遵医嘱应用注射泵为患者给予持续泵入溶栓药物时药物未注射完成注射泵报警显示堵塞工作人员进行调整后仍无法正常使用立即更换设备并及时报修维修工程师未对病人造成影响[SEP],D0101_故障提示,2023年3月10日科室工作人员遵医嘱应用注射泵为患者给予持续泵入溶栓药物时药物未注射完成注射泵报警显示堵塞工作人员进行调整后仍无法正常使用立即更换设备并及时报修维修工程师未对病人造成影响,由于该设备已在医院使用5年长期临床和转运使用时搬动设备设备内部电线震动压力传感器插头松动出现阻塞报警
1406528112023000056,其他,[CLS]耽误治疗时间[SEP]注射泵推杆夹子断裂[SEP]于2023年3月28日儿科护士准备使用注射泵时注射泵推杆夹子断裂上报给设备科设备科维修后设备恢复正常[SEP],耽误治疗时间,注射泵推杆夹子断裂,于2023年3月28日儿科护士准备使用注射泵时注射泵推杆夹子断裂上报给设备科设备科维修后设备恢复正常,无法确定,设备老化导致推杆夹子断裂,耽误治疗时间,[CLS]耽误治疗时间[SEP]注射泵推杆夹子断裂[SEP]于2023年3月28日儿科护士准备使用注射泵时注射泵推杆夹子断裂上报给设备科设备科维修后设备恢复正常[SEP],注射泵推杆夹子断裂,于2023年3月28日儿科护士准备使用注射泵时注射泵推杆夹子断裂上报给设备科设备科维修后设备恢复正常,由于该设备已使用9年处于超预期使用状态长期临床使用频繁按压捏柄导致捏柄材质老化开裂
1253710032023000162,其他,[CLS]延缓治疗[SEP]故障报警[SEP]202203241608收到科室送修注射泵一台科室反映该设备开机后无法正常工作[SEP],延缓治疗,故障报警,202203241608收到科室送修注射泵一台科室反映该设备开机后无法正常工作,无法确定,null,延缓治疗,[CLS]延缓治疗[SEP]故障报警[SEP]202203241608收到科室送修注射泵一台科室反映该设备开机后无法正常工作[SEP],故障报警,202203241608收到科室送修注射泵一台科室反映该设备开机后无法正常工作,由于该设备已使用10年处于超预期使用状态长期临床使用电池老化蓄电能力下降无法满足电池模式下设备正常工作电量需求所以开机后设备报电池电量耗尽
1253717032023000188,其他,[CLS]无[SEP]设备不通电[SEP]设备在检修时发现不通电[SEP],无,设备不通电,设备在检修时发现不通电,产品原因（包括说明书等）,设备在检修时发现不通电考虑电源部分问题,无,[CLS]无[SEP]设备不通电[SEP]设备在检修时发现不通电[SEP],设备不通电,设备在检修时发现不通电,由于该设备已使用9年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线内部电线老化断裂无法为设备正常供电所以连接电源线设备无法正常开机
126411510202300001,其他,[CLS]null[SEP]A通道报阻塞报警无法使用[SEP]患者治疗过程刚上机时机器出现报警报警提示阻塞撤掉机器更换其他注射泵继续治疗[SEP],null,A通道报阻塞报警无法使用,患者治疗过程刚上机时机器出现报警报警提示阻塞撤掉机器更换其他注射泵继续治疗,产品原因（包括说明书等）,null,null,[CLS]null[SEP]A通道报阻塞报警无法使用[SEP]患者治疗过程刚上机时机器出现报警报警提示阻塞撤掉机器更换其他注射泵继续治疗[SEP],A通道报阻塞报警无法使用,患者治疗过程刚上机时机器出现报警报警提示阻塞撤掉机器更换其他注射泵继续治疗,1经售后工程师拆机检查发现压力传感器插头松动无法正常监测压力导致设备提示阻塞报警2插头松动的原因分析可能为医院临床转动频繁搬动设备设备震动跌宕导致线路插头松动
1253707112023000063,其他,[CLS]未对患者造成伤害[SEP]微量泵注射完毕后只有提示音响起提示灯未亮[SEP]20230309使用注射泵时微量泵注射完毕后只有提示音响起未有提示灯亮起通知护士长后给予更换新的微量泵更换后提示灯正常亮起[SEP],未对患者造成伤害,微量泵注射完毕后只有提示音响起提示灯未亮,20230309使用注射泵时微量泵注射完毕后只有提示音响起未有提示灯亮起通知护士长后给予更换新的微量泵更换后提示灯正常亮起,产品原因（包括说明书等）,产品提示灯出现故障,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]微量泵注射完毕后只有提示音响起提示灯未亮[SEP]20230309使用注射泵时微量泵注射完毕后只有提示音响起未有提示灯亮起通知护士长后给予更换新的微量泵更换后提示灯正常亮起[SEP],微量泵注射完毕后只有提示音响起提示灯未亮,20230309使用注射泵时微量泵注射完毕后只有提示音响起未有提示灯亮起通知护士长后给予更换新的微量泵更换后提示灯正常亮起,1售后工程师拆机检查设备报警灯板插头松动实际报警灯未出现故障2插头松动的原因分析可能是长期临床转运搬动设备内部电线震动导致报警灯板插头松动
1151527072023000005,其他,[CLS]null[SEP]离合未必不能使用[SEP]为患者药物注射注射泵报警无法使用[SEP],null,离合未必不能使用,为患者药物注射注射泵报警无法使用,操作原因,null,null,[CLS]null[SEP]离合未必不能使用[SEP]为患者药物注射注射泵报警无法使用[SEP],离合未必不能使用,为患者药物注射注射泵报警无法使用,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析可能是由于生产过程中内部FPC线未固定结实晃动FPC线与周围电路板摩擦导致磨损
1253711022023000104,其他,[CLS]未对患者造成影响[SEP]设备开机报警系统故障4[SEP]2023年2月28日接科室报修设备开机报警不能使用后经工程师检查设备开机后报警系统故障4经与厂家工程师联系返厂维修科室及时更换其他注射泵为患者泵注药品未对患者造成影响[SEP],未对患者造成影响,设备开机报警系统故障4,2023年2月28日接科室报修设备开机报警不能使用后经工程师检查设备开机后报警系统故障4经与厂家工程师联系返厂维修科室及时更换其他注射泵为患者泵注药品未对患者造成影响,产品原因（包括说明书等）,设备主板故障,未对患者造成影响,[CLS]未对患者造成影响[SEP]设备开机报警系统故障4[SEP]2023年2月28日接科室报修设备开机报警不能使用后经工程师检查设备开机后报警系统故障4经与厂家工程师联系返厂维修科室及时更换其他注射泵为患者泵注药品未对患者造成影响[SEP],设备开机报警系统故障4,2023年2月28日接科室报修设备开机报警不能使用后经工程师检查设备开机后报警系统故障4经与厂家工程师联系返厂维修科室及时更换其他注射泵为患者泵注药品未对患者造成影响,设备返厂后售后工程师拆机检查发现主从道连接线从道主控板端插头松动分析可能是由于临床转运搬动设备时内部线路震动导致插头松动
1151527082023000004,其他,[CLS]暂无[SEP]离合未必不能使用[SEP]使用过程中出现离合未闭报警一个通道无法使用经检查为内部检测排线折断需更换排线更换后机器正常[SEP],暂无,离合未必不能使用,使用过程中出现离合未闭报警一个通道无法使用经检查为内部检测排线折断需更换排线更换后机器正常,产品原因（包括说明书等）,机器设计原因,暂无,[CLS]暂无[SEP]离合未必不能使用[SEP]使用过程中出现离合未闭报警一个通道无法使用经检查为内部检测排线折断需更换排线更换后机器正常[SEP],离合未必不能使用,使用过程中出现离合未闭报警一个通道无法使用经检查为内部检测排线折断需更换排线更换后机器正常,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析可能是由于生产过程中内部FPC线未固定结实晃动FPC线与周围电路板摩擦导致磨损
1253705122023000088,其他,[CLS]病人注射药物时通道故障设备故障无法使用[SEP]通道故障报警[SEP]病人注射药物时设备故障无法使用[SEP],病人注射药物时通道故障设备故障无法使用,通道故障报警,病人注射药物时设备故障无法使用,产品原因（包括说明书等）,传感器故障,病人注射药物时通道故障设备故障无法使用,[CLS]病人注射药物时通道故障设备故障无法使用[SEP]通道故障报警[SEP]病人注射药物时设备故障无法使用[SEP],通道故障报警,病人注射药物时设备故障无法使用,1售后工程师拆机检查发现主从道连接线主控板处插头松动内部传感器未发现故障2插头松动的原因分析可能是由于长期转运搬动设备内部电线晃动导致插头松动
1253717032023000162,其他,[CLS]无[SEP]按键有时失灵[SEP]按键有时失灵[SEP],无,按键有时失灵,按键有时失灵,产品原因（包括说明书等）,按键有时失灵,无,[CLS]无[SEP]按键有时失灵[SEP]按键有时失灵[SEP],按键有时失灵,按键有时失灵,由于该设备已使用9年处于超预期使用状态长期临床使用频繁按压按键按键老化与主控板接触不良导致偶发按键无法正常使用现象
1253707012023000110,其他,[CLS]无[SEP]注射泵出现报警显示屏显示系统故障6[SEP]患者于20233231125用注射泵输注葡萄糖酸钙纠正低钙使用过程中注射泵出现报警显示屏显示系统故障6立即更换注射泵继续治疗及时向患者做好解释工作取得患者理解器械科工程师前来检查仪器确定报警为压力传感器故障导致装上注射器进行测试显示压力正常且无报警为一次偶发故障[SEP],无,注射泵出现报警显示屏显示系统故障6,患者于20233231125用注射泵输注葡萄糖酸钙纠正低钙使用过程中注射泵出现报警显示屏显示系统故障6立即更换注射泵继续治疗及时向患者做好解释工作取得患者理解器械科工程师前来检查仪器确定报警为压力传感器故障导致装上注射器进行测试显示压力正常且无报警为一次偶发故障,产品原因（包括说明书等）,压力传感器偶发故障,无,[CLS]无[SEP]注射泵出现报警显示屏显示系统故障6[SEP]患者于20233231125用注射泵输注葡萄糖酸钙纠正低钙使用过程中注射泵出现报警显示屏显示系统故障6立即更换注射泵继续治疗及时向患者做好解释工作取得患者理解器械科工程师前来检查仪器确定报警为压力传感器故障导致装上注射器进行测试显示压力正常且无报警为一次偶发故障[SEP],注射泵出现报警显示屏显示系统故障6,患者于20233231125用注射泵输注葡萄糖酸钙纠正低钙使用过程中注射泵出现报警显示屏显示系统故障6立即更换注射泵继续治疗及时向患者做好解释工作取得患者理解器械科工程师前来检查仪器确定报警为压力传感器故障导致装上注射器进行测试显示压力正常且无报警为一次偶发故障,设备科拆机检查压力传感器松动造成接触不良偶发报警分析可能是由于长期临床搬动设备内部电线震动导致压力传感器插头松动
1253717072023000202,其他,[CLS]无[SEP]注射泵尾夹断裂[SEP]2023年2月28日街道科室报修一台注射泵尾夹断裂工程师赶到现场对其更换一只新夹子设备恢复正常[SEP],无,注射泵尾夹断裂,2023年2月28日街道科室报修一台注射泵尾夹断裂工程师赶到现场对其更换一只新夹子设备恢复正常,产品原因（包括说明书等）,注射泵尾夹断裂,无,[CLS]无[SEP]注射泵尾夹断裂[SEP]2023年2月28日街道科室报修一台注射泵尾夹断裂工程师赶到现场对其更换一只新夹子设备恢复正常[SEP],注射泵尾夹断裂,2023年2月28日街道科室报修一台注射泵尾夹断裂工程师赶到现场对其更换一只新夹子设备恢复正常,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂
1253715022023000043,其他,[CLS]无[SEP]固定夹拧不动[SEP]2023年2月21日科室准备使用设备进行治疗时发现固定夹拧不动无法固定在输液架上先放置到桌子上使用使用完后联系设备科进行维修[SEP],无,固定夹拧不动,2023年2月21日科室准备使用设备进行治疗时发现固定夹拧不动无法固定在输液架上先放置到桌子上使用使用完后联系设备科进行维修,产品原因（包括说明书等）,null,无,[CLS]无[SEP]固定夹拧不动[SEP]2023年2月21日科室准备使用设备进行治疗时发现固定夹拧不动无法固定在输液架上先放置到桌子上使用使用完后联系设备科进行维修[SEP],固定夹拧不动,2023年2月21日科室准备使用设备进行治疗时发现固定夹拧不动无法固定在输液架上先放置到桌子上使用使用完后联系设备科进行维修,分析可能是临床使用时长期用力过度拧动紧固夹螺丝导致脱丝无法正常固定设备
1151510052023000078,其他,[CLS]null[SEP]D0101_故障提示[SEP]科室检查双道注射泵时发现下通道无法使用开机报故障6[SEP],null,D0101_故障提示,科室检查双道注射泵时发现下通道无法使用开机报故障6,无法确定,null,null,[CLS]null[SEP]D0101_故障提示[SEP]科室检查双道注射泵时发现下通道无法使用开机报故障6[SEP],D0101_故障提示,科室检查双道注射泵时发现下通道无法使用开机报故障6,设备返厂后售后工程师拆机检查发现压力传感器插头松动分析可能是由于临床转运搬动设备时内部线路震动导致插头松动
1335110362023000046,其他,[CLS]延误治疗[SEP]设备报警提示时喇叭无声音[SEP]3月7日93533床患者巴登因消化道出血开始使用注射泵注射止血药物1100护士巡视病房时发现注射泵报警灯灯光闪烁设备停止运行但没有报警提示音该护士立即查看报警信息为管路堵塞报警检查并整理管路后重新运行该设备继续为患者泵入药物同时密切关注该设备情况告知设备科1130设备科来检查设备经测试为喇叭故障导致无声音3月8日0938厂家更换喇叭设备恢复正常[SEP],延误治疗,设备报警提示时喇叭无声音,3月7日93533床患者巴登因消化道出血开始使用注射泵注射止血药物1100护士巡视病房时发现注射泵报警灯灯光闪烁设备停止运行但没有报警提示音该护士立即查看报警信息为管路堵塞报警检查并整理管路后重新运行该设备继续为患者泵入药物同时密切关注该设备情况告知设备科1130设备科来检查设备经测试为喇叭故障导致无声音3月8日0938厂家更换喇叭设备恢复正常,产品原因（包括说明书等）,产品质量原因喇叭损坏,延误治疗,[CLS]延误治疗[SEP]设备报警提示时喇叭无声音[SEP]3月7日93533床患者巴登因消化道出血开始使用注射泵注射止血药物1100护士巡视病房时发现注射泵报警灯灯光闪烁设备停止运行但没有报警提示音该护士立即查看报警信息为管路堵塞报警检查并整理管路后重新运行该设备继续为患者泵入药物同时密切关注该设备情况告知设备科1130设备科来检查设备经测试为喇叭故障导致无声音3月8日0938厂家更换喇叭设备恢复正常[SEP],设备报警提示时喇叭无声音,3月7日93533床患者巴登因消化道出血开始使用注射泵注射止血药物1100护士巡视病房时发现注射泵报警灯灯光闪烁设备停止运行但没有报警提示音该护士立即查看报警信息为管路堵塞报警检查并整理管路后重新运行该设备继续为患者泵入药物同时密切关注该设备情况告知设备科1130设备科来检查设备经测试为喇叭故障导致无声音3月8日0938厂家更换喇叭设备恢复正常,当注射泵内部传感器感知到的压力值超过标准值时会发生阻塞报警经分析是由于传感器位置发生偏移导致造成感知的压力值发生偏差造成报警拆机检查发现喇叭本身不发声判断是喇叭不良
1253715022023000041,其他,[CLS]延误患者及时治疗[SEP]报错[SEP]2023年1月29日科室使用设备进行静脉注射药物时设备报错6科室护士更换同类设备并联系设备科进行维修[SEP],延误患者及时治疗,报错,2023年1月29日科室使用设备进行静脉注射药物时设备报错6科室护士更换同类设备并联系设备科进行维修,产品原因（包括说明书等）,null,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]报错[SEP]2023年1月29日科室使用设备进行静脉注射药物时设备报错6科室护士更换同类设备并联系设备科进行维修[SEP],报错,2023年1月29日科室使用设备进行静脉注射药物时设备报错6科室护士更换同类设备并联系设备科进行维修,设备返厂后售后工程师拆机检查发现主压力传感器插头松动分析可能是由于临床转运搬动设备时内部线路震动导致插头松动
1294403412023000089,其他,[CLS]无伤害[SEP]设备固定卡夹坏不能从输液杆取出[SEP]设备使用完毕后不能从输液架中取出[SEP],无伤害,设备固定卡夹坏不能从输液杆取出,设备使用完毕后不能从输液架中取出,产品原因（包括说明书等）,产品卡夹质量差塑料强度不足导致损坏,无伤害,[CLS]无伤害[SEP]设备固定卡夹坏不能从输液杆取出[SEP]设备使用完毕后不能从输液架中取出[SEP],设备固定卡夹坏不能从输液杆取出,设备使用完毕后不能从输液架中取出,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
1376104002023000119,其他,[CLS]无[SEP]异常4[SEP]20230324护士给患者使用注射泵时报警异常4停止使用及时更换[SEP],无,异常4,20230324护士给患者使用注射泵时报警异常4停止使用及时更换,无法确定,主板故障,无,[CLS]无[SEP]异常4[SEP]20230324护士给患者使用注射泵时报警异常4停止使用及时更换[SEP],异常4,20230324护士给患者使用注射泵时报警异常4停止使用及时更换,1售后工程师拆机检查为主从道连接线主控板处插头松动无法正常传递主从道信号导致设备报警2由于该设备已使用9年处于超预期使用状态长期临床使用频繁搬动设备内部电线震动导致主从道连接线插头松动
1294410002023000161,其他,[CLS]影响患者体位管理影响脑灌注压的调节[SEP]微泵螺旋固定杆卡死在床栏导致床头不能摇高[SEP]患者血压持续偏高医嘱予微泵硝普钠降压上微泵机后螺旋固定杆卡死在床栏导致床头不能摇高影响患者体位管理影响脑灌注压的调节致电维修组使用工具才把固定杆取下[SEP],影响患者体位管理影响脑灌注压的调节,微泵螺旋固定杆卡死在床栏导致床头不能摇高,患者血压持续偏高医嘱予微泵硝普钠降压上微泵机后螺旋固定杆卡死在床栏导致床头不能摇高影响患者体位管理影响脑灌注压的调节致电维修组使用工具才把固定杆取下,产品原因（包括说明书等）,微泵机螺旋固定杆卡死在床栏上旋转动弹不了,影响患者体位管理影响脑灌注压的调节,[CLS]影响患者体位管理影响脑灌注压的调节[SEP]微泵螺旋固定杆卡死在床栏导致床头不能摇高[SEP]患者血压持续偏高医嘱予微泵硝普钠降压上微泵机后螺旋固定杆卡死在床栏导致床头不能摇高影响患者体位管理影响脑灌注压的调节致电维修组使用工具才把固定杆取下[SEP],微泵螺旋固定杆卡死在床栏导致床头不能摇高,患者血压持续偏高医嘱予微泵硝普钠降压上微泵机后螺旋固定杆卡死在床栏导致床头不能摇高影响患者体位管理影响脑灌注压的调节致电维修组使用工具才把固定杆取下,分析是由于医院拧动紧固夹螺丝固定设备时使用力气大导致紧固夹螺丝脱丝螺纹与轨道错位导致无法正常拧动螺丝移动设备
1253711002023000142,其他,[CLS]未对患者造成任何伤害[SEP]不识别针管压柄断裂[SEP]2023年3月15日工作人员发现用来精确注射治疗药物的注射泵不识别针管压柄断裂无法正常工作重启故障依旧马上更换同类型的设备继续治疗未对患者造成任何伤害立即通知设备科工程师处理[SEP],未对患者造成任何伤害,不识别针管压柄断裂,2023年3月15日工作人员发现用来精确注射治疗药物的注射泵不识别针管压柄断裂无法正常工作重启故障依旧马上更换同类型的设备继续治疗未对患者造成任何伤害立即通知设备科工程师处理,产品原因（包括说明书等）,经检查发现压柄断裂外壳破裂需要更换,未对患者造成任何伤害,[CLS]未对患者造成任何伤害[SEP]不识别针管压柄断裂[SEP]2023年3月15日工作人员发现用来精确注射治疗药物的注射泵不识别针管压柄断裂无法正常工作重启故障依旧马上更换同类型的设备继续治疗未对患者造成任何伤害立即通知设备科工程师处理[SEP],不识别针管压柄断裂,2023年3月15日工作人员发现用来精确注射治疗药物的注射泵不识别针管压柄断裂无法正常工作重启故障依旧马上更换同类型的设备继续治疗未对患者造成任何伤害立即通知设备科工程师处理,由于该设备已使用7年处于超预期使用状态长期临床使用压柄及压柄导向柱老化开裂导致设备无法正常识别注射器规格
1274209002023000039,严重伤害,[CLS]输注速度过快导致短时间内大量药物进入血液循环可能导致严重伤害[SEP]比设置速度快10倍[SEP]2023年3月16日患儿使用注射泵输注小儿氨基酸组液体总量50ml24小时静脉注射量12小时就完成实际输注速度比设置速度快10倍[SEP],输注速度过快导致短时间内大量药物进入血液循环可能导致严重伤害,比设置速度快10倍,2023年3月16日患儿使用注射泵输注小儿氨基酸组液体总量50ml24小时静脉注射量12小时就完成实际输注速度比设置速度快10倍,产品原因（包括说明书等）,注射泵输注精准度低,输注速度过快导致短时间内大量药物进入血液循环可能导致严重伤害,[CLS]输注速度过快导致短时间内大量药物进入血液循环可能导致严重伤害[SEP]比设置速度快10倍[SEP]2023年3月16日患儿使用注射泵输注小儿氨基酸组液体总量50ml24小时静脉注射量12小时就完成实际输注速度比设置速度快10倍[SEP],比设置速度快10倍,2023年3月16日患儿使用注射泵输注小儿氨基酸组液体总量50ml24小时静脉注射量12小时就完成实际输注速度比设置速度快10倍,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他售后工程师拆机检查发现长电位器插头松动且压力校准界面L0数值不在正常范围内初步分析由于医院转运搬动设备导致长电位器插头松动无法准确识别上泵注射器规格导致实际流速大于设定流速
1253715022023000042,严重伤害,[CLS]延误患者及时治疗[SEP]不走泵[SEP]2023年2月9日科室使用设备时发现设备不走泵立即更换同类设备并立即联系设备科进行维修[SEP],延误患者及时治疗,不走泵,2023年2月9日科室使用设备时发现设备不走泵立即更换同类设备并立即联系设备科进行维修,产品原因（包括说明书等）,null,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]不走泵[SEP]2023年2月9日科室使用设备时发现设备不走泵立即更换同类设备并立即联系设备科进行维修[SEP],不走泵,2023年2月9日科室使用设备时发现设备不走泵立即更换同类设备并立即联系设备科进行维修,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析是生产过程中内部FPC线未固定结实产生晃动FPC线与周围电路板摩擦导致磨损
1376104002023000116,严重伤害,[CLS]疼痛[SEP]流速过快[SEP]20230320护士给患者使用注射泵十分钟后患者感觉注射部位疼痛且并无减弱趋势[SEP],疼痛,流速过快,20230320护士给患者使用注射泵十分钟后患者感觉注射部位疼痛且并无减弱趋势,无法确定,注射泵驱动模块异常导致实际流速大于设置流速,疼痛,[CLS]疼痛[SEP]流速过快[SEP]20230320护士给患者使用注射泵十分钟后患者感觉注射部位疼痛且并无减弱趋势[SEP],流速过快,20230320护士给患者使用注射泵十分钟后患者感觉注射部位疼痛且并无减弱趋势,由于科室更换注射器品牌未对更换后品牌注射器进行校准设备内存储的注射器参数与现用品牌注射器参数不一致无法正常控制注射器内液体流速导致实际流速超出误差允许范围
1274201022023000067,其他,[CLS]无伤害[SEP]null[SEP]科室日常检查时发现药物推注速度异常[SEP],无伤害,null,科室日常检查时发现药物推注速度异常,无法确定,null,无伤害,[CLS]无伤害[SEP]null[SEP]科室日常检查时发现药物推注速度异常[SEP],null,科室日常检查时发现药物推注速度异常,由于该设备已使用10年处于超预期使用状态长期临床使用泵体老化无法正常控制注射器内液体流速导致实际流速大于设定流速
1274201022023000066,其他,[CLS]无伤害[SEP]夹子断了[SEP]日常检测发现夹子断了[SEP],无伤害,夹子断了,日常检测发现夹子断了,无法确定,null,无伤害,[CLS]无伤害[SEP]夹子断了[SEP]日常检测发现夹子断了[SEP],夹子断了,日常检测发现夹子断了,初步分析可能是由于该设备已使用8年处于超预期使用状态临床长期使用紧固夹导致固定螺丝松动未及时拧紧致使紧固夹在使用过程中脱落丢失
1253707022023000108,严重伤害,[CLS]泵速自行调节与实际不否容易减弱溶栓效果[SEP]设定泵速后试剂注射量与设定量不相符[SEP]遵医嘱对患者使用爱立通静脉溶栓治疗调节泵速未437mlh约10分钟后发现微量泵显示泵入68ml但注射器内液体剩余21ml与设定量注入不相符随即暂停微量泵泵入[SEP],泵速自行调节与实际不否容易减弱溶栓效果,设定泵速后试剂注射量与设定量不相符,遵医嘱对患者使用爱立通静脉溶栓治疗调节泵速未437mlh约10分钟后发现微量泵显示泵入68ml但注射器内液体剩余21ml与设定量注入不相符随即暂停微量泵泵入,无法确定,null,泵速自行调节与实际不否容易减弱溶栓效果,[CLS]泵速自行调节与实际不否容易减弱溶栓效果[SEP]设定泵速后试剂注射量与设定量不相符[SEP]遵医嘱对患者使用爱立通静脉溶栓治疗调节泵速未437mlh约10分钟后发现微量泵显示泵入68ml但注射器内液体剩余21ml与设定量注入不相符随即暂停微量泵泵入[SEP],设定泵速后试剂注射量与设定量不相符,遵医嘱对患者使用爱立通静脉溶栓治疗调节泵速未437mlh约10分钟后发现微量泵显示泵入68ml但注射器内液体剩余21ml与设定量注入不相符随即暂停微量泵泵入,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于长期未对注射器进行校准设备内存储的注射器参数与实际上泵的注射器参数不一致设备无法正常控制管内液体流速导致流速过快误差不在允许范围内
1172212302023000054,其他,[CLS]无[SEP]D0101_故障提示[SEP]注射泵的注射器夹不能正常开合注射器夹闭不良同时注射泵显示离合未闭查找不到原因[SEP],无,D0101_故障提示,注射泵的注射器夹不能正常开合注射器夹闭不良同时注射泵显示离合未闭查找不到原因,产品原因（包括说明书等）,产品使用较频繁耐用度不良,无,[CLS]无[SEP]D0101_故障提示[SEP]注射泵的注射器夹不能正常开合注射器夹闭不良同时注射泵显示离合未闭查找不到原因[SEP],D0101_故障提示,注射泵的注射器夹不能正常开合注射器夹闭不良同时注射泵显示离合未闭查找不到原因,1经售后工程师检查造成报警的原因为上次维修更换的FPC线接触不良导致设备偶发报警提示2FPC线接触不良分析可能是在原材料检验过程中内部电线接触不良未及时检测出故障FPC线流入生产或售后换件环节导致出现更换FPC线后测试时正常运行使用时偶发无法传递信号报离合未闭提示2捏柄卡顿的原因是由于售后工程师上次拆机维修时摆齿轮安装不到位在临床搬动过程中震动导致摆齿轮错位造成捏柄卡顿无法正常开合
1253711002023000032,其他,[CLS]无[SEP]不能使用[SEP]2023130在使用该泵护士进行开机检查发现该泵无法使用为患者更换新的注射泵并通知设备进行维修未对患者造成影响[SEP],无,不能使用,2023130在使用该泵护士进行开机检查发现该泵无法使用为患者更换新的注射泵并通知设备进行维修未对患者造成影响,产品原因（包括说明书等）,无法开机,无,[CLS]无[SEP]不能使用[SEP]2023130在使用该泵护士进行开机检查发现该泵无法使用为患者更换新的注射泵并通知设备进行维修未对患者造成影响[SEP],不能使用,2023130在使用该泵护士进行开机检查发现该泵无法使用为患者更换新的注射泵并通知设备进行维修未对患者造成影响,由于该设备已使用6年处于超预期使用状态长期临床使用频繁按压开关机键导致按键老化失灵无法正常控制设备开关机
1253717042023000020,其他,[CLS]无[SEP]D0101_故障提示[SEP]2023年2月11日于成武县人民医院中心院区ICU医务人员在使用设备时发现该设备一通道报错异常4二通道无响应立即停用该设备更换备用机使用未对患者造成伤害[SEP],无,D0101_故障提示,2023年2月11日于成武县人民医院中心院区ICU医务人员在使用设备时发现该设备一通道报错异常4二通道无响应立即停用该设备更换备用机使用未对患者造成伤害,产品原因（包括说明书等）,产品质量缺陷,无,[CLS]无[SEP]D0101_故障提示[SEP]2023年2月11日于成武县人民医院中心院区ICU医务人员在使用设备时发现该设备一通道报错异常4二通道无响应立即停用该设备更换备用机使用未对患者造成伤害[SEP],D0101_故障提示,2023年2月11日于成武县人民医院中心院区ICU医务人员在使用设备时发现该设备一通道报错异常4二通道无响应立即停用该设备更换备用机使用未对患者造成伤害,由于该设备已使用10年处于超预期使用状态长期临床使用主从道连接线老化无法正常传递主从道信息导致设备报警异常4提示
1172212302023000033,其他,[CLS]无[SEP]注射药无法推进[SEP]给患者泵药时药物无法推进频繁报警[SEP],无,注射药无法推进,给患者泵药时药物无法推进频繁报警,产品原因（包括说明书等）,泵损坏,无,[CLS]无[SEP]注射药无法推进[SEP]给患者泵药时药物无法推进频繁报警[SEP],注射药无法推进,给患者泵药时药物无法推进频繁报警,1经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用2FPC线损坏的原因分析可能是由于生产过程中内部FPC线未固定结实晃动FPC线与周围电路板摩擦导致磨损
1253711042023000030,其他,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2023年1月28日病人因心衰住院需进行注射药物治疗科室使用该注射泵注射药物时注射泵夹子断裂工作人员第一时间更换注射泵设备并通知设备维修工程师进行维修未对病人造成不良影响[SEP],设备故障未累计患者,D1201_设备或部件脱离,2023年1月28日病人因心衰住院需进行注射药物治疗科室使用该注射泵注射药物时注射泵夹子断裂工作人员第一时间更换注射泵设备并通知设备维修工程师进行维修未对病人造成不良影响,产品原因（包括说明书等）,2023年1月28日病人因心衰住院需进行注射药物治疗科室使用该注射泵注射药物时注射泵夹子断裂工作人员第一时间更换注射泵设备并通知设备维修工程师进行维修未对病人造成不良影响,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]D1201_设备或部件脱离[SEP]2023年1月28日病人因心衰住院需进行注射药物治疗科室使用该注射泵注射药物时注射泵夹子断裂工作人员第一时间更换注射泵设备并通知设备维修工程师进行维修未对病人造成不良影响[SEP],D1201_设备或部件脱离,2023年1月28日病人因心衰住院需进行注射药物治疗科室使用该注射泵注射药物时注射泵夹子断裂工作人员第一时间更换注射泵设备并通知设备维修工程师进行维修未对病人造成不良影响,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂
1274204002023000044,其他,[CLS]null[SEP]注射泵前外壳损坏无法使用[SEP]注射泵前外壳损坏无法使用[SEP],null,注射泵前外壳损坏无法使用,注射泵前外壳损坏无法使用,产品原因（包括说明书等）,注射泵前外壳损坏无法使用,null,[CLS]null[SEP]注射泵前外壳损坏无法使用[SEP]注射泵前外壳损坏无法使用[SEP],注射泵前外壳损坏无法使用,注射泵前外壳损坏无法使用,由于该设备已使用9年处于超预期使用状态长期临床频繁使用导致前壳压柄导向柱老化开裂无法正常使用
116210308202200343,其他,[CLS]使用时发现连接街头有损坏无法正常工作对患者有生命危险[SEP]使用时发现连接街头有损坏无法正常工作[SEP]使用时发现连接街头有损坏无法正常工作对患者有生命危险本医院维修人员维修后能正常工作[SEP],使用时发现连接街头有损坏无法正常工作对患者有生命危险,使用时发现连接街头有损坏无法正常工作,使用时发现连接街头有损坏无法正常工作对患者有生命危险本医院维修人员维修后能正常工作,无法确定,null,使用时发现连接街头有损坏无法正常工作对患者有生命危险,[CLS]使用时发现连接街头有损坏无法正常工作对患者有生命危险[SEP]使用时发现连接街头有损坏无法正常工作[SEP]使用时发现连接街头有损坏无法正常工作对患者有生命危险本医院维修人员维修后能正常工作[SEP],使用时发现连接街头有损坏无法正常工作,使用时发现连接街头有损坏无法正常工作对患者有生命危险本医院维修人员维修后能正常工作,由于该设备已使用9年处于超预期使用状态电池老化无法正常供电临床频繁插拔电源线导致电源线与设备连接端口电线断裂无法无法正常为设备供电导致设备无法正常工作
1253711012023000044,其他,[CLS]无[SEP]推杆控制器断裂[SEP]2023年2月7日患者姜开基因心梗住ICU使用注射泵定量注射时注射泵推杆控制器断裂推杆无法打开护士更换输液泵输液联系设备科维修未对患者造成不良影响[SEP],无,推杆控制器断裂,2023年2月7日患者姜开基因心梗住ICU使用注射泵定量注射时注射泵推杆控制器断裂推杆无法打开护士更换输液泵输液联系设备科维修未对患者造成不良影响,产品原因（包括说明书等）,受力部分为塑料件且受力点薄弱长期使用导致断裂,无,[CLS]无[SEP]推杆控制器断裂[SEP]2023年2月7日患者姜开基因心梗住ICU使用注射泵定量注射时注射泵推杆控制器断裂推杆无法打开护士更换输液泵输液联系设备科维修未对患者造成不良影响[SEP],推杆控制器断裂,2023年2月7日患者姜开基因心梗住ICU使用注射泵定量注射时注射泵推杆控制器断裂推杆无法打开护士更换输液泵输液联系设备科维修未对患者造成不良影响,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂无法正常固定注射器
1406528012023000013,其他,[CLS]卡扣容易断裂影响使用[SEP]卡扣容易断裂影响使用[SEP]卡扣容易断裂影响使用[SEP],卡扣容易断裂影响使用,卡扣容易断裂影响使用,卡扣容易断裂影响使用,产品原因（包括说明书等）,null,卡扣容易断裂影响使用,[CLS]卡扣容易断裂影响使用[SEP]卡扣容易断裂影响使用[SEP]卡扣容易断裂影响使用[SEP],卡扣容易断裂影响使用,卡扣容易断裂影响使用,1经过疲劳测试我们发现使用ABSPC内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象2将注塑材料改用尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析是ABSPC内嵌金属预埋件材质强度不够造成捏柄开裂
125371806202200587,其他,[CLS]null[SEP]开机注射泵报注射器错误2[SEP]准备给患者使用注射泵开机设备保注射器错误2[SEP],null,开机注射泵报注射器错误2,准备给患者使用注射泵开机设备保注射器错误2,产品原因（包括说明书等）,注射泵排线坏,null,[CLS]null[SEP]开机注射泵报注射器错误2[SEP]准备给患者使用注射泵开机设备保注射器错误2[SEP],开机注射泵报注射器错误2,准备给患者使用注射泵开机设备保注射器错误2,1经拆机检查发现故障发生的原因是传递该信号的FPC连接线磨损造成检测信号中断从而引发报警2造成传感器连接线损坏的原因分析是由于设备已使用5年处于超预期使用状态FPC线磨损老化导致设备无法正常使用
125371803202200573,其他,[CLS]null[SEP]注射泵报警[SEP]2022127设备在肾脏病科病房使用过程中注射泵报警立即更换另一注射泵使用未造成不良影响经工程师检测发现注射泵座垫损坏导致无法使用更换新的注射泵座垫后恢复使用[SEP],null,注射泵报警,2022127设备在肾脏病科病房使用过程中注射泵报警立即更换另一注射泵使用未造成不良影响经工程师检测发现注射泵座垫损坏导致无法使用更换新的注射泵座垫后恢复使用,产品原因（包括说明书等）,注射泵座垫损坏导致无法使用,null,[CLS]null[SEP]注射泵报警[SEP]2022127设备在肾脏病科病房使用过程中注射泵报警立即更换另一注射泵使用未造成不良影响经工程师检测发现注射泵座垫损坏导致无法使用更换新的注射泵座垫后恢复使用[SEP],注射泵报警,2022127设备在肾脏病科病房使用过程中注射泵报警立即更换另一注射泵使用未造成不良影响经工程师检测发现注射泵座垫损坏导致无法使用更换新的注射泵座垫后恢复使用,1推拉盒破损开裂安装注射器后无法正常检测是否安装到位导致设备发出注射器未顶紧报警提示2由于该设备已使用5年处于超预期使用状态长期临床使用药液附着腐蚀推拉盒材质导致推拉盒老化开裂
1376104002023000014,其他,[CLS]无[SEP]报异常2[SEP]20230126护士给患者使用注射泵时接上注射器后发现不能正常工作并且报异常停止使用及时更换[SEP],无,报异常2,20230126护士给患者使用注射泵时接上注射器后发现不能正常工作并且报异常停止使用及时更换,无法确定,机器内部传感器故障,无,[CLS]无[SEP]报异常2[SEP]20230126护士给患者使用注射泵时接上注射器后发现不能正常工作并且报异常停止使用及时更换[SEP],报异常2,20230126护士给患者使用注射泵时接上注射器后发现不能正常工作并且报异常停止使用及时更换,1拆机检查发现长电位器异常导致运行信号传递异常引发报警2由于该设备已在医院使用9年处于超预期使用状态长期临床频繁使用长电位器老化导致无法正常传递运行信号
140654500202201568,其他,[CLS]药品在没有打完的情况下机器显示输液完成[SEP]注射泵感应器故障[SEP]科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成[SEP],药品在没有打完的情况下机器显示输液完成,注射泵感应器故障,科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成,产品原因（包括说明书等）,注射器识别板故障以及感应器需要更换,药品在没有打完的情况下机器显示输液完成,[CLS]药品在没有打完的情况下机器显示输液完成[SEP]注射泵感应器故障[SEP]科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成[SEP],注射泵感应器故障,科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成,1售后工程师检查设备压力值过高拆机检查为压力传感器老化故障2由于该设备已使用10年处于超预期使用状态长期临床使用压力传感器老化无法正常检测压力值导致设备输液残余量大
1253718012022000480,其他,[CLS]null[SEP]注射泵显示注射器脱落[SEP]责任护士巡视病房时发现7床病人正在使用的注射泵报警示注射器脱落仔细观察后发现注射器并无脱落关机重启并重新安置注射器后依旧报警尚未对患者造成伤害[SEP],null,注射泵显示注射器脱落,责任护士巡视病房时发现7床病人正在使用的注射泵报警示注射器脱落仔细观察后发现注射器并无脱落关机重启并重新安置注射器后依旧报警尚未对患者造成伤害,产品原因（包括说明书等）,使用年限过长导致把柄过松,null,[CLS]null[SEP]注射泵显示注射器脱落[SEP]责任护士巡视病房时发现7床病人正在使用的注射泵报警示注射器脱落仔细观察后发现注射器并无脱落关机重启并重新安置注射器后依旧报警尚未对患者造成伤害[SEP],注射泵显示注射器脱落,责任护士巡视病房时发现7床病人正在使用的注射泵报警示注射器脱落仔细观察后发现注射器并无脱落关机重启并重新安置注射器后依旧报警尚未对患者造成伤害,1经售后工程师检查压柄卡簧脱落导致压柄弹簧脱落无法固定注射器2压柄卡簧脱落的原因分析可能是压柄受到外力撞击或未按操作提示使用导致压柄弹簧脱落
1253717032023000009,其他,[CLS]无[SEP]通道2故障报警显示异常5[SEP]通道2故障报警显示异常5拆开外壳测量压力值后设备恢复正常[SEP],无,通道2故障报警显示异常5,通道2故障报警显示异常5拆开外壳测量压力值后设备恢复正常,产品原因（包括说明书等）,通道2故障报警显示异常5,无,[CLS]无[SEP]通道2故障报警显示异常5[SEP]通道2故障报警显示异常5拆开外壳测量压力值后设备恢复正常[SEP],通道2故障报警显示异常5,通道2故障报警显示异常5拆开外壳测量压力值后设备恢复正常,售后工程师拆机检查压力传感器附着污物分析为由于设备已在医院使用8年属于超预期使用状态长期使用压力传感器有污物进入未及时清理导致设备触发报警
125371803202200427,其他,[CLS]null[SEP]使用该泵时发现按开机键无反应[SEP]2022108在肾内科病房护士使用注射泵时发现按开机键无反应无法开机更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家等待厂家维修[SEP],null,使用该泵时发现按开机键无反应,2022108在肾内科病房护士使用注射泵时发现按开机键无反应无法开机更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家等待厂家维修,无法确定,工程师联系厂家,null,[CLS]null[SEP]使用该泵时发现按开机键无反应[SEP]2022108在肾内科病房护士使用注射泵时发现按开机键无反应无法开机更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家等待厂家维修[SEP],使用该泵时发现按开机键无反应,2022108在肾内科病房护士使用注射泵时发现按开机键无反应无法开机更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家等待厂家维修,经售后工程师拆机检查开机键与主控板间缝隙内附着大量药液干粉分析为临床使用过程中不慎将药液洒在设备上未及时清理药液渗入干涸后药液干粉附着在开机键和主控板间导致开机键失灵
140654500202201617,其他,[CLS]无[SEP]无法使用[SEP]临床正常使用[SEP],无,无法使用,临床正常使用,产品原因（包括说明书等）,拉杆断裂拉杆与机壳一体要换需换整个机壳,无,[CLS]无[SEP]无法使用[SEP]临床正常使用[SEP],无法使用,临床正常使用,由于该设备已使用10年处于超预期使用状态长期临床使用前壳压柄导向柱老化开裂无法正产固定注射器
125371806202200426,其他,[CLS]null[SEP]按键失灵[SEP]准备给患者使用注射泵通电开机调节参数发现无法调节[SEP],null,按键失灵,准备给患者使用注射泵通电开机调节参数发现无法调节,产品原因（包括说明书等）,null,null,[CLS]null[SEP]按键失灵[SEP]准备给患者使用注射泵通电开机调节参数发现无法调节[SEP],按键失灵,准备给患者使用注射泵通电开机调节参数发现无法调节,售后工程师拆机检查发现确认键按键与主控板缝隙有大量药液干粉分析为临床使用过程中洒落药液未及时清理药液渗入缝隙内干涸后干粉堆积在缝隙内造成确认键失灵
1406528112022000172,其他,[CLS]设备故障导致科室注射泵短缺影响治疗进度[SEP]注射器夹断裂[SEP]于2022年12月26日CCU护士向设备科报修注射泵注射器夹子断裂设备科工程师到现场无法维修取回维修室等待维修[SEP],设备故障导致科室注射泵短缺影响治疗进度,注射器夹断裂,于2022年12月26日CCU护士向设备科报修注射泵注射器夹子断裂设备科工程师到现场无法维修取回维修室等待维修,无法确定,设备老化导致的注射器夹断裂,设备故障导致科室注射泵短缺影响治疗进度,[CLS]设备故障导致科室注射泵短缺影响治疗进度[SEP]注射器夹断裂[SEP]于2022年12月26日CCU护士向设备科报修注射泵注射器夹子断裂设备科工程师到现场无法维修取回维修室等待维修[SEP],注射器夹断裂,于2022年12月26日CCU护士向设备科报修注射泵注射器夹子断裂设备科工程师到现场无法维修取回维修室等待维修,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
125371803202200381,其他,[CLS]null[SEP]预对病人使用该注射泵时发现尾夹断裂[SEP]202299在神经外科病房护士预对病人使用该注射泵时发现尾夹断裂立即更换另一注射泵使用未造成不良影响工程师联系厂家返厂更换配件后故障排除可正常使用[SEP],null,预对病人使用该注射泵时发现尾夹断裂,202299在神经外科病房护士预对病人使用该注射泵时发现尾夹断裂立即更换另一注射泵使用未造成不良影响工程师联系厂家返厂更换配件后故障排除可正常使用,产品原因（包括说明书等）,尾夹断裂,null,[CLS]null[SEP]预对病人使用该注射泵时发现尾夹断裂[SEP]202299在神经外科病房护士预对病人使用该注射泵时发现尾夹断裂立即更换另一注射泵使用未造成不良影响工程师联系厂家返厂更换配件后故障排除可正常使用[SEP],预对病人使用该注射泵时发现尾夹断裂,202299在神经外科病房护士预对病人使用该注射泵时发现尾夹断裂立即更换另一注射泵使用未造成不良影响工程师联系厂家返厂更换配件后故障排除可正常使用,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
126410229202201496,严重伤害,[CLS]重新穿刺[SEP]null[SEP]遵医嘱给与葡萄糖酸钙静挂半小时后查房发现机器未动液体仍余40ml未输注立即给与更换机器重新穿刺给与泵入[SEP],重新穿刺,null,遵医嘱给与葡萄糖酸钙静挂半小时后查房发现机器未动液体仍余40ml未输注立即给与更换机器重新穿刺给与泵入,产品原因（包括说明书等）,拉杆使用频率高生锈卡顿,重新穿刺,[CLS]重新穿刺[SEP]null[SEP]遵医嘱给与葡萄糖酸钙静挂半小时后查房发现机器未动液体仍余40ml未输注立即给与更换机器重新穿刺给与泵入[SEP],null,遵医嘱给与葡萄糖酸钙静挂半小时后查房发现机器未动液体仍余40ml未输注立即给与更换机器重新穿刺给与泵入,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于该设备已使用7年处于超预期使用长期临床使用洒落药液未及时清理干粉附着在丝杆套筒外壁与前壳内O型密封圈摩擦不顺滑对压力传感器产生的压强值超过中级阻塞阈值报阻塞报警无法正常进行推注工作同时超预期寿命使用设备使得内部件喇叭老化无法正常发出报警提示音
140654500202201528,其他,[CLS]药品不能打完[SEP]药品在没有打完的情况下机器显示输液完成[SEP]科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成导致无法进行准确的输液可能会影响病人的治疗效果[SEP],药品不能打完,药品在没有打完的情况下机器显示输液完成,科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成导致无法进行准确的输液可能会影响病人的治疗效果,产品原因（包括说明书等）,先对其进行了故障的初步判断观察到该设备只有在简易模式的情况下输出的药量是正常的经过查阅资料是注射器识别板故障以及感应器需要更换,药品不能打完,[CLS]药品不能打完[SEP]药品在没有打完的情况下机器显示输液完成[SEP]科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成导致无法进行准确的输液可能会影响病人的治疗效果[SEP],药品在没有打完的情况下机器显示输液完成,科室在给病人测量时使用WGS1011注射泵的过程中发现该设备在放在50ml注射器的时药品还剩余15ml时机器显示注射完成导致无法进行准确的输液可能会影响病人的治疗效果,由于该设备已使用10年处于超预期使用状态长期临床使用长电位器老化失灵无法正常控制打液量导致残余量大设备未检测出来
113130658202200949,其他,[CLS]延误治疗增加隐患[SEP]电源线与主机连接处放电打火[SEP]2022年6月23日该注射泵为我科患者刘金山行气管内滴药过程中报警提示电压低我科护士岳美前去查看注射泵情况该泵电源线与主机连接处放电打火造成该事件的原因可能为该注射泵电源线与主机连接不牢固立即将该注射泵切断电源停止使用并更换注射泵继续为患者行气管内滴药该事件未对患者造成不良影响但将我科护士岳美右手大拇指电灼伤范围约0202cm予以冷水冲洗见局部皮肤充血表皮未缺损[SEP],延误治疗增加隐患,电源线与主机连接处放电打火,2022年6月23日该注射泵为我科患者刘金山行气管内滴药过程中报警提示电压低我科护士岳美前去查看注射泵情况该泵电源线与主机连接处放电打火造成该事件的原因可能为该注射泵电源线与主机连接不牢固立即将该注射泵切断电源停止使用并更换注射泵继续为患者行气管内滴药该事件未对患者造成不良影响但将我科护士岳美右手大拇指电灼伤范围约0202cm予以冷水冲洗见局部皮肤充血表皮未缺损,产品原因（包括说明书等）,注射泵质量问题,延误治疗增加隐患,[CLS]延误治疗增加隐患[SEP]电源线与主机连接处放电打火[SEP]2022年6月23日该注射泵为我科患者刘金山行气管内滴药过程中报警提示电压低我科护士岳美前去查看注射泵情况该泵电源线与主机连接处放电打火造成该事件的原因可能为该注射泵电源线与主机连接不牢固立即将该注射泵切断电源停止使用并更换注射泵继续为患者行气管内滴药该事件未对患者造成不良影响但将我科护士岳美右手大拇指电灼伤范围约0202cm予以冷水冲洗见局部皮肤充血表皮未缺损[SEP],电源线与主机连接处放电打火,2022年6月23日该注射泵为我科患者刘金山行气管内滴药过程中报警提示电压低我科护士岳美前去查看注射泵情况该泵电源线与主机连接处放电打火造成该事件的原因可能为该注射泵电源线与主机连接不牢固立即将该注射泵切断电源停止使用并更换注射泵继续为患者行气管内滴药该事件未对患者造成不良影响但将我科护士岳美右手大拇指电灼伤范围约0202cm予以冷水冲洗见局部皮肤充血表皮未缺损,1由于该设备已使用11年处于超预期使用长期临床使用频繁插拔电源线电源线与设备连接处磨损破裂内部件裸露导致在使用过程中接触不良无法正常为设备供电报电压低2打火可能是由于操作人员在拔电源线时未先将连接插头端拔下触碰裸露电线造成短路现象
124361001202200227,其他,[CLS]无[SEP]使用过程中突然断电[SEP]202212101635在经微量输液泵给患者用药过程中突然断电首先排查病房是否断电经排查未断电于是更换微量泵电源线微量泵可正常使用[SEP],无,使用过程中突然断电,202212101635在经微量输液泵给患者用药过程中突然断电首先排查病房是否断电经排查未断电于是更换微量泵电源线微量泵可正常使用,产品原因（包括说明书等）,机器长时间使用出现电源线老化,无,[CLS]无[SEP]使用过程中突然断电[SEP]202212101635在经微量输液泵给患者用药过程中突然断电首先排查病房是否断电经排查未断电于是更换微量泵电源线微量泵可正常使用[SEP],使用过程中突然断电,202212101635在经微量输液泵给患者用药过程中突然断电首先排查病房是否断电经排查未断电于是更换微量泵电源线微量泵可正常使用,由于该设备已使用8年处于超预期使用状态长期临床使用频繁拉扯弯折电源线电源线内部电线断裂无法为设备供电
125371803202200539,严重伤害,[CLS]延长病人用药时间[SEP]注射泵报警[SEP]设备在肾脏病房使用过程中注射泵报警无法使用延长病人用药时间病人不满护士安慰病人同时上报医工部经工程师检测发现夹座损坏导致无法使用更换新的注射器夹座后恢复使用[SEP],延长病人用药时间,注射泵报警,设备在肾脏病房使用过程中注射泵报警无法使用延长病人用药时间病人不满护士安慰病人同时上报医工部经工程师检测发现夹座损坏导致无法使用更换新的注射器夹座后恢复使用,产品原因（包括说明书等）,发现夹座损坏,延长病人用药时间,[CLS]延长病人用药时间[SEP]注射泵报警[SEP]设备在肾脏病房使用过程中注射泵报警无法使用延长病人用药时间病人不满护士安慰病人同时上报医工部经工程师检测发现夹座损坏导致无法使用更换新的注射器夹座后恢复使用[SEP],注射泵报警,设备在肾脏病房使用过程中注射泵报警无法使用延长病人用药时间病人不满护士安慰病人同时上报医工部经工程师检测发现夹座损坏导致无法使用更换新的注射器夹座后恢复使用,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他分析是受外力磕碰推拉盒破损无法正常检测注射器尾部推杆是否安装到推拉盒上导致设备报警
125371104202200435,其他,[CLS]设备故障未累计患者[SEP]D0101_故障提示[SEP]2022年11月12日科室护理人员应用注射泵给予患者持续泵入溶栓药物时药物未输注完成注射泵报警显示离合未闭给予及时调整仍未好转给予更换仪器及时维修未对病人造成不良影响[SEP],设备故障未累计患者,D0101_故障提示,2022年11月12日科室护理人员应用注射泵给予患者持续泵入溶栓药物时药物未输注完成注射泵报警显示离合未闭给予及时调整仍未好转给予更换仪器及时维修未对病人造成不良影响,产品原因（包括说明书等）,2022年11月12日科室护理人员应用注射泵给予患者持续泵入溶栓药物时药物未输注完成注射泵报警显示离合未闭给予及时调整仍未好转给予更换仪器及时维修未对病人造成不良影响,设备故障未累计患者,[CLS]设备故障未累计患者[SEP]D0101_故障提示[SEP]2022年11月12日科室护理人员应用注射泵给予患者持续泵入溶栓药物时药物未输注完成注射泵报警显示离合未闭给予及时调整仍未好转给予更换仪器及时维修未对病人造成不良影响[SEP],D0101_故障提示,2022年11月12日科室护理人员应用注射泵给予患者持续泵入溶栓药物时药物未输注完成注射泵报警显示离合未闭给予及时调整仍未好转给予更换仪器及时维修未对病人造成不良影响,售后工程师拆机检查发现内部FPC线磨损分析可能是由于生产过程中内部FPC线未固定结实晃动FPC线与周围电路板摩擦导致磨损
140654500202201546,其他,[CLS]无[SEP]无法使用[SEP]临床正常使用[SEP],无,无法使用,临床正常使用,产品原因（包括说明书等）,注射泵压注射器压杆断裂无法使用注射器不再推药,无,[CLS]无[SEP]无法使用[SEP]临床正常使用[SEP],无法使用,临床正常使用,由于设备已使用10年处于超预期使用状态长期临床使用压柄导向柱材质老化开裂无法正常使用
112120613202200044,其他,[CLS]设定速度与实际泵入速度不一致[SEP]null[SEP]器械使用时间2022122使用目的控制液体滴速使用依据遵医嘱使用情况设定速度与实际泵入速度不一致出现的不良事件情况实际泵入速度设定速度对受害者影响无明显影响采取的治疗措施即刻更换注射泵器械联合使用情况CVC神静脉导管[SEP],设定速度与实际泵入速度不一致,null,器械使用时间2022122使用目的控制液体滴速使用依据遵医嘱使用情况设定速度与实际泵入速度不一致出现的不良事件情况实际泵入速度设定速度对受害者影响无明显影响采取的治疗措施即刻更换注射泵器械联合使用情况CVC神静脉导管,产品原因（包括说明书等）,null,设定速度与实际泵入速度不一致,[CLS]设定速度与实际泵入速度不一致[SEP]null[SEP]器械使用时间2022122使用目的控制液体滴速使用依据遵医嘱使用情况设定速度与实际泵入速度不一致出现的不良事件情况实际泵入速度设定速度对受害者影响无明显影响采取的治疗措施即刻更换注射泵器械联合使用情况CVC神静脉导管[SEP],null,器械使用时间2022122使用目的控制液体滴速使用依据遵医嘱使用情况设定速度与实际泵入速度不一致出现的不良事件情况实际泵入速度设定速度对受害者影响无明显影响采取的治疗措施即刻更换注射泵器械联合使用情况CVC神静脉导管,由于医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致设备无法正常控制管路内液体流速导致实际流速小于设定流速
129441929202200488,其他,[CLS]null[SEP]输完液没有出现报警提示[SEP]2022年12月16日我院医护人员发现该输液泵注射完药液没有出现报警提示送到设备科进行检修[SEP],null,输完液没有出现报警提示,2022年12月16日我院医护人员发现该输液泵注射完药液没有出现报警提示送到设备科进行检修,"无法确定,产品原因（包括说明书等）",经检查发现是注射泵1通道喇叭损坏,null,[CLS]null[SEP]输完液没有出现报警提示[SEP]2022年12月16日我院医护人员发现该输液泵注射完药液没有出现报警提示送到设备科进行检修[SEP],输完液没有出现报警提示,2022年12月16日我院医护人员发现该输液泵注射完药液没有出现报警提示送到设备科进行检修,1经售后工程师拆机检查发现主道喇叭插头松动2初步分析可能是由于临床频繁搬动转运设备震动跌宕导致主道喇叭插头松动无法正常发声
116210700202200824,其他,[CLS]注射泵无法正常工作[SEP]null[SEP]推液装置内部电机出现故障[SEP],注射泵无法正常工作,null,推液装置内部电机出现故障,产品原因（包括说明书等）,null,注射泵无法正常工作,[CLS]注射泵无法正常工作[SEP]null[SEP]推液装置内部电机出现故障[SEP],null,推液装置内部电机出现故障,1经售后工程师拆机检查发现为电机故障造成的2由于该设备已使用5年处于超预期使用状态长期临床使用电机老化失灵无法正常工作设备提示系统故障1
116210500202200153,其他,[CLS]null[SEP]D080102_报警故障[SEP]2022年4月6日使用该注射泵操作过程中设备出现报警故障影响正常使用处理立即更换备用注射泵后使用正常未造成其他影响及时报修故障设备[SEP],null,D080102_报警故障,2022年4月6日使用该注射泵操作过程中设备出现报警故障影响正常使用处理立即更换备用注射泵后使用正常未造成其他影响及时报修故障设备,无法确定,事件发生可能与产品有关不排除其他因素影响,null,[CLS]null[SEP]D080102_报警故障[SEP]2022年4月6日使用该注射泵操作过程中设备出现报警故障影响正常使用处理立即更换备用注射泵后使用正常未造成其他影响及时报修故障设备[SEP],D080102_报警故障,2022年4月6日使用该注射泵操作过程中设备出现报警故障影响正常使用处理立即更换备用注射泵后使用正常未造成其他影响及时报修故障设备,1经售后工程师拆机检查发现内部压力传感器插头松动导致设备提示系统故障62初步分析可能是由于设备使用过程中频繁转运搬动导致设备震动跌宕导致压力传感器插头震动过程中脱落
128430600202200118,其他,[CLS]null[SEP]调节好滴速后按开启无反应[SEP]护士为患者输液治疗时调节好滴速后按开启无反应[SEP],null,调节好滴速后按开启无反应,护士为患者输液治疗时调节好滴速后按开启无反应,产品原因（包括说明书等）,null,null,[CLS]null[SEP]调节好滴速后按开启无反应[SEP]护士为患者输液治疗时调节好滴速后按开启无反应[SEP],调节好滴速后按开启无反应,护士为患者输液治疗时调节好滴速后按开启无反应,1经售后工程师拆机检查按键与主控板间隙内附着大量药液干粉导致按键接触不良2分析可能是临床使用过程中不慎有药液洒落未及时清理药液流入按键与主控板间隙内长期累积导致按键与主控板接触不良
128430600202200122,其他,[CLS]null[SEP]注射泵背后架子松脱无法固定[SEP]患者在输注药物治疗时注射泵背后的夹子突然松脱无法固定[SEP],null,注射泵背后架子松脱无法固定,患者在输注药物治疗时注射泵背后的夹子突然松脱无法固定,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵背后架子松脱无法固定[SEP]患者在输注药物治疗时注射泵背后的夹子突然松脱无法固定[SEP],注射泵背后架子松脱无法固定,患者在输注药物治疗时注射泵背后的夹子突然松脱无法固定,分析可能由以下两个原因造成1医院在使用过程中扭动螺丝不小心拧偏导致滑丝2长期拧动螺丝螺丝柱材质磨损导致滑丝
125371806202200491,其他,[CLS]null[SEP]针栓固定夹坏[SEP]准备给患者使用注射泵捏固定夹拉动推杆固定注射器时固定夹脱落[SEP],null,针栓固定夹坏,准备给患者使用注射泵捏固定夹拉动推杆固定注射器时固定夹脱落,"产品原因（包括说明书等）,无法确定",固定夹脱落是由于固定固定夹的螺丝孔断裂该种情况实有数设计缺陷造成搬运过程中固定夹磕碰造成损坏,null,[CLS]null[SEP]针栓固定夹坏[SEP]准备给患者使用注射泵捏固定夹拉动推杆固定注射器时固定夹脱落[SEP],针栓固定夹坏,准备给患者使用注射泵捏固定夹拉动推杆固定注射器时固定夹脱落,由于该设备已使用6年处于超预期使用状态长期临床使用前壳压柄导向柱材质老化开裂无法正常固定压柄位置
128431800202201142,其他,[CLS]无[SEP]null[SEP]注射泵不工作电源故障报警[SEP],无,null,注射泵不工作电源故障报警,产品原因（包括说明书等）,电源故障,无,[CLS]无[SEP]null[SEP]注射泵不工作电源故障报警[SEP],null,注射泵不工作电源故障报警,1经售后工程师拆机检查故障原因为内部电池插头松动造成设备报警电池电量耗尽2电池插头松动的原因初步分析可能是由于临床频繁搬动转运设备震动跌宕内部电池插头松动接触不良无法正常为设备供电导致报警
