报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
115152708202200035,其他,[CLS]由于及时发现未造成伤害[SEP]药物注射速度快于设定值[SEP]护士遵医嘱给予09氯化钠30ml15氯化钾3g以5mlh持续泵入2小时后护士发现注射泵运行中显示为正常泵速但注射器内药物剩余量显示氯化钾组药物已泵入20ml实际泵速高于调节泵速[SEP],由于及时发现未造成伤害,药物注射速度快于设定值,护士遵医嘱给予09氯化钠30ml15氯化钾3g以5mlh持续泵入2小时后护士发现注射泵运行中显示为正常泵速但注射器内药物剩余量显示氯化钾组药物已泵入20ml实际泵速高于调节泵速,"产品原因（包括说明书等）,无法确定",可能为机器的自身问题导致,由于及时发现未造成伤害,[CLS]由于及时发现未造成伤害[SEP]药物注射速度快于设定值[SEP]护士遵医嘱给予09氯化钠30ml15氯化钾3g以5mlh持续泵入2小时后护士发现注射泵运行中显示为正常泵速但注射器内药物剩余量显示氯化钾组药物已泵入20ml实际泵速高于调节泵速[SEP],药物注射速度快于设定值,护士遵医嘱给予09氯化钠30ml15氯化钾3g以5mlh持续泵入2小时后护士发现注射泵运行中显示为正常泵速但注射器内药物剩余量显示氯化钾组药物已泵入20ml实际泵速高于调节泵速,由于医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致设备无法正常控制管内流速导致实际流速大于设定流速
128431800202201146,其他,[CLS]无[SEP]null[SEP]开机报警系统错误[SEP],无,null,开机报警系统错误,产品原因（包括说明书等）,开机报警系统错误机器故障自检通不过,无,[CLS]无[SEP]null[SEP]开机报警系统错误[SEP],null,开机报警系统错误,1拆机检查发现主从道连接线插头从插座上脱落2分析可能是临床搬动转运过程中设备受到外力磕碰震动跌宕导致插头脱落
128430600202200120,其他,[CLS]null[SEP]注射泵用来夹住注射器的夹子断裂[SEP]护士为患者治疗时注射泵用来夹住注射器的夹子断裂立即更换其他仪器继续治疗[SEP],null,注射泵用来夹住注射器的夹子断裂,护士为患者治疗时注射泵用来夹住注射器的夹子断裂立即更换其他仪器继续治疗,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵用来夹住注射器的夹子断裂[SEP]护士为患者治疗时注射泵用来夹住注射器的夹子断裂立即更换其他仪器继续治疗[SEP],注射泵用来夹住注射器的夹子断裂,护士为患者治疗时注射泵用来夹住注射器的夹子断裂立即更换其他仪器继续治疗,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
137610400202200652,严重伤害,[CLS]药物流速过大患者有异常感觉[SEP]药物推进速度过大[SEP]护士给患者使用注射泵注射药剂一段时间后患者感觉疼痛[SEP],药物流速过大患者有异常感觉,药物推进速度过大,护士给患者使用注射泵注射药剂一段时间后患者感觉疼痛,产品原因（包括说明书等）,电机控制系统出现异常导致流速过快,药物流速过大患者有异常感觉,[CLS]药物流速过大患者有异常感觉[SEP]药物推进速度过大[SEP]护士给患者使用注射泵注射药剂一段时间后患者感觉疼痛[SEP],药物推进速度过大,护士给患者使用注射泵注射药剂一段时间后患者感觉疼痛,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于该设备已使用超过5年处于超预期寿命使用状态长期临床使用电机老化无法正常通过计数控制流速导致流速不在误差允许范围内
125371703202200240,其他,[CLS]无[SEP]在使用过程中注射器固定夹手柄断裂[SEP]在使用过程中注射器固定夹手柄断裂分析应该是时间太久部件老化造成更换新的固定夹手柄后机器恢复正常使用[SEP],无,在使用过程中注射器固定夹手柄断裂,在使用过程中注射器固定夹手柄断裂分析应该是时间太久部件老化造成更换新的固定夹手柄后机器恢复正常使用,产品原因（包括说明书等）,在使用过程中注射器固定夹手柄断裂分析应该是时间太久部件老化造成,无,[CLS]无[SEP]在使用过程中注射器固定夹手柄断裂[SEP]在使用过程中注射器固定夹手柄断裂分析应该是时间太久部件老化造成更换新的固定夹手柄后机器恢复正常使用[SEP],在使用过程中注射器固定夹手柄断裂,在使用过程中注射器固定夹手柄断裂分析应该是时间太久部件老化造成更换新的固定夹手柄后机器恢复正常使用,由于该设备已使用6年处于超预期使用状态长期临床捏合捏柄导致捏柄老化开裂
139630102202200101,其他,[CLS]延误治疗时间[SEP]输液拉杆损坏不能正常推液[SEP]临床科室将注射泵送至计量室进行检定时工程师发现注射泵拉杆损坏不能对设备进行检定其流速是否精准等[SEP],延误治疗时间,输液拉杆损坏不能正常推液,临床科室将注射泵送至计量室进行检定时工程师发现注射泵拉杆损坏不能对设备进行检定其流速是否精准等,"产品原因（包括说明书等）,操作原因",null,延误治疗时间,[CLS]延误治疗时间[SEP]输液拉杆损坏不能正常推液[SEP]临床科室将注射泵送至计量室进行检定时工程师发现注射泵拉杆损坏不能对设备进行检定其流速是否精准等[SEP],输液拉杆损坏不能正常推液,临床科室将注射泵送至计量室进行检定时工程师发现注射泵拉杆损坏不能对设备进行检定其流速是否精准等,由于设备已使用11年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂
127420400202200418,其他,[CLS]治疗中断[SEP]使用中不能识别注射器规格[SEP]正常使用报错中断[SEP],治疗中断,使用中不能识别注射器规格,正常使用报错中断,产品原因（包括说明书等）,使用中无法识别注射器规格注射器压杆故障,治疗中断,[CLS]治疗中断[SEP]使用中不能识别注射器规格[SEP]正常使用报错中断[SEP],使用中不能识别注射器规格,正常使用报错中断,1经拆机检查发现内部传递检测信号的FPC线发生破损导致信号传递异常引发报警2由于该设备已使用9年处于超预期使用状态长期临床转运对设备震动跌宕导致FPC线与设备内结构摩擦破损
116211206202200058,其他,[CLS]影响药物泵入[SEP]故障报警[SEP]7月29日遵医嘱给予胰岛素泵入2ml1h半小时机器报警屏幕显示1mlh更换注射泵后正常[SEP],影响药物泵入,故障报警,7月29日遵医嘱给予胰岛素泵入2ml1h半小时机器报警屏幕显示1mlh更换注射泵后正常,无法确定,机械故障,影响药物泵入,[CLS]影响药物泵入[SEP]故障报警[SEP]7月29日遵医嘱给予胰岛素泵入2ml1h半小时机器报警屏幕显示1mlh更换注射泵后正常[SEP],故障报警,7月29日遵医嘱给予胰岛素泵入2ml1h半小时机器报警屏幕显示1mlh更换注射泵后正常,1售后工程师模拟医院临床操作十次未出现医院描述情况2初步分析可能是由于操作人员在设置预置量时未清除累积量导致实际注射液量未达到预期值设备显示累积量与预置量一致正常报警输液完成后以1mlh流速注射防止血液回流
125371101202200217,其他,[CLS]无[SEP]病人使用注射泵时有一路无法工作[SEP]2022年8月17日患者刘文广在我院使用注射泵过程中其中一路无法输液护士更换输液泵报设备科维修未对患者造成伤害[SEP],无,病人使用注射泵时有一路无法工作,2022年8月17日患者刘文广在我院使用注射泵过程中其中一路无法输液护士更换输液泵报设备科维修未对患者造成伤害,产品原因（包括说明书等）,电机故障,无,[CLS]无[SEP]病人使用注射泵时有一路无法工作[SEP]2022年8月17日患者刘文广在我院使用注射泵过程中其中一路无法输液护士更换输液泵报设备科维修未对患者造成伤害[SEP],病人使用注射泵时有一路无法工作,2022年8月17日患者刘文广在我院使用注射泵过程中其中一路无法输液护士更换输液泵报设备科维修未对患者造成伤害,1经拆机检查发现是主控板电机驱动板连接线插头松动实际电机未发生故障2由于该设备已使用10年处于超预期使用状态在临床转运环节震动跌宕导致设备内部线路晃动松动
125371803202200341,其他,[CLS]null[SEP]设备报错无法使用[SEP]2022822在血液科病房护士正常使用注射器时发现设备报错无法使用经工程师检测注射泵尾夹固定螺丝断裂致使尾夹传感器移位无法检测注射器注射泵尾夹脱落设备报错更换尾夹固定螺丝后故障修复[SEP],null,设备报错无法使用,2022822在血液科病房护士正常使用注射器时发现设备报错无法使用经工程师检测注射泵尾夹固定螺丝断裂致使尾夹传感器移位无法检测注射器注射泵尾夹脱落设备报错更换尾夹固定螺丝后故障修复,产品原因（包括说明书等）,注射泵尾夹固定螺丝断裂致使尾夹传感器移位无法检测注射器注射泵尾夹脱落,null,[CLS]null[SEP]设备报错无法使用[SEP]2022822在血液科病房护士正常使用注射器时发现设备报错无法使用经工程师检测注射泵尾夹固定螺丝断裂致使尾夹传感器移位无法检测注射器注射泵尾夹脱落设备报错更换尾夹固定螺丝后故障修复[SEP],设备报错无法使用,2022822在血液科病房护士正常使用注射器时发现设备报错无法使用经工程师检测注射泵尾夹固定螺丝断裂致使尾夹传感器移位无法检测注射器注射泵尾夹脱落设备报错更换尾夹固定螺丝后故障修复,经检查此设备推拉盒由硬塑料注塑而成长期使用可能出现疲劳损坏开裂固定螺丝松动导致无法固定识别注射器尾部设备报注射器未顶紧
122340103202201941,其他,[CLS]null[SEP]注射泵无法开机[SEP]使用过程中注射泵无法开机影响使用[SEP],null,注射泵无法开机,使用过程中注射泵无法开机影响使用,无法确定,null,null,[CLS]null[SEP]注射泵无法开机[SEP]使用过程中注射泵无法开机影响使用[SEP],注射泵无法开机,使用过程中注射泵无法开机影响使用,售后工程师拆机检查设备主控板与开机键缝隙内有大量药液干粉附着开机键接触不良按压不灵敏导致按开机键设备无反应无法正常开机
125371502202200269,其他,[CLS]延误患者及时治疗[SEP]固定夹座滑丝[SEP]2022年8月13日16时神经内三科医护人员在使用双道微量注射泵时发现固定夹座滑丝拧不下来立即停止使用设备并保修设备科[SEP],延误患者及时治疗,固定夹座滑丝,2022年8月13日16时神经内三科医护人员在使用双道微量注射泵时发现固定夹座滑丝拧不下来立即停止使用设备并保修设备科,产品原因（包括说明书等）,怀疑产品材质不好不耐用容易滑丝,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]固定夹座滑丝[SEP]2022年8月13日16时神经内三科医护人员在使用双道微量注射泵时发现固定夹座滑丝拧不下来立即停止使用设备并保修设备科[SEP],固定夹座滑丝,2022年8月13日16时神经内三科医护人员在使用双道微量注射泵时发现固定夹座滑丝拧不下来立即停止使用设备并保修设备科,分析可能由以下两个原因造成1医院在使用过程中扭动螺丝不小心拧偏导致滑丝2长期拧动螺丝螺丝柱材质磨损导致滑丝
126411500202200455,其他,[CLS]null[SEP]机器信号不能传输[SEP]设备到院后设备科和科室开箱验收交呼吸重症室使用[SEP],null,机器信号不能传输,设备到院后设备科和科室开箱验收交呼吸重症室使用,无法确定,经检查连接主机的信号控制板故障,null,[CLS]null[SEP]机器信号不能传输[SEP]设备到院后设备科和科室开箱验收交呼吸重症室使用[SEP],机器信号不能传输,设备到院后设备科和科室开箱验收交呼吸重症室使用,1拆机检查发现主从道间通信线插头从插座上脱落2该设备已使用6年处于超预期使用状态长期临床转运搬动设备设备振动跌宕导致内部主从道间通信线插头松动脱落
125370112202200386,其他,[CLS]无[SEP]电源键不能正常使用微量泵不能开机[SEP]患者因1CRP术后2急性左心衰竭急性呼吸衰竭3冠状动脉粥样硬化心脏病急性心肌梗死陈旧性心肌梗死心律失常心源性休克于202209281100转入重症医学科于09301000应用注射泵泵入醒脑静促醒按开机键无反应考虑开机键故障[SEP],无,电源键不能正常使用微量泵不能开机,患者因1CRP术后2急性左心衰竭急性呼吸衰竭3冠状动脉粥样硬化心脏病急性心肌梗死陈旧性心肌梗死心律失常心源性休克于202209281100转入重症医学科于09301000应用注射泵泵入醒脑静促醒按开机键无反应考虑开机键故障,"产品原因（包括说明书等）,操作原因",按注射泵开机键无反应导致无法正常开机使用可能为长时间应用开机键接触不良,无,[CLS]无[SEP]电源键不能正常使用微量泵不能开机[SEP]患者因1CRP术后2急性左心衰竭急性呼吸衰竭3冠状动脉粥样硬化心脏病急性心肌梗死陈旧性心肌梗死心律失常心源性休克于202209281100转入重症医学科于09301000应用注射泵泵入醒脑静促醒按开机键无反应考虑开机键故障[SEP],电源键不能正常使用微量泵不能开机,患者因1CRP术后2急性左心衰竭急性呼吸衰竭3冠状动脉粥样硬化心脏病急性心肌梗死陈旧性心肌梗死心律失常心源性休克于202209281100转入重症医学科于09301000应用注射泵泵入醒脑静促醒按开机键无反应考虑开机键故障,由于该设备已使用9年处于超预期使用状态长期临床使用导致开机键老化无法正常使用
127420900202200116,严重伤害,[CLS]其他[SEP]注射泵输注速度比实际设置速度慢[SEP]2022年10月29日患者使用注射泵注时12小时注射量应为384ml实际仅输入12ml[SEP],其他,注射泵输注速度比实际设置速度慢,2022年10月29日患者使用注射泵注时12小时注射量应为384ml实际仅输入12ml,无法确定,注射泵经常出现此问题原因不确定计量不准确,其他,[CLS]其他[SEP]注射泵输注速度比实际设置速度慢[SEP]2022年10月29日患者使用注射泵注时12小时注射量应为384ml实际仅输入12ml[SEP],注射泵输注速度比实际设置速度慢,2022年10月29日患者使用注射泵注时12小时注射量应为384ml实际仅输入12ml,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他由于该设备已使用7年处于超预期使用状态设备频繁使用磨损老化校准后储存的注射器参数无法保证一定期限内与实际上泵注射器参数一致所以出现偶发流速不在控制范围内现象
116210700202200549,其他,[CLS]发现该设备无法正常工作[SEP]电池老化不能充电[SEP]事件陈述护士为患者用药使用注射泵时发现该设备无法正常工作[SEP],发现该设备无法正常工作,电池老化不能充电,事件陈述护士为患者用药使用注射泵时发现该设备无法正常工作,无法确定,电池老化不能充电,发现该设备无法正常工作,[CLS]发现该设备无法正常工作[SEP]电池老化不能充电[SEP]事件陈述护士为患者用药使用注射泵时发现该设备无法正常工作[SEP],电池老化不能充电,事件陈述护士为患者用药使用注射泵时发现该设备无法正常工作,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减建议使用三年更换电池由于该设备已使用4年临床频繁使用对电池进行充放电导致电池老化无正常蓄电能力
125370712202200686,其他,[CLS]影响临床对患者的药物使用量的判断[SEP]注射泵显示屏不显示[SEP]我院于2021年购入的威高注射泵使用时间较短注射泵的下通道出现显示屏不显示故障耽误临床使用影响临床对患者用药量的判断[SEP],影响临床对患者的药物使用量的判断,注射泵显示屏不显示,我院于2021年购入的威高注射泵使用时间较短注射泵的下通道出现显示屏不显示故障耽误临床使用影响临床对患者用药量的判断,产品原因（包括说明书等）,产品质量问题,影响临床对患者的药物使用量的判断,[CLS]影响临床对患者的药物使用量的判断[SEP]注射泵显示屏不显示[SEP]我院于2021年购入的威高注射泵使用时间较短注射泵的下通道出现显示屏不显示故障耽误临床使用影响临床对患者用药量的判断[SEP],注射泵显示屏不显示,我院于2021年购入的威高注射泵使用时间较短注射泵的下通道出现显示屏不显示故障耽误临床使用影响临床对患者用药量的判断,拆机检查发现从道内部显示屏插头脱落初步分析可能是由于医院在临床转运搬动过程中设备振动跌宕导致内部显示屏插头松动脱落导致无法正常显示屏幕信息
125371803202200376,其他,[CLS]null[SEP]注射完毕没有提示音[SEP]202298在肾脏内科病房护士正常使用注射泵时在设定以速度模式注射后注射泵正常工作但没有注射完毕提示音未造成不良影响工程师检测后考虑为喇叭损坏损坏机器返厂维修更换注射泵使用[SEP],null,注射完毕没有提示音,202298在肾脏内科病房护士正常使用注射泵时在设定以速度模式注射后注射泵正常工作但没有注射完毕提示音未造成不良影响工程师检测后考虑为喇叭损坏损坏机器返厂维修更换注射泵使用,产品原因（包括说明书等）,考虑为喇叭损坏,null,[CLS]null[SEP]注射完毕没有提示音[SEP]202298在肾脏内科病房护士正常使用注射泵时在设定以速度模式注射后注射泵正常工作但没有注射完毕提示音未造成不良影响工程师检测后考虑为喇叭损坏损坏机器返厂维修更换注射泵使用[SEP],注射完毕没有提示音,202298在肾脏内科病房护士正常使用注射泵时在设定以速度模式注射后注射泵正常工作但没有注射完毕提示音未造成不良影响工程师检测后考虑为喇叭损坏损坏机器返厂维修更换注射泵使用,1拆机检查发现喇叭本身不发声判断是喇叭不良2可能是喇叭质量差异导致调查同批次产品没有出现类似故障属于偶发现象
116210203202200152,其他,[CLS]影响患者输液[SEP]一直鸣响屏幕显示礼盒未关闭[SEP]20221114日在用注射泵给患者输液时发现该设备一直鸣响屏幕显示离合未关闭遂更换设备故障设备送修[SEP],影响患者输液,一直鸣响屏幕显示礼盒未关闭,20221114日在用注射泵给患者输液时发现该设备一直鸣响屏幕显示离合未关闭遂更换设备故障设备送修,产品原因（包括说明书等）,设备故障导致,影响患者输液,[CLS]影响患者输液[SEP]一直鸣响屏幕显示礼盒未关闭[SEP]20221114日在用注射泵给患者输液时发现该设备一直鸣响屏幕显示离合未关闭遂更换设备故障设备送修[SEP],一直鸣响屏幕显示礼盒未关闭,20221114日在用注射泵给患者输液时发现该设备一直鸣响屏幕显示离合未关闭遂更换设备故障设备送修,售后工程师拆机检查发现内部FPC线磨损分析可能是由于生产过程中内部FPC线未固定结实晃动临床转运搬动过程中设备振动跌宕FPC线与周围电路板摩擦导致磨损
140654500202200589,其他,[CLS]null[SEP]注射器固定夹被撞断[SEP]正常使用[SEP],null,注射器固定夹被撞断,正常使用,产品原因（包括说明书等）,威高的注射泵偏重护士提拿不方便注射器固定夹的部分结构与前壳一体铸造且位置突出容易被碰撞撞断了就需要更换整个前壳换前壳也很麻烦原厂工程师更换前壳至少两个小时,null,[CLS]null[SEP]注射器固定夹被撞断[SEP]正常使用[SEP],注射器固定夹被撞断,正常使用,1由于该设备已使用10年处于超预期使用状态长期临床使用搬动磕碰导致压柄导向柱开裂2压柄导向柱为固定注射器器身件注射器需固定在设备外表面所以压柄导向柱会较设备本体突出3由于主要电路板及推拉盒均与前壳连接所以售后工程师更换前壳需对推拉盒等零部件进行重新安装用时较长
120320310202200265,其他,[CLS]null[SEP]前面板破损报异常[SEP]前面板破损报异常[SEP],null,前面板破损报异常,前面板破损报异常,操作原因,前面板破损报异常,null,[CLS]null[SEP]前面板破损报异常[SEP]前面板破损报异常[SEP],前面板破损报异常,前面板破损报异常,由于该设备已使用11年处于超预期使用状态长期临床使用压柄老化开裂无法正常固定注射器导致注射器脱落设备包注射器脱落报警提示
140654500202200590,其他,[CLS]null[SEP]注射器固定夹被撞断[SEP]正常使用[SEP],null,注射器固定夹被撞断,正常使用,产品原因（包括说明书等）,威高的注射泵偏重护士提拿不方便注射器固定夹的部分结构与前壳一体铸造且位置突出容易被碰撞撞断了就需要更换整个前壳换前壳也很麻烦原厂工程师更换前壳至少两个小时,null,[CLS]null[SEP]注射器固定夹被撞断[SEP]正常使用[SEP],注射器固定夹被撞断,正常使用,1由于该设备已使用10年处于超预期使用状态长期临床使用搬动磕碰导致压柄导向柱开裂2压柄导向柱为固定注射器器身件注射器需固定在设备外表面所以压柄导向柱会较设备本体突出3由于主要电路板及推拉盒均与前壳连接所以售后工程师更换前壳需对推拉盒等零部件进行重新安装用时较长
138620409202200321,其他,[CLS]null[SEP]泵夹子故障[SEP]操作人员开机后在固定注射器时发现固定夹故障[SEP],null,泵夹子故障,操作人员开机后在固定注射器时发现固定夹故障,"产品原因（包括说明书等）,无法确定",null,null,[CLS]null[SEP]泵夹子故障[SEP]操作人员开机后在固定注射器时发现固定夹故障[SEP],泵夹子故障,操作人员开机后在固定注射器时发现固定夹故障,由于该设备已使用6年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂无法正常固定注射器
116210700202200566,其他,[CLS]注射泵无法正常工作[SEP]null[SEP]注射泵无法正常工作[SEP],注射泵无法正常工作,null,注射泵无法正常工作,无法确定,null,注射泵无法正常工作,[CLS]注射泵无法正常工作[SEP]null[SEP]注射泵无法正常工作[SEP],null,注射泵无法正常工作,由于该设备已使用5年处于超预期使用状态长期临床转运搬动设备振动跌宕内部电源板插头松动接触不良导致偶发无法为设备供电现象
129442560202200683,其他,[CLS]冲断治疗耽误患者治疗时间[SEP]夹子断裂不能固定注射器[SEP]护士使用该注射泵给患者治疗时发现注射管有移动现象维修工程师检查发现夹子断裂不能正常固定注射管[SEP],冲断治疗耽误患者治疗时间,夹子断裂不能固定注射器,护士使用该注射泵给患者治疗时发现注射管有移动现象维修工程师检查发现夹子断裂不能正常固定注射管,产品原因（包括说明书等）,夹子故障,冲断治疗耽误患者治疗时间,[CLS]冲断治疗耽误患者治疗时间[SEP]夹子断裂不能固定注射器[SEP]护士使用该注射泵给患者治疗时发现注射管有移动现象维修工程师检查发现夹子断裂不能正常固定注射管[SEP],夹子断裂不能固定注射器,护士使用该注射泵给患者治疗时发现注射管有移动现象维修工程师检查发现夹子断裂不能正常固定注射管,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
122340103202204790,其他,[CLS]null[SEP]设备一通道一直显示离合未闭[SEP]设备一通道一直显示离合未闭[SEP],null,设备一通道一直显示离合未闭,设备一通道一直显示离合未闭,无法确定,null,null,[CLS]null[SEP]设备一通道一直显示离合未闭[SEP]设备一通道一直显示离合未闭[SEP],设备一通道一直显示离合未闭,设备一通道一直显示离合未闭,1售后工程师拆机检查发现内部FPC线脱落2初步分析可能是由于临床转运搬动设备振动跌宕导致内部FPC线振动脱落引发报警提示
115151103202200187,其他,[CLS]null[SEP]注射泵没有压力不能正常泵入药物还有药物回吸[SEP]20221027使用时发现注射泵没有压力不能正常泵入药物还有药物回吸及时报设备科维修[SEP],null,注射泵没有压力不能正常泵入药物还有药物回吸,20221027使用时发现注射泵没有压力不能正常泵入药物还有药物回吸及时报设备科维修,产品原因（包括说明书等）,设备故障,null,[CLS]null[SEP]注射泵没有压力不能正常泵入药物还有药物回吸[SEP]20221027使用时发现注射泵没有压力不能正常泵入药物还有药物回吸及时报设备科维修[SEP],注射泵没有压力不能正常泵入药物还有药物回吸,20221027使用时发现注射泵没有压力不能正常泵入药物还有药物回吸及时报设备科维修,售后工程师拆机检查发现设备内部FPC线插头脱落分析可能是由于临床长期转运搬动设备振动跌宕内部FPC线振动插头松动设备在运行过程中插头脱落导致报警提示
138620409202200328,其他,[CLS]无[SEP]D1207_机械故障[SEP]在使用过程中操作人员发现泵夹子固定不住处于滑丝状态未能收集到有效期[SEP],无,D1207_机械故障,在使用过程中操作人员发现泵夹子固定不住处于滑丝状态未能收集到有效期,无法确定,因经常使用致使螺纹磨损导致泵夹子滑丝,无,[CLS]无[SEP]D1207_机械故障[SEP]在使用过程中操作人员发现泵夹子固定不住处于滑丝状态未能收集到有效期[SEP],D1207_机械故障,在使用过程中操作人员发现泵夹子固定不住处于滑丝状态未能收集到有效期,分析可能是由于临床长期使用频繁用力扭动紧固夹螺丝导致螺丝滑丝无法正常固定设备
140654500202201350,其他,[CLS]null[SEP]该机针筒推进器固定夹易损坏缺失导致针筒活塞柄无法固定[SEP]按照说明书正常设置使用[SEP],null,该机针筒推进器固定夹易损坏缺失导致针筒活塞柄无法固定,按照说明书正常设置使用,产品原因（包括说明书等）,经检查该机针筒活塞柄固定夹经长期反复使用会导致塑料部件破裂,null,[CLS]null[SEP]该机针筒推进器固定夹易损坏缺失导致针筒活塞柄无法固定[SEP]按照说明书正常设置使用[SEP],该机针筒推进器固定夹易损坏缺失导致针筒活塞柄无法固定,按照说明书正常设置使用,由于该设备已使用9年处于超预期使用状态长期临床使用捏合捏柄捏柄老化开裂
140654500202200591,其他,[CLS]null[SEP]固定夹断裂[SEP]正常使用[SEP],null,固定夹断裂,正常使用,产品原因（包括说明书等）,威高的注射泵偏重护士提拿不方便注射器固定夹的部分结构与前壳一体铸造且位置突出容易被碰撞撞断了就需要更换整个前壳换前壳也很麻烦原厂工程师更换前壳至少两个小时,null,[CLS]null[SEP]固定夹断裂[SEP]正常使用[SEP],固定夹断裂,正常使用,1由于该设备已使用10年处于超预期使用状态长期临床使用搬动磕碰导致压柄导向柱开裂2压柄导向柱为固定注射器器身件注射器需固定在设备外表面所以压柄导向柱会较设备本体突出3由于主要电路板及推拉盒均与前壳连接所以售后工程师更换前壳需对推拉盒等零部件进行重新安装用时较长
129440531202200250,其他,[CLS]null[SEP]D0101_故障提示D010501_准备启动失效D0507_设备无输出[SEP]2022年11月16号开机准备中发现显示屏无法亮起立即停止使用未造成不良影响上报设备科注名牌未备注使用年限及日期[SEP],null,D0101_故障提示D010501_准备启动失效D0507_设备无输出,2022年11月16号开机准备中发现显示屏无法亮起立即停止使用未造成不良影响上报设备科注名牌未备注使用年限及日期,产品原因（包括说明书等）,初步分析显示器故障,null,[CLS]null[SEP]D0101_故障提示D010501_准备启动失效D0507_设备无输出[SEP]2022年11月16号开机准备中发现显示屏无法亮起立即停止使用未造成不良影响上报设备科注名牌未备注使用年限及日期[SEP],D0101_故障提示D010501_准备启动失效D0507_设备无输出,2022年11月16号开机准备中发现显示屏无法亮起立即停止使用未造成不良影响上报设备科注名牌未备注使用年限及日期,由于该设备已使用11年处于超预期使用状态长期临床使用显示屏内部线路老化失灵无法正常显示屏幕信息
125370406202200290,其他,[CLS]无[SEP]null[SEP]2022年8月31日在对注射泵进行维护时检测发现机器推杆损坏不能正常使用立即停止使用检测维修启用备用机器未造成不良影响[SEP],无,null,2022年8月31日在对注射泵进行维护时检测发现机器推杆损坏不能正常使用立即停止使用检测维修启用备用机器未造成不良影响,无法确定,设备故障,无,[CLS]无[SEP]null[SEP]2022年8月31日在对注射泵进行维护时检测发现机器推杆损坏不能正常使用立即停止使用检测维修启用备用机器未造成不良影响[SEP],null,2022年8月31日在对注射泵进行维护时检测发现机器推杆损坏不能正常使用立即停止使用检测维修启用备用机器未造成不良影响,由于该设备已使用9年处于超预期使用状态长期临床使用丝杆套筒老化开裂无法正常使用
122340103202203457,其他,[CLS]无[SEP]输液泵无法正常使用[SEP]在给病人使用时发现无法开关泵门[SEP],无,输液泵无法正常使用,在给病人使用时发现无法开关泵门,无法确定,null,无,[CLS]无[SEP]输液泵无法正常使用[SEP]在给病人使用时发现无法开关泵门[SEP],输液泵无法正常使用,在给病人使用时发现无法开关泵门,经售后工程师检查设备门连杆处有大量药液干粉附着未及时清理无法正常开合导致设备门无法正常开关门
119310400202200263,其他,[CLS]null[SEP]使用时显示系统故障6[SEP]使用时显示系统故障6[SEP],null,使用时显示系统故障6,使用时显示系统故障6,产品原因（包括说明书等）,null,null,[CLS]null[SEP]使用时显示系统故障6[SEP]使用时显示系统故障6[SEP],使用时显示系统故障6,使用时显示系统故障6,1经售后工程师拆机检查发现内部压力传感器插头松动导致设备提示系统故障62初步分析可能是由于设备使用过程中频繁转运搬动导致设备震动跌宕导致压力传感器插头震动过程中脱落
116210200202200246,其他,[CLS]无[SEP]D010301_操作失效[SEP]2022年9月27日开机后自检正常安上注射器后设定好参数开始运行不工作报警显示离合器未关闭发现上述情况后操作人员停止使用该设备更换其他设备并立即上报医学装备部维修[SEP],无,D010301_操作失效,2022年9月27日开机后自检正常安上注射器后设定好参数开始运行不工作报警显示离合器未关闭发现上述情况后操作人员停止使用该设备更换其他设备并立即上报医学装备部维修,产品原因（包括说明书等）,机器故障,无,[CLS]无[SEP]D010301_操作失效[SEP]2022年9月27日开机后自检正常安上注射器后设定好参数开始运行不工作报警显示离合器未关闭发现上述情况后操作人员停止使用该设备更换其他设备并立即上报医学装备部维修[SEP],D010301_操作失效,2022年9月27日开机后自检正常安上注射器后设定好参数开始运行不工作报警显示离合器未关闭发现上述情况后操作人员停止使用该设备更换其他设备并立即上报医学装备部维修,1经拆机检查发现是负责传递离合检测信号的FPC线松动造成检测信号中断发生报警2FPC线松动的原因初步分析可能是由于设备频繁转运搬动内部线路震动跌宕导致FPC线松动
127420400202200523,其他,[CLS]null[SEP]注射泵报警电池电量低无法使用[SEP]注射泵报警电池电量低无法使用[SEP],null,注射泵报警电池电量低无法使用,注射泵报警电池电量低无法使用,产品原因（包括说明书等）,拆开机器检查后发现电源板引脚脱焊导致电源板无输出机器用的是蓄电池待电池电量用完后机器报警电量过低,null,[CLS]null[SEP]注射泵报警电池电量低无法使用[SEP]注射泵报警电池电量低无法使用[SEP],注射泵报警电池电量低无法使用,注射泵报警电池电量低无法使用,由于该设备已使用9年处于超预期使用长期临床使用导致电源板引脚脱焊无法正常对设备进行供电
116211206202200076,其他,[CLS]速度有影响[SEP]注射泵速度无法调节[SEP]患者2型糖尿病酮症酸中毒遵医嘱给予胰岛素静脉泵入注射泵调节为2毫升每小时启动后30分钟机器报警屏幕显示1毫升每小时重启后仍出现上述情况更换注射泵后正常[SEP],速度有影响,注射泵速度无法调节,患者2型糖尿病酮症酸中毒遵医嘱给予胰岛素静脉泵入注射泵调节为2毫升每小时启动后30分钟机器报警屏幕显示1毫升每小时重启后仍出现上述情况更换注射泵后正常,无法确定,机器故障,速度有影响,[CLS]速度有影响[SEP]注射泵速度无法调节[SEP]患者2型糖尿病酮症酸中毒遵医嘱给予胰岛素静脉泵入注射泵调节为2毫升每小时启动后30分钟机器报警屏幕显示1毫升每小时重启后仍出现上述情况更换注射泵后正常[SEP],注射泵速度无法调节,患者2型糖尿病酮症酸中毒遵医嘱给予胰岛素静脉泵入注射泵调节为2毫升每小时启动后30分钟机器报警屏幕显示1毫升每小时重启后仍出现上述情况更换注射泵后正常,1由于使用前未进行累积量清除当累积量与预置量一致时设备报警输液完成设备以1mlh的KVO模式运行为正常现象2KVO模式为设备保证输液完成后静脉通常启用的保护模式
140654500202201396,其他,[CLS]null[SEP]注射器推头夹具断裂[SEP]给病人就行推注[SEP],null,注射器推头夹具断裂,给病人就行推注,产品原因（包括说明书等）,注射器夹具塑料材质断裂,null,[CLS]null[SEP]注射器推头夹具断裂[SEP]给病人就行推注[SEP],注射器推头夹具断裂,给病人就行推注,由于该设备已使用6年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
120320310202200124,其他,[CLS]null[SEP]上联无法正常打药[SEP]上联无法正常打药[SEP],null,上联无法正常打药,上联无法正常打药,产品原因（包括说明书等）,null,null,[CLS]null[SEP]上联无法正常打药[SEP]上联无法正常打药[SEP],上联无法正常打药,上联无法正常打药,由于该设备已使用9年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄材质老化开裂
120320310202200143,其他,[CLS]null[SEP]长拉杆断裂[SEP]长拉杆断裂[SEP],null,长拉杆断裂,长拉杆断裂,产品原因（包括说明书等）,长拉杆断裂,null,[CLS]null[SEP]长拉杆断裂[SEP]长拉杆断裂[SEP],长拉杆断裂,长拉杆断裂,由于该设备已使用9年处于超预期使用状态临床使用过程中药液洒落在丝杆套筒外壁未及时清理长期附着导致丝杆套筒材料腐蚀老化开裂
116210200202200358,其他,[CLS]无[SEP]D1305_异常声响[SEP]2022年9月29日护士按说明书使用注射泵使用过程中机器报警异响报警设备不工作停用更换其他设备报工程师维修经查为内置电池损坏且原厂无配件供应设备报废[SEP],无,D1305_异常声响,2022年9月29日护士按说明书使用注射泵使用过程中机器报警异响报警设备不工作停用更换其他设备报工程师维修经查为内置电池损坏且原厂无配件供应设备报废,产品原因（包括说明书等）,内置电池损坏,无,[CLS]无[SEP]D1305_异常声响[SEP]2022年9月29日护士按说明书使用注射泵使用过程中机器报警异响报警设备不工作停用更换其他设备报工程师维修经查为内置电池损坏且原厂无配件供应设备报废[SEP],D1305_异常声响,2022年9月29日护士按说明书使用注射泵使用过程中机器报警异响报警设备不工作停用更换其他设备报工程师维修经查为内置电池损坏且原厂无配件供应设备报废,由于该设备已使用9年处于超预期使用状态长期临床使用设备内电池老化无法正常储存电量所以在电池供电模式下报警电池电量耗尽
113130658202201211,严重伤害,[CLS]病人出现不适症状[SEP]速率过快[SEP]患者24床于海珠女39岁于100给予5葡萄糖500ml硫酸镁10g使用输液泵以70ml小时的速度给予静脉输注开始属室护士调试好速度后并观察23分钟输液泵输注速度正常在2010患者主诉心慌发憋护士发现墨菲式滴管速度较快立即给予调节输液泵速度降至60ml小时发现墨菲式滴管内液体直线速度立即给予停止更换输液泵密切观察患者额病情变化患者症状逐渐好转[SEP],病人出现不适症状,速率过快,患者24床于海珠女39岁于100给予5葡萄糖500ml硫酸镁10g使用输液泵以70ml小时的速度给予静脉输注开始属室护士调试好速度后并观察23分钟输液泵输注速度正常在2010患者主诉心慌发憋护士发现墨菲式滴管速度较快立即给予调节输液泵速度降至60ml小时发现墨菲式滴管内液体直线速度立即给予停止更换输液泵密切观察患者额病情变化患者症状逐渐好转,产品原因（包括说明书等）,质量问题,病人出现不适症状,[CLS]病人出现不适症状[SEP]速率过快[SEP]患者24床于海珠女39岁于100给予5葡萄糖500ml硫酸镁10g使用输液泵以70ml小时的速度给予静脉输注开始属室护士调试好速度后并观察23分钟输液泵输注速度正常在2010患者主诉心慌发憋护士发现墨菲式滴管速度较快立即给予调节输液泵速度降至60ml小时发现墨菲式滴管内液体直线速度立即给予停止更换输液泵密切观察患者额病情变化患者症状逐渐好转[SEP],速率过快,患者24床于海珠女39岁于100给予5葡萄糖500ml硫酸镁10g使用输液泵以70ml小时的速度给予静脉输注开始属室护士调试好速度后并观察23分钟输液泵输注速度正常在2010患者主诉心慌发憋护士发现墨菲式滴管速度较快立即给予调节输液泵速度降至60ml小时发现墨菲式滴管内液体直线速度立即给予停止更换输液泵密切观察患者额病情变化患者症状逐渐好转,院方上报的是严重伤害根据严重伤害的定义我公司认为应为其他初步分析流速不准的原因是操作人员在夹管时未完全将输液器管径夹入止液夹内液体正常流速一段时间后输液器管弹出止液夹液体不受止液夹控制由于重力自由下落导致实际流速大于设定流速
113130143202200531,其他,[CLS]给病人注射药物时无法使用延长患者等待时间[SEP]注射泵拉杆不能移动[SEP]当天1521分因需给病人完成取除下腔静脉滤器手术过程中需要注射药物辅助病人稳定情绪准备工作完成使用注射泵注射药物时发现拉杆无法移动重启设备故障也无法解决紧急更换其他备用设备完成治疗并上报设备处维修[SEP],给病人注射药物时无法使用延长患者等待时间,注射泵拉杆不能移动,当天1521分因需给病人完成取除下腔静脉滤器手术过程中需要注射药物辅助病人稳定情绪准备工作完成使用注射泵注射药物时发现拉杆无法移动重启设备故障也无法解决紧急更换其他备用设备完成治疗并上报设备处维修,产品原因（包括说明书等）,拉杆器械故障,给病人注射药物时无法使用延长患者等待时间,[CLS]给病人注射药物时无法使用延长患者等待时间[SEP]注射泵拉杆不能移动[SEP]当天1521分因需给病人完成取除下腔静脉滤器手术过程中需要注射药物辅助病人稳定情绪准备工作完成使用注射泵注射药物时发现拉杆无法移动重启设备故障也无法解决紧急更换其他备用设备完成治疗并上报设备处维修[SEP],注射泵拉杆不能移动,当天1521分因需给病人完成取除下腔静脉滤器手术过程中需要注射药物辅助病人稳定情绪准备工作完成使用注射泵注射药物时发现拉杆无法移动重启设备故障也无法解决紧急更换其他备用设备完成治疗并上报设备处维修,由于该设备已使用6年处于超预期使用状态临床使用时不慎药液洒落附着在丝杆套筒外壁未及时清理导致材质长期腐蚀老化开裂
125371707202200973,其他,[CLS]无[SEP]开机报警无法正常注射[SEP]2022年9月17日接科室报修一台微量注射泵工程师赶到科室发现推进夹损坏无法正常夹住注射器更滑推进夹后可以正常使用[SEP],无,开机报警无法正常注射,2022年9月17日接科室报修一台微量注射泵工程师赶到科室发现推进夹损坏无法正常夹住注射器更滑推进夹后可以正常使用,产品原因（包括说明书等）,推进夹损坏,无,[CLS]无[SEP]开机报警无法正常注射[SEP]2022年9月17日接科室报修一台微量注射泵工程师赶到科室发现推进夹损坏无法正常夹住注射器更滑推进夹后可以正常使用[SEP],开机报警无法正常注射,2022年9月17日接科室报修一台微量注射泵工程师赶到科室发现推进夹损坏无法正常夹住注射器更滑推进夹后可以正常使用,由于该设备已使用超过5年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂无法正常固定注射器
125370701202200459,其他,[CLS]无[SEP]注射泵显示屏出现系统错误4电压低未接交流电提醒[SEP]患者于20221008到我院急诊科就诊于当天下午1700给予应用微量注射泵控制生长抑素泵速时注射泵显示屏出现系统错误4电压低未接交流电提醒立即停用该设备并予以更换其他注射泵未对患者造成影响已向患者及家属做好解释工作取得患者理解后联系器械科工程师到场查看初步判断故障原因为注射泵系统自身故障线路连接的问题拆开机器将排线重新接插后警告消除现工程师正在进行维修后的测试还未恢复使用[SEP],无,注射泵显示屏出现系统错误4电压低未接交流电提醒,患者于20221008到我院急诊科就诊于当天下午1700给予应用微量注射泵控制生长抑素泵速时注射泵显示屏出现系统错误4电压低未接交流电提醒立即停用该设备并予以更换其他注射泵未对患者造成影响已向患者及家属做好解释工作取得患者理解后联系器械科工程师到场查看初步判断故障原因为注射泵系统自身故障线路连接的问题拆开机器将排线重新接插后警告消除现工程师正在进行维修后的测试还未恢复使用,产品原因（包括说明书等）,初步判断故障原因为注射泵系统自身故障线路连接的问题,无,[CLS]无[SEP]注射泵显示屏出现系统错误4电压低未接交流电提醒[SEP]患者于20221008到我院急诊科就诊于当天下午1700给予应用微量注射泵控制生长抑素泵速时注射泵显示屏出现系统错误4电压低未接交流电提醒立即停用该设备并予以更换其他注射泵未对患者造成影响已向患者及家属做好解释工作取得患者理解后联系器械科工程师到场查看初步判断故障原因为注射泵系统自身故障线路连接的问题拆开机器将排线重新接插后警告消除现工程师正在进行维修后的测试还未恢复使用[SEP],注射泵显示屏出现系统错误4电压低未接交流电提醒,患者于20221008到我院急诊科就诊于当天下午1700给予应用微量注射泵控制生长抑素泵速时注射泵显示屏出现系统错误4电压低未接交流电提醒立即停用该设备并予以更换其他注射泵未对患者造成影响已向患者及家属做好解释工作取得患者理解后联系器械科工程师到场查看初步判断故障原因为注射泵系统自身故障线路连接的问题拆开机器将排线重新接插后警告消除现工程师正在进行维修后的测试还未恢复使用,1未接交流电为电池模式开机下正常提示2由于医院上次电池模式使用后未进行充电电池电量低本次电池模式下开机提示电压低为正常提示3售后工程师拆机检查发现内部主从道连接线插头松动造成连接线松动的原因分析可能是由于长期进行转运搬动设备震动跌宕导致内部线路插头脱落
120320310202200126,其他,[CLS]无[SEP]长杆断裂[SEP]工作人员使用过程中发现长杆无法固定注射器[SEP],无,长杆断裂,工作人员使用过程中发现长杆无法固定注射器,产品原因（包括说明书等）,塑料长杆已经断裂,无,[CLS]无[SEP]长杆断裂[SEP]工作人员使用过程中发现长杆无法固定注射器[SEP],长杆断裂,工作人员使用过程中发现长杆无法固定注射器,由于该设备已使用9年处于超预期使用状态长期使用临床药液洒落丝杆套筒外壁未及时清理长期附着腐蚀丝杆套筒导致丝杆套筒开裂无法正常使用
125370604202200247,其他,[CLS]无[SEP]注射器固定夹损坏[SEP]2022106科室在使用该设备夹注射器时发现夹子根部断裂无法夹住注射器更换设备后保修设备科工程师到场后发现注射器根部断裂更换夹子后恢复正常使用未产生伤害[SEP],无,注射器固定夹损坏,2022106科室在使用该设备夹注射器时发现夹子根部断裂无法夹住注射器更换设备后保修设备科工程师到场后发现注射器根部断裂更换夹子后恢复正常使用未产生伤害,无法确定,夹子根部断裂,无,[CLS]无[SEP]注射器固定夹损坏[SEP]2022106科室在使用该设备夹注射器时发现夹子根部断裂无法夹住注射器更换设备后保修设备科工程师到场后发现注射器根部断裂更换夹子后恢复正常使用未产生伤害[SEP],注射器固定夹损坏,2022106科室在使用该设备夹注射器时发现夹子根部断裂无法夹住注射器更换设备后保修设备科工程师到场后发现注射器根部断裂更换夹子后恢复正常使用未产生伤害,经过疲劳测试我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象然后我们在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象
125370712202200533,其他,[CLS]无[SEP]D1305_异常声响[SEP]当天科室开机使用操作人员发现设备喇叭异响影响使用随联系维修人员[SEP],无,D1305_异常声响,当天科室开机使用操作人员发现设备喇叭异响影响使用随联系维修人员,产品原因（包括说明书等）,电位执行器故障,无,[CLS]无[SEP]D1305_异常声响[SEP]当天科室开机使用操作人员发现设备喇叭异响影响使用随联系维修人员[SEP],D1305_异常声响,当天科室开机使用操作人员发现设备喇叭异响影响使用随联系维修人员,1经拆机检查发现造成报警声音异常的原因是喇叭异常2分析由于该设备已使用6年处于超预期使用状态长期频繁使用造成喇叭老化无法正常发出报警声音
125371703202200247,严重伤害,[CLS]易造成过量给药或过少给药的严重伤害风险[SEP]注射量不准[SEP]精准注射有时数值不准确重新校准后正常[SEP],易造成过量给药或过少给药的严重伤害风险,注射量不准,精准注射有时数值不准确重新校准后正常,产品原因（包括说明书等）,有时数值不准确,易造成过量给药或过少给药的严重伤害风险,[CLS]易造成过量给药或过少给药的严重伤害风险[SEP]注射量不准[SEP]精准注射有时数值不准确重新校准后正常[SEP],注射量不准,精准注射有时数值不准确重新校准后正常,由于医院长期未进行注射器校准导致设备内存储的注射器信息与实际注射器信息不一致造成流速超过误差允许的流速范围经过分析该不良事件不属于严重伤害应为其它
115152708202200022,其他,[CLS]由于及时发现未造成伤害[SEP]系统故障1[SEP]25日下午医护人员在患者进行注射泵输注一段时间后发现注射泵报系统故障一上报医学工程部十分钟后医工赶到现场检查参数设置管路情况均正常后参考说明书发现系偶发性系统故障只需重启注射泵后遵照说明书重启机器开机后系统自检也未发现问题此时可以正常使用之后病人继续使用但在使用一段时间后陆续又出现相同报警后联系厂家工程师依然建议重启解决多次尝试注射泵依然不定时出现相同报警后返厂检测维修[SEP],由于及时发现未造成伤害,系统故障1,25日下午医护人员在患者进行注射泵输注一段时间后发现注射泵报系统故障一上报医学工程部十分钟后医工赶到现场检查参数设置管路情况均正常后参考说明书发现系偶发性系统故障只需重启注射泵后遵照说明书重启机器开机后系统自检也未发现问题此时可以正常使用之后病人继续使用但在使用一段时间后陆续又出现相同报警后联系厂家工程师依然建议重启解决多次尝试注射泵依然不定时出现相同报警后返厂检测维修,产品原因（包括说明书等）,说明书提示系统故障1234为偶发性系统故障重新开机即可,由于及时发现未造成伤害,[CLS]由于及时发现未造成伤害[SEP]系统故障1[SEP]25日下午医护人员在患者进行注射泵输注一段时间后发现注射泵报系统故障一上报医学工程部十分钟后医工赶到现场检查参数设置管路情况均正常后参考说明书发现系偶发性系统故障只需重启注射泵后遵照说明书重启机器开机后系统自检也未发现问题此时可以正常使用之后病人继续使用但在使用一段时间后陆续又出现相同报警后联系厂家工程师依然建议重启解决多次尝试注射泵依然不定时出现相同报警后返厂检测维修[SEP],系统故障1,25日下午医护人员在患者进行注射泵输注一段时间后发现注射泵报系统故障一上报医学工程部十分钟后医工赶到现场检查参数设置管路情况均正常后参考说明书发现系偶发性系统故障只需重启注射泵后遵照说明书重启机器开机后系统自检也未发现问题此时可以正常使用之后病人继续使用但在使用一段时间后陆续又出现相同报警后联系厂家工程师依然建议重启解决多次尝试注射泵依然不定时出现相同报警后返厂检测维修,经售后工程师拆机检查故障原因为电机与电机驱动板连接线电机驱动板端松动接触不良造成偶发报警线束松动的原因分析可能是临床转运过程中设备震动跌宕导致线束松动
125371703202200239,其他,[CLS]无[SEP]设备开机后一直报警消毒液渗入主板内按键出现短路[SEP]设备开机后一直报警消毒液渗入主板内按键出现短路对设备进行拆卸主板清理按键进行重新焊接设备恢复正常使用[SEP],无,设备开机后一直报警消毒液渗入主板内按键出现短路,设备开机后一直报警消毒液渗入主板内按键出现短路对设备进行拆卸主板清理按键进行重新焊接设备恢复正常使用,产品原因（包括说明书等）,设备开机后一直报警消毒液渗入主板内按键出现短路,无,[CLS]无[SEP]设备开机后一直报警消毒液渗入主板内按键出现短路[SEP]设备开机后一直报警消毒液渗入主板内按键出现短路对设备进行拆卸主板清理按键进行重新焊接设备恢复正常使用[SEP],设备开机后一直报警消毒液渗入主板内按键出现短路,设备开机后一直报警消毒液渗入主板内按键出现短路对设备进行拆卸主板清理按键进行重新焊接设备恢复正常使用,由于操作人员将消毒液洒落在设备表面渗入主控板内按键处电路短路按键无法正常使用
125371410202200192,其他,[CLS]无[SEP]不运转[SEP]2022年5月20日内科ICU送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备不运转随即送修未对病人造成不良影响[SEP],无,不运转,2022年5月20日内科ICU送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备不运转随即送修未对病人造成不良影响,无法确定,前壳拉杆轴断裂,无,[CLS]无[SEP]不运转[SEP]2022年5月20日内科ICU送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备不运转随即送修未对病人造成不良影响[SEP],不运转,2022年5月20日内科ICU送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备不运转随即送修未对病人造成不良影响,由于该设备已使用11年处于超预期使用状态长期使用以及药液洒落未及时擦拭导致前壳压柄导向柱老化开裂无法正常抽拉压柄
125371703202200260,其他,[CLS]无[SEP]无报警声[SEP]声音听不到报警无声音[SEP],无,无报警声,声音听不到报警无声音,产品原因（包括说明书等）,喇叭坏,无,[CLS]无[SEP]无报警声[SEP]声音听不到报警无声音[SEP],无报警声,声音听不到报警无声音,由于该设备已使用6年处于超预期使用状态长期临床使用喇叭老化无法发生声音
124360412202200783,其他,[CLS]暂无[SEP]前壳推柄断裂[SEP]于20211020日科室在使用注射泵前发现注射泵故障前壳推柄断裂联系工程进行维修工程师更换前壳组件推柄转轴泵体组件后设备运行正常[SEP],暂无,前壳推柄断裂,于20211020日科室在使用注射泵前发现注射泵故障前壳推柄断裂联系工程进行维修工程师更换前壳组件推柄转轴泵体组件后设备运行正常,产品原因（包括说明书等）,设备老旧,暂无,[CLS]暂无[SEP]前壳推柄断裂[SEP]于20211020日科室在使用注射泵前发现注射泵故障前壳推柄断裂联系工程进行维修工程师更换前壳组件推柄转轴泵体组件后设备运行正常[SEP],前壳推柄断裂,于20211020日科室在使用注射泵前发现注射泵故障前壳推柄断裂联系工程进行维修工程师更换前壳组件推柄转轴泵体组件后设备运行正常,由于该设备已使用10年处于超预期使用状态长期临床使用偶发药液洒落在压柄表面导致压柄材质腐蚀老化开裂
125371817202200217,其他,[CLS]null[SEP]系统时间与北京时间不相符[SEP]2022年8月4日上午800神经内四科护士在进行设备维护保养时发现注射泵系统时间与北京时间不相符进行系统时间调节时发现无法调节存储立即停止使用并报设备科维修[SEP],null,系统时间与北京时间不相符,2022年8月4日上午800神经内四科护士在进行设备维护保养时发现注射泵系统时间与北京时间不相符进行系统时间调节时发现无法调节存储立即停止使用并报设备科维修,产品原因（包括说明书等）,系统时间与北京时间不相符,null,[CLS]null[SEP]系统时间与北京时间不相符[SEP]2022年8月4日上午800神经内四科护士在进行设备维护保养时发现注射泵系统时间与北京时间不相符进行系统时间调节时发现无法调节存储立即停止使用并报设备科维修[SEP],系统时间与北京时间不相符,2022年8月4日上午800神经内四科护士在进行设备维护保养时发现注射泵系统时间与北京时间不相符进行系统时间调节时发现无法调节存储立即停止使用并报设备科维修,设备时间由主板上的纽扣电池控制由于纽扣电池电量用完导致设备时间自动恢复成出厂设置时间且无法保存更新
125371703202200229,其他,[CLS]无[SEP]注射器夹持开关坏[SEP]在使用过程中发现注射器夹持开关坏[SEP],无,注射器夹持开关坏,在使用过程中发现注射器夹持开关坏,产品原因（包括说明书等）,在使用过程中发现注射器夹持开关坏,无,[CLS]无[SEP]注射器夹持开关坏[SEP]在使用过程中发现注射器夹持开关坏[SEP],注射器夹持开关坏,在使用过程中发现注射器夹持开关坏,1经过疲劳测试我们发现使用ABSPC内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象2将注塑材料改用尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析是ABSPC内嵌金属预埋件材质强度不够造成捏柄开裂
138620409202200223,严重伤害,[CLS]未能准确提高病人血压[SEP]注射泵推注计量与设定量不符[SEP]患者因记性心梗死来我院心内科住院治疗秘银血压低给予多巴胺药物推进注射升压治疗注射一段时间护士发现病人血压仍偏低检查注射情况发现实际输注量与设定输注量不符立即更换注射泵进行推注[SEP],未能准确提高病人血压,注射泵推注计量与设定量不符,患者因记性心梗死来我院心内科住院治疗秘银血压低给予多巴胺药物推进注射升压治疗注射一段时间护士发现病人血压仍偏低检查注射情况发现实际输注量与设定输注量不符立即更换注射泵进行推注,产品原因（包括说明书等）,产品推注药液计量不准确,未能准确提高病人血压,[CLS]未能准确提高病人血压[SEP]注射泵推注计量与设定量不符[SEP]患者因记性心梗死来我院心内科住院治疗秘银血压低给予多巴胺药物推进注射升压治疗注射一段时间护士发现病人血压仍偏低检查注射情况发现实际输注量与设定输注量不符立即更换注射泵进行推注[SEP],注射泵推注计量与设定量不符,患者因记性心梗死来我院心内科住院治疗秘银血压低给予多巴胺药物推进注射升压治疗注射一段时间护士发现病人血压仍偏低检查注射情况发现实际输注量与设定输注量不符立即更换注射泵进行推注,由于该设备长期未进行注射器校准导致设备内存储的注射器信息与实际上泵的注射器信息不符使得输注时设定流速与实际流速不一致经过分析该不良事件不属于严重伤害应为其它
116210900202200050,其他,[CLS]无报警因音不充电[SEP]null[SEP]在使用过程中无报警因音不充电[SEP],无报警因音不充电,null,在使用过程中无报警因音不充电,"无法确定,产品原因（包括说明书等）",null,无报警因音不充电,[CLS]无报警因音不充电[SEP]null[SEP]在使用过程中无报警因音不充电[SEP],null,在使用过程中无报警因音不充电,1经售后工程师拆机检查发现喇叭线束插头脱落造成报警无提示音造成喇叭插头脱落分析可能是长期使用在搬动和转运过程中设备震动跌倒内部线束松动插头脱落造成无法正常发出提示音2电池的使用寿命为3年随着使用年限的增加电池性能会衰减该产品已使用四年临床频繁充放电导致电池蓄电能力降低充电速度慢
116210900202200067,其他,[CLS]null[SEP]工作中显示异常2[SEP]工作中显示异常2[SEP],null,工作中显示异常2,工作中显示异常2,"无法确定,产品原因（包括说明书等）",null,null,[CLS]null[SEP]工作中显示异常2[SEP]工作中显示异常2[SEP],工作中显示异常2,工作中显示异常2,1经拆机检查发现设备运行模块有关长电位器行程传感器插头松动导致2由于设备在医院使用9年以上可能是设备转运过程中受到外力碰撞导致插头松动
125371101202200176,其他,[CLS]无[SEP]注射泵卡死无法正常注射[SEP]2022年7月20日患者刘培学因脑挫伤入院治疗在使用注射泵时发生堵塞注射泵不正常推药护士发现后立即更换注射泵未对患者造成不良影响[SEP],无,注射泵卡死无法正常注射,2022年7月20日患者刘培学因脑挫伤入院治疗在使用注射泵时发生堵塞注射泵不正常推药护士发现后立即更换注射泵未对患者造成不良影响,产品原因（包括说明书等）,内部螺杆卡死,无,[CLS]无[SEP]注射泵卡死无法正常注射[SEP]2022年7月20日患者刘培学因脑挫伤入院治疗在使用注射泵时发生堵塞注射泵不正常推药护士发现后立即更换注射泵未对患者造成不良影响[SEP],注射泵卡死无法正常注射,2022年7月20日患者刘培学因脑挫伤入院治疗在使用注射泵时发生堵塞注射泵不正常推药护士发现后立即更换注射泵未对患者造成不良影响,经售后工程师现场查看内部螺杆无卡死现象丝杆套筒外壁附着大量药液干粉导致在注射过程中与前壳内O型密封圈摩擦不顺滑对压力传感器产生的压强值超过中级阻塞阈值报阻塞报警停止注射工作
137610400202200345,其他,[CLS]无[SEP]流速过快[SEP]2022年8月23日上午10时护士给患者使用注射泵时一段时间后护士发现药剂注射过快停止使用及时更换[SEP],无,流速过快,2022年8月23日上午10时护士给患者使用注射泵时一段时间后护士发现药剂注射过快停止使用及时更换,无法确定,电机控制系统不稳定,无,[CLS]无[SEP]流速过快[SEP]2022年8月23日上午10时护士给患者使用注射泵时一段时间后护士发现药剂注射过快停止使用及时更换[SEP],流速过快,2022年8月23日上午10时护士给患者使用注射泵时一段时间后护士发现药剂注射过快停止使用及时更换,1售后工程师用医院使用注射器进行校准后模拟临床操作进行测试5次流速均在误差允许范围内2分析流速不准的原因为医院长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速大于设定流速
125371806202200326,其他,[CLS]null[SEP]报警离合未必[SEP]注射泵开机后报错离合未必无法使用[SEP],null,报警离合未必,注射泵开机后报错离合未必无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]报警离合未必[SEP]注射泵开机后报错离合未必无法使用[SEP],报警离合未必,注射泵开机后报错离合未必无法使用,1经售后工城市拆机检查发现内部离合信号传递线束FPC线破损导致离合信号传递受阻引发报警2由于该设备已使用5年处于超预期使用状态长期临床使用导致FPC线老化破损无法正常进行信号传递
125371410202200172,其他,[CLS]无[SEP]前壳断裂[SEP]2022年7月5日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响[SEP],无,前壳断裂,2022年7月5日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响,无法确定,检修发现前壳拉杆处断裂,无,[CLS]无[SEP]前壳断裂[SEP]2022年7月5日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响[SEP],前壳断裂,2022年7月5日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响,由于该设备已使用11年处于超预期使用状态长期临床使用药液洒落腐蚀压柄导向套导致老化开裂
125371806202200327,其他,[CLS]null[SEP]报警离合未必[SEP]设备使用时报警离合未必[SEP],null,报警离合未必,设备使用时报警离合未必,产品原因（包括说明书等）,null,null,[CLS]null[SEP]报警离合未必[SEP]设备使用时报警离合未必[SEP],报警离合未必,设备使用时报警离合未必,1经售后工城市拆机检查发现内部离合信号传递线束FPC线插头松动导致离合信号传递受阻引发报警2初步分析可能是由于长期临床使用和转运过程中频繁搬动设备跌宕震动导致内部线路插头松动
122340103202201716,其他,[CLS]null[SEP]设备电源线断裂[SEP]设备电源线断裂[SEP],null,设备电源线断裂,设备电源线断裂,无法确定,null,null,[CLS]null[SEP]设备电源线断裂[SEP]设备电源线断裂[SEP],设备电源线断裂,设备电源线断裂,分析可能是长期临床使用电源线频繁弯折拉扯且该位置为电源线插入设备端口操作人员施力点插入端口时会对该位置进行按压摩擦导致外表皮破损
124361001202200068,其他,[CLS]无[SEP]药物泵入过程中出现不明原因报警[SEP]患者于心力衰竭于2022年8月8日入院治疗8月9日900使用注射泵治疗时注射泵出现反复不明原因报警于是立即更换其他注射泵并上报设备科[SEP],无,药物泵入过程中出现不明原因报警,患者于心力衰竭于2022年8月8日入院治疗8月9日900使用注射泵治疗时注射泵出现反复不明原因报警于是立即更换其他注射泵并上报设备科,"无法确定,产品原因（包括说明书等）",仪器故障,无,[CLS]无[SEP]药物泵入过程中出现不明原因报警[SEP]患者于心力衰竭于2022年8月8日入院治疗8月9日900使用注射泵治疗时注射泵出现反复不明原因报警于是立即更换其他注射泵并上报设备科[SEP],药物泵入过程中出现不明原因报警,患者于心力衰竭于2022年8月8日入院治疗8月9日900使用注射泵治疗时注射泵出现反复不明原因报警于是立即更换其他注射泵并上报设备科,1经过检测注射泵泵体压力值异常导致报警2压力值异常是由于该设备已使用7年处于超预期使用状态长期临床使用导致压力传感器老化检测压力值不准
120321432202200312,其他,[CLS]无[SEP]输液泵开机报警[SEP]输液泵开机时出现报警异常[SEP],无,输液泵开机报警,输液泵开机时出现报警异常,无法确定,输液泵长期使用配件老化,无,[CLS]无[SEP]输液泵开机报警[SEP]输液泵开机时出现报警异常[SEP],输液泵开机报警,输液泵开机时出现报警异常,1经过拆机检查发现压力传感器出现故障造成误报警2由于此台注射泵已在医院使用超过10年处于超预期使用状态压力传感器因老化而发生故障
125371410202200173,其他,[CLS]无[SEP]机身前壳断裂[SEP]2022年8月10日内十送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响[SEP],无,机身前壳断裂,2022年8月10日内十送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响,无法确定,拆修后发现该设备前壳拉杆处有断裂且已多次粘接重新粘接已无法达到使用强度要求,无,[CLS]无[SEP]机身前壳断裂[SEP]2022年8月10日内十送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响[SEP],机身前壳断裂,2022年8月10日内十送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法正常启动随即送修未对病人造成不良影响,由于该设备已使用9年处于超预期使用状态长期临床使用药液洒落腐蚀压柄导向套导致老化开裂
115152707202200088,其他,[CLS]null[SEP]上通道报警无声音[SEP]为患者药物注射注射完毕无报警音[SEP],null,上通道报警无声音,为患者药物注射注射完毕无报警音,产品原因（包括说明书等）,设备扬声器故障,null,[CLS]null[SEP]上通道报警无声音[SEP]为患者药物注射注射完毕无报警音[SEP],上通道报警无声音,为患者药物注射注射完毕无报警音,售后工程师拆机检查喇叭插头松动造成插头松动的原因分析可能是临床使用过程中频繁搬动转运设备跌宕震动内部喇叭插头松动导致无报警提示音
125371806202200342,其他,[CLS]null[SEP]开机后屏幕花屏[SEP]设备开机后发现屏幕花屏无法使用[SEP],null,开机后屏幕花屏,设备开机后发现屏幕花屏无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]开机后屏幕花屏[SEP]设备开机后发现屏幕花屏无法使用[SEP],开机后屏幕花屏,设备开机后发现屏幕花屏无法使用,1拆机检查发现连接屏幕的排线出现部分断裂导致电路不通畅屏幕不能正常显示2由于该设备已使用6年处于超预期使用状态排线超出设计使用寿命老化损坏
116210900202200054,其他,[CLS]null[SEP]夹子损坏[SEP]使用过程中注射器无法固定[SEP],null,夹子损坏,使用过程中注射器无法固定,"无法确定,产品原因（包括说明书等）",null,null,[CLS]null[SEP]夹子损坏[SEP]使用过程中注射器无法固定[SEP],夹子损坏,使用过程中注射器无法固定,由于该设备已使用6年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂无法正常使用
116210900202200052,其他,[CLS]null[SEP]夹子损坏[SEP]使用过程中无法固定注射器[SEP],null,夹子损坏,使用过程中无法固定注射器,"无法确定,产品原因（包括说明书等）",null,null,[CLS]null[SEP]夹子损坏[SEP]使用过程中无法固定注射器[SEP],夹子损坏,使用过程中无法固定注射器,由于该设备已使用6年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂无法正常使用
116210900202200053,其他,[CLS]null[SEP]夹子损坏[SEP]使用过程中注射器无法固定[SEP],null,夹子损坏,使用过程中注射器无法固定,"无法确定,产品原因（包括说明书等）",null,null,[CLS]null[SEP]夹子损坏[SEP]使用过程中注射器无法固定[SEP],夹子损坏,使用过程中注射器无法固定,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
140654500202201071,其他,[CLS]null[SEP]报错注射器识别错误2[SEP]病房病人进行输液注射器推头识别器有逻辑错误[SEP],null,报错注射器识别错误2,病房病人进行输液注射器推头识别器有逻辑错误,产品原因（包括说明书等）,经检查注射器推头识别器有逻辑错误安装注射器时设备回报错不安装注射器反而可正常使用识别逻辑颠倒错误了,null,[CLS]null[SEP]报错注射器识别错误2[SEP]病房病人进行输液注射器推头识别器有逻辑错误[SEP],报错注射器识别错误2,病房病人进行输液注射器推头识别器有逻辑错误,1经拆机检查发现故障发生的原因是传递该信号的FPC连接线磨损造成检测信号中断从而引发报警2由于该设备已使用5年处于超预期使用状态长期临床搬动和转运过程中设备颠簸震荡导致FPC线与内部线路摩擦破损
128430600202200043,严重伤害,[CLS]可能导致机体永久性损伤[SEP]注射泵给药速度错误设置为3mlh实际输入速度为50mlh[SEP]注射泵给药速度错误设置为3mlh实际输入速度为50mlh停止使用报维修中心检修[SEP],可能导致机体永久性损伤,注射泵给药速度错误设置为3mlh实际输入速度为50mlh,注射泵给药速度错误设置为3mlh实际输入速度为50mlh停止使用报维修中心检修,无法确定,null,可能导致机体永久性损伤,[CLS]可能导致机体永久性损伤[SEP]注射泵给药速度错误设置为3mlh实际输入速度为50mlh[SEP]注射泵给药速度错误设置为3mlh实际输入速度为50mlh停止使用报维修中心检修[SEP],注射泵给药速度错误设置为3mlh实际输入速度为50mlh,注射泵给药速度错误设置为3mlh实际输入速度为50mlh停止使用报维修中心检修,设备返厂后售后工程师用医院使用注射器平安对设备重新校准后进行5次流速为3mlh的测试精度全都在误差允许范围内确认故障原因是临床长期未进行注射器校准设备内存储的参数与实际注射器参数不符导致实际流速与设定流速不一致经过分析该不良事件不属于严重伤害应为其它
125370112202200278,其他,[CLS]无[SEP]注射泵返回键反应慢[SEP]2022年7月6日患者因塌方掩埋昏迷入院抢救治疗2022年7月21日1421患者脉搏血氧饱和度在96左右泵入多巴胺升压治疗注射泵使用过程中发现注射泵返回键反应慢立即更换注射泵为患者泵入药物未对患者治疗过程造成影响[SEP],无,注射泵返回键反应慢,2022年7月6日患者因塌方掩埋昏迷入院抢救治疗2022年7月21日1421患者脉搏血氧饱和度在96左右泵入多巴胺升压治疗注射泵使用过程中发现注射泵返回键反应慢立即更换注射泵为患者泵入药物未对患者治疗过程造成影响,产品原因（包括说明书等）,2022年7月21日使用注射泵为患者注射药物发现注射泵返回键反应慢,无,[CLS]无[SEP]注射泵返回键反应慢[SEP]2022年7月6日患者因塌方掩埋昏迷入院抢救治疗2022年7月21日1421患者脉搏血氧饱和度在96左右泵入多巴胺升压治疗注射泵使用过程中发现注射泵返回键反应慢立即更换注射泵为患者泵入药物未对患者治疗过程造成影响[SEP],注射泵返回键反应慢,2022年7月6日患者因塌方掩埋昏迷入院抢救治疗2022年7月21日1421患者脉搏血氧饱和度在96左右泵入多巴胺升压治疗注射泵使用过程中发现注射泵返回键反应慢立即更换注射泵为患者泵入药物未对患者治疗过程造成影响,拆机检查按键与主控板间隙附着药液干粉影响按键与主控板接触导致按键不灵敏由于该设备已使用10年处于超预期使用状态长期临床使用有药液进入按键与主控板间隙未清理导致药液风干堆积在间隙内
116210700202200114,其他,[CLS]null[SEP]设备主板损坏需返厂维修[SEP]上通道显示屏因白屏无法设置[SEP],null,设备主板损坏需返厂维修,上通道显示屏因白屏无法设置,无法确定,null,null,[CLS]null[SEP]设备主板损坏需返厂维修[SEP]上通道显示屏因白屏无法设置[SEP],设备主板损坏需返厂维修,上通道显示屏因白屏无法设置,初步分析可能是临床长期搬动和转运工程中设备震动跌宕导致内部显示屏插头松动接触不良导致显示屏白屏
125371817202200135,其他,[CLS]null[SEP]屏幕损坏[SEP]2022年6月13日上午900科室护士电话报修其注射泵故障无法使用设备科过人员立即赶往现场检查发现设备屏幕损坏立即停止使用并进行维修[SEP],null,屏幕损坏,2022年6月13日上午900科室护士电话报修其注射泵故障无法使用设备科过人员立即赶往现场检查发现设备屏幕损坏立即停止使用并进行维修,产品原因（包括说明书等）,屏幕损坏,null,[CLS]null[SEP]屏幕损坏[SEP]2022年6月13日上午900科室护士电话报修其注射泵故障无法使用设备科过人员立即赶往现场检查发现设备屏幕损坏立即停止使用并进行维修[SEP],屏幕损坏,2022年6月13日上午900科室护士电话报修其注射泵故障无法使用设备科过人员立即赶往现场检查发现设备屏幕损坏立即停止使用并进行维修,因为屏幕采用焊接方式与主控板连接分析是个别焊点存在虚焊情况长期使用后导致虚焊处信号传递不通从而引发白屏现象
125370709202200211,其他,[CLS]存在火灾风险[SEP]电源线短路[SEP]6月23号下午2点护士去病房巡视时发现31床正在使用中的微量泵电源线烧焦电源线已被烧坏并可闻到焦灼味道护士发现后立即关闭电源和输液泵并上报护士长[SEP],存在火灾风险,电源线短路,6月23号下午2点护士去病房巡视时发现31床正在使用中的微量泵电源线烧焦电源线已被烧坏并可闻到焦灼味道护士发现后立即关闭电源和输液泵并上报护士长,产品原因（包括说明书等）,产品电源线老化或设计不耐重复使用,存在火灾风险,[CLS]存在火灾风险[SEP]电源线短路[SEP]6月23号下午2点护士去病房巡视时发现31床正在使用中的微量泵电源线烧焦电源线已被烧坏并可闻到焦灼味道护士发现后立即关闭电源和输液泵并上报护士长[SEP],电源线短路,6月23号下午2点护士去病房巡视时发现31床正在使用中的微量泵电源线烧焦电源线已被烧坏并可闻到焦灼味道护士发现后立即关闭电源和输液泵并上报护士长,经检查电源线内部无电线故障且无线路老化现象初步分析可能是由于临床使用时将液体洒在电源线端口处导致电源线短路
125371808202200383,严重伤害,[CLS]更换药物时间比预期提前2小时可能造成患者凝血功能问题[SEP]患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时[SEP]患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时[SEP],更换药物时间比预期提前2小时可能造成患者凝血功能问题,患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时,患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时,"产品原因（包括说明书等）,操作原因,无法确定",患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时,更换药物时间比预期提前2小时可能造成患者凝血功能问题,[CLS]更换药物时间比预期提前2小时可能造成患者凝血功能问题[SEP]患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时[SEP]患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时[SEP],患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时,患者使用注射泵持续8小时泵入抗凝溶栓药物更换药物时间比预期提前2小时,由于该设备长期未进行注射器校准设备内存储的注射器参数与实际注射器参数不一致导致实际流速超过设定流速的误差允许范围经过分析该不良事件不属于严重伤害应为其它
129441000202200563,严重伤害,[CLS]血压升高患者自述头痛[SEP]注射泵微泵药物时卡机[SEP]注射泵微泵尼膜同注射液药物过程中卡机1小时后发现推泵轴卡住无法将药液送出未能及时报警手动处理确定血管是否通畅无堵塞后予多次推动泵轴重新固定注射器观察后无再发生此事故[SEP],血压升高患者自述头痛,注射泵微泵药物时卡机,注射泵微泵尼膜同注射液药物过程中卡机1小时后发现推泵轴卡住无法将药液送出未能及时报警手动处理确定血管是否通畅无堵塞后予多次推动泵轴重新固定注射器观察后无再发生此事故,产品原因（包括说明书等）,注射泵微泵注射液药物过程中推泵轴卡住未能及时报警,血压升高患者自述头痛,[CLS]血压升高患者自述头痛[SEP]注射泵微泵药物时卡机[SEP]注射泵微泵尼膜同注射液药物过程中卡机1小时后发现推泵轴卡住无法将药液送出未能及时报警手动处理确定血管是否通畅无堵塞后予多次推动泵轴重新固定注射器观察后无再发生此事故[SEP],注射泵微泵药物时卡机,注射泵微泵尼膜同注射液药物过程中卡机1小时后发现推泵轴卡住无法将药液送出未能及时报警手动处理确定血管是否通畅无堵塞后予多次推动泵轴重新固定注射器观察后无再发生此事故,1由于设备未进行维修处理医院继续使用半个月未再出现卡住现在初步分析卡住原因可能是在输液过程中患者不小心压住或者弯折注射器延长管导致设备注射药液受阻2设备未及时报阻塞报警的原因为院方将设备阻塞等级设置为中报警阈值为61kPa100kPa而患者接受的是微量注射注射速度十分缓慢且管路未完全堵住设备正常运行液体对管路的压力增速缓慢压力值达到报警阈值所需时间较长所以设备未能及时报警经过分析该不良事件不属于严重伤害应为其它
129291712202200161,严重伤害,[CLS]可能造成单位时间内输入过量药物引起患者内出血[SEP]D040505_流速不准[SEP]6月19日0924接检验科危急值示D二聚体468401ngml遵医嘱予09氯化钠注射液24ml低分子肝素钙注射液赛博利2500u以1mlh持续微泵泵注24小时1013左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1800查房时发现注射器里药物本应该剩约16ml的液体只剩约5ml予告知护士长主管医生予停止泵注低分子肝素钙注射液组测患者生命体征正常继续密切观察患者生命体征病情变化设备停用登记上报设备科[SEP],可能造成单位时间内输入过量药物引起患者内出血,D040505_流速不准,6月19日0924接检验科危急值示D二聚体468401ngml遵医嘱予09氯化钠注射液24ml低分子肝素钙注射液赛博利2500u以1mlh持续微泵泵注24小时1013左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1800查房时发现注射器里药物本应该剩约16ml的液体只剩约5ml予告知护士长主管医生予停止泵注低分子肝素钙注射液组测患者生命体征正常继续密切观察患者生命体征病情变化设备停用登记上报设备科,产品原因（包括说明书等）,近半年内有进行注射泵维护校准注射泵前两天也使用正常6月19日才出现此不良现象可能要进行系统的工装校准,可能造成单位时间内输入过量药物引起患者内出血,[CLS]可能造成单位时间内输入过量药物引起患者内出血[SEP]D040505_流速不准[SEP]6月19日0924接检验科危急值示D二聚体468401ngml遵医嘱予09氯化钠注射液24ml低分子肝素钙注射液赛博利2500u以1mlh持续微泵泵注24小时1013左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1800查房时发现注射器里药物本应该剩约16ml的液体只剩约5ml予告知护士长主管医生予停止泵注低分子肝素钙注射液组测患者生命体征正常继续密切观察患者生命体征病情变化设备停用登记上报设备科[SEP],D040505_流速不准,6月19日0924接检验科危急值示D二聚体468401ngml遵医嘱予09氯化钠注射液24ml低分子肝素钙注射液赛博利2500u以1mlh持续微泵泵注24小时1013左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1800查房时发现注射器里药物本应该剩约16ml的液体只剩约5ml予告知护士长主管医生予停止泵注低分子肝素钙注射液组测患者生命体征正常继续密切观察患者生命体征病情变化设备停用登记上报设备科,初步分析为操作人员在使用过程中注射器品牌选择错误上泵的注射器品牌与设备设定的注射器品牌不一致注射器实际参数与设备存储的注射器参数不一致导致实际流速大于设定流速经过分析该不良事件不属于严重伤害应为其它
115151010202200258,其他,[CLS]null[SEP]微量泵未报警[SEP]2022年7月4日23307月5日0330患儿薛祎然在使用微量注射泵持续小剂量泵入胰岛素降糖治疗过程中发现血糖下降不明显查找原因后发现留置针堵塞微量泵未报警立即为患儿重新建立静脉通路重新配置胰岛素组液体调高液体量及泵入速度更换注射泵继续泵入胰岛素降糖治疗[SEP],null,微量泵未报警,2022年7月4日23307月5日0330患儿薛祎然在使用微量注射泵持续小剂量泵入胰岛素降糖治疗过程中发现血糖下降不明显查找原因后发现留置针堵塞微量泵未报警立即为患儿重新建立静脉通路重新配置胰岛素组液体调高液体量及泵入速度更换注射泵继续泵入胰岛素降糖治疗,产品原因（包括说明书等）,null,null,[CLS]null[SEP]微量泵未报警[SEP]2022年7月4日23307月5日0330患儿薛祎然在使用微量注射泵持续小剂量泵入胰岛素降糖治疗过程中发现血糖下降不明显查找原因后发现留置针堵塞微量泵未报警立即为患儿重新建立静脉通路重新配置胰岛素组液体调高液体量及泵入速度更换注射泵继续泵入胰岛素降糖治疗[SEP],微量泵未报警,2022年7月4日23307月5日0330患儿薛祎然在使用微量注射泵持续小剂量泵入胰岛素降糖治疗过程中发现血糖下降不明显查找原因后发现留置针堵塞微量泵未报警立即为患儿重新建立静脉通路重新配置胰岛素组液体调高液体量及泵入速度更换注射泵继续泵入胰岛素降糖治疗,1设备阻塞等级为中在管路压力值达到61kPa100kPa设备报阻塞报警2故障发生时设备设定流速较低且管路未被全部堵住设备正常运行液体对管路的压力增速缓慢压力值达到报警阈值的时间较长所以阻塞报警延迟
113740457202200120,其他,[CLS]无[SEP]拉杆损坏[SEP]2022年7月26日科室在给病人进行注射治疗前开机检查发现注射泵拉杆损坏给病人更换备用机后上报设备科处理设备科工程师判断需要返厂更换拉杆返厂更换二道拉杆后设备恢复正常使用[SEP],无,拉杆损坏,2022年7月26日科室在给病人进行注射治疗前开机检查发现注射泵拉杆损坏给病人更换备用机后上报设备科处理设备科工程师判断需要返厂更换拉杆返厂更换二道拉杆后设备恢复正常使用,无法确定,设备科工程师判断需要返厂更换拉杆,无,[CLS]无[SEP]拉杆损坏[SEP]2022年7月26日科室在给病人进行注射治疗前开机检查发现注射泵拉杆损坏给病人更换备用机后上报设备科处理设备科工程师判断需要返厂更换拉杆返厂更换二道拉杆后设备恢复正常使用[SEP],拉杆损坏,2022年7月26日科室在给病人进行注射治疗前开机检查发现注射泵拉杆损坏给病人更换备用机后上报设备科处理设备科工程师判断需要返厂更换拉杆返厂更换二道拉杆后设备恢复正常使用,由于该设备已使用5年处于超预期使用状态长期临床使用频繁捏合捏柄导致捏柄老化开裂
115151010202200242,其他,[CLS]null[SEP]屏幕出现错误6[SEP]202267上午930时左右收到消化内科送来的一台注射泵表述开机运行后显示错误6导致无法正常工作经我科工程师检查后确认需要维修联系厂家并把机器返厂维修[SEP],null,屏幕出现错误6,202267上午930时左右收到消化内科送来的一台注射泵表述开机运行后显示错误6导致无法正常工作经我科工程师检查后确认需要维修联系厂家并把机器返厂维修,产品原因（包括说明书等）,null,null,[CLS]null[SEP]屏幕出现错误6[SEP]202267上午930时左右收到消化内科送来的一台注射泵表述开机运行后显示错误6导致无法正常工作经我科工程师检查后确认需要维修联系厂家并把机器返厂维修[SEP],屏幕出现错误6,202267上午930时左右收到消化内科送来的一台注射泵表述开机运行后显示错误6导致无法正常工作经我科工程师检查后确认需要维修联系厂家并把机器返厂维修,1经过检查发现设备压力值偏低拆机检查发现压力传感器插头松动导致压力值信号无法传输造成误报警2初步分析压力传感器插头松动的原因是长期临床搬动和转运过程中设备跌宕震动导致内部压力传感器插头松动
118230805202200012,其他,[CLS]null[SEP]无报警音[SEP]2022年6月23日在给患者使用注射泵输液完后机器本身未做报警提示在护士巡视时及时发现立即更换输液泵[SEP],null,无报警音,2022年6月23日在给患者使用注射泵输液完后机器本身未做报警提示在护士巡视时及时发现立即更换输液泵,无法确定,null,null,[CLS]null[SEP]无报警音[SEP]2022年6月23日在给患者使用注射泵输液完后机器本身未做报警提示在护士巡视时及时发现立即更换输液泵[SEP],无报警音,2022年6月23日在给患者使用注射泵输液完后机器本身未做报警提示在护士巡视时及时发现立即更换输液泵,1经拆机检查发现内部件喇叭插头松动无法正常提示报警音2初步分析喇叭插头松动的原因是长期临床搬动和转运过程中设备震动跌宕导致内部喇叭插头松动
116210500202200027,其他,[CLS]null[SEP]D01_操作运行异常[SEP]2022年6月6日使用该注射泵用于输液操作过程中出现运行卡顿异常情况影响正常使用处理立即更换产品后使用正常未造成其他影响报告故障信息[SEP],null,D01_操作运行异常,2022年6月6日使用该注射泵用于输液操作过程中出现运行卡顿异常情况影响正常使用处理立即更换产品后使用正常未造成其他影响报告故障信息,"产品原因（包括说明书等）,无法确定",事件发生考虑与组件损坏有关不排除其他因素导致可能,null,[CLS]null[SEP]D01_操作运行异常[SEP]2022年6月6日使用该注射泵用于输液操作过程中出现运行卡顿异常情况影响正常使用处理立即更换产品后使用正常未造成其他影响报告故障信息[SEP],D01_操作运行异常,2022年6月6日使用该注射泵用于输液操作过程中出现运行卡顿异常情况影响正常使用处理立即更换产品后使用正常未造成其他影响报告故障信息,1经过检查发现设备压力值偏低处于持续为0的状态拆机检查发现压力传感器插头松动导致压力值信号无法传输造成误报警2初步分析压力传感器插头松动的原因分析是设备已在医院使用10年超出预期使用寿命长期临床搬动和转运过程中设备跌宕震动导致内部压力传感器插头松动
116210700202200113,其他,[CLS]电池老化不能充电[SEP]null[SEP]电池老化不能充电[SEP],电池老化不能充电,null,电池老化不能充电,无法确定,null,电池老化不能充电,[CLS]电池老化不能充电[SEP]null[SEP]电池老化不能充电[SEP],null,电池老化不能充电,电池的使用寿命为3年该设备在医院已使用超过4年临床长期频繁对电池进行充电使用加快电池的老化速度
127420400202200313,其他,[CLS]null[SEP]机器显示电池电量低无法开机工作[SEP]机器显示电池电量低无法开机工作[SEP],null,机器显示电池电量低无法开机工作,机器显示电池电量低无法开机工作,产品原因（包括说明书等）,测量后发现电源线损坏导致一直使用电池工作在电池电量耗尽后又无法为其充电至其出现电池电量低导致机器无法工作,null,[CLS]null[SEP]机器显示电池电量低无法开机工作[SEP]机器显示电池电量低无法开机工作[SEP],机器显示电池电量低无法开机工作,机器显示电池电量低无法开机工作,由于该设备已使用9年处于超预期使用状态临床使用时频繁拉扯弯折电源线导致电源线内部电线接触不良无法正常使用
129291712202200123,其他,[CLS]无[SEP]输液速度不准确[SEP]2022年5月10日在肿瘤一区患者刘秀甜因血压低医嘱NS36ml多巴胺140mg以5mlh持续泵入1613左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1713巡查时原本应该剩45ml的液体只剩38ml护士发现后马上告知护士长和医生进行检查患者测血压10160mmHg无其他不适遵医属予暂停使用继续观察血压值登记上报设备科[SEP],无,输液速度不准确,2022年5月10日在肿瘤一区患者刘秀甜因血压低医嘱NS36ml多巴胺140mg以5mlh持续泵入1613左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1713巡查时原本应该剩45ml的液体只剩38ml护士发现后马上告知护士长和医生进行检查患者测血压10160mmHg无其他不适遵医属予暂停使用继续观察血压值登记上报设备科,产品原因（包括说明书等）,注射泵是三个月前厂家校准维护过的先用洪达注射器对设备重新校准后进行流速测试精度还是有一定的误差,无,[CLS]无[SEP]输液速度不准确[SEP]2022年5月10日在肿瘤一区患者刘秀甜因血压低医嘱NS36ml多巴胺140mg以5mlh持续泵入1613左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1713巡查时原本应该剩45ml的液体只剩38ml护士发现后马上告知护士长和医生进行检查患者测血压10160mmHg无其他不适遵医属予暂停使用继续观察血压值登记上报设备科[SEP],输液速度不准确,2022年5月10日在肿瘤一区患者刘秀甜因血压低医嘱NS36ml多巴胺140mg以5mlh持续泵入1613左右护士配好药接上注射泵选择好注射器规格调好速度启动注射泵工作1713巡查时原本应该剩45ml的液体只剩38ml护士发现后马上告知护士长和医生进行检查患者测血压10160mmHg无其他不适遵医属予暂停使用继续观察血压值登记上报设备科,由于医院使用及转运过程中设备经过跌宕震动长电位器插头松动无法正常检测推注行程造成实际流速与设定流速不符
128431800202200241,其他,[CLS]无[SEP]null[SEP]显示注射错误[SEP],无,null,显示注射错误,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]显示注射错误[SEP],null,显示注射错误,为保证注射精度以及注射安全设备对不同规格注射器设定不同的可允许注射速度范围若设定注射速度不在上泵注射器规格允许范围内设备启动安全保护措施报速度错误并且不进行注射工作
133511037202200063,其他,[CLS]无[SEP]微量输液泵在使用过程中断电同时导致电源跳闸[SEP]2022530病人在正常治疗过程中注射泵突然断电并导致电源跳闸立即停止使用该泵并更换其他注射泵进行治疗并立即上报医学装备部未对患者造成明显伤害[SEP],无,微量输液泵在使用过程中断电同时导致电源跳闸,2022530病人在正常治疗过程中注射泵突然断电并导致电源跳闸立即停止使用该泵并更换其他注射泵进行治疗并立即上报医学装备部未对患者造成明显伤害,产品原因（包括说明书等）,为线路老化导致的断电无法使用从而导致电源跳闸,无,[CLS]无[SEP]微量输液泵在使用过程中断电同时导致电源跳闸[SEP]2022530病人在正常治疗过程中注射泵突然断电并导致电源跳闸立即停止使用该泵并更换其他注射泵进行治疗并立即上报医学装备部未对患者造成明显伤害[SEP],微量输液泵在使用过程中断电同时导致电源跳闸,2022530病人在正常治疗过程中注射泵突然断电并导致电源跳闸立即停止使用该泵并更换其他注射泵进行治疗并立即上报医学装备部未对患者造成明显伤害,由于该设备已使用9年处于超预期使用状态长期使用主控板老化接入电源后发生短路现象
133511037202200062,其他,[CLS]无[SEP]输液泵在使用过程中线路短路导致电源跳匝[SEP]2022518病人在注射泵泵入药液途中注射泵突然死机无法正常使用同时线路短路导致电源跳闸立即停止使用该注射泵并更换注射泵治疗未造成不良后果同时上报医学装备部有效期不详[SEP],无,输液泵在使用过程中线路短路导致电源跳匝,2022518病人在注射泵泵入药液途中注射泵突然死机无法正常使用同时线路短路导致电源跳闸立即停止使用该注射泵并更换注射泵治疗未造成不良后果同时上报医学装备部有效期不详,产品原因（包括说明书等）,该注射泵发生故障问题为线路老化导致的无法使用从而导致电源跳闸,无,[CLS]无[SEP]输液泵在使用过程中线路短路导致电源跳匝[SEP]2022518病人在注射泵泵入药液途中注射泵突然死机无法正常使用同时线路短路导致电源跳闸立即停止使用该注射泵并更换注射泵治疗未造成不良后果同时上报医学装备部有效期不详[SEP],输液泵在使用过程中线路短路导致电源跳匝,2022518病人在注射泵泵入药液途中注射泵突然死机无法正常使用同时线路短路导致电源跳闸立即停止使用该注射泵并更换注射泵治疗未造成不良后果同时上报医学装备部有效期不详,由于设备电源线端口处有液体造成设备短路
127420400202200274,其他,[CLS]null[SEP]运行中仪器报警异常2[SEP]运行中仪器报警异常2[SEP],null,运行中仪器报警异常2,运行中仪器报警异常2,产品原因（包括说明书等）,控制电路检测到异常信号,null,[CLS]null[SEP]运行中仪器报警异常2[SEP]运行中仪器报警异常2[SEP],运行中仪器报警异常2,运行中仪器报警异常2,由于设备已在医院使用7年属于超预期使用状态长期临床转运设备震动跌宕导致内部压力传感器线束松动触发异常5报警
125370712202200315,其他,[CLS]null[SEP]D0101_故障提示[SEP]应用微量泵泵入药物时发现器械显示系统故障1无法正常泵入药物[SEP],null,D0101_故障提示,应用微量泵泵入药物时发现器械显示系统故障1无法正常泵入药物,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D0101_故障提示[SEP]应用微量泵泵入药物时发现器械显示系统故障1无法正常泵入药物[SEP],D0101_故障提示,应用微量泵泵入药物时发现器械显示系统故障1无法正常泵入药物,1经拆机检查发现是主控板电机驱动板线束插头松动导致报警2造成插头松动的原因是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
125371104202200184,其他,[CLS]不良事件发生但未累及患者[SEP]D0102_意外停机[SEP]2022年4月20日患者在手术过程中使用注射泵突然停机报警系统故障04无法继续使用护理人员立即更换其他注射泵手术正常进行未对患者造成不良影响手术完成后将故障设备送至维修组维修工程师维修后判断为内部数据排线松动导致重新连接并紧固后开机设备运行正常[SEP],不良事件发生但未累及患者,D0102_意外停机,2022年4月20日患者在手术过程中使用注射泵突然停机报警系统故障04无法继续使用护理人员立即更换其他注射泵手术正常进行未对患者造成不良影响手术完成后将故障设备送至维修组维修工程师维修后判断为内部数据排线松动导致重新连接并紧固后开机设备运行正常,产品原因（包括说明书等）,使用注射泵突然停机报警系统故障04无法继续使用工程师维修后判断为内部数据排线松动导致重新连接并紧固后开机设备运行正常,不良事件发生但未累及患者,[CLS]不良事件发生但未累及患者[SEP]D0102_意外停机[SEP]2022年4月20日患者在手术过程中使用注射泵突然停机报警系统故障04无法继续使用护理人员立即更换其他注射泵手术正常进行未对患者造成不良影响手术完成后将故障设备送至维修组维修工程师维修后判断为内部数据排线松动导致重新连接并紧固后开机设备运行正常[SEP],D0102_意外停机,2022年4月20日患者在手术过程中使用注射泵突然停机报警系统故障04无法继续使用护理人员立即更换其他注射泵手术正常进行未对患者造成不良影响手术完成后将故障设备送至维修组维修工程师维修后判断为内部数据排线松动导致重新连接并紧固后开机设备运行正常,1拆机检查发现主从道间连接线插头从插座上脱落2分析是设备受到外力磕碰导致插头脱落
121330607202200047,其他,[CLS]null[SEP]D0102_意外停机[SEP]正常使用过程中微泵中途停止注射[SEP],null,D0102_意外停机,正常使用过程中微泵中途停止注射,产品原因（包括说明书等）,可能设备存在故障,null,[CLS]null[SEP]D0102_意外停机[SEP]正常使用过程中微泵中途停止注射[SEP],D0102_意外停机,正常使用过程中微泵中途停止注射,经售后工程师现场查看丝杆套筒外壁附着大量药液干粉导致在注射过程中与前壳内O型密封圈摩擦不顺滑对压力传感器产生的压强值超过中级阻塞阈值报阻塞报警停止注射工作
137610400202200260,其他,[CLS]无[SEP]报系统故障[SEP]6月27日上午830左右护士给患者用上注射泵之后的半个小时注射泵报系统故障停止使用及时更换[SEP],无,报系统故障,6月27日上午830左右护士给患者用上注射泵之后的半个小时注射泵报系统故障停止使用及时更换,无法确定,系统故障暂时不清楚原因,无,[CLS]无[SEP]报系统故障[SEP]6月27日上午830左右护士给患者用上注射泵之后的半个小时注射泵报系统故障停止使用及时更换[SEP],报系统故障,6月27日上午830左右护士给患者用上注射泵之后的半个小时注射泵报系统故障停止使用及时更换,1经拆机检查发现是主控板电机驱动板连接线插头松动导致报警2造成插头松动的原因是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
140652801202200049,其他,[CLS]null[SEP]D010501_准备启动失效[SEP]科室在使用前发现注射泵无法识别注射器经设备科检查后联系厂家[SEP],null,D010501_准备启动失效,科室在使用前发现注射泵无法识别注射器经设备科检查后联系厂家,产品原因（包括说明书等）,传感器故障,null,[CLS]null[SEP]D010501_准备启动失效[SEP]科室在使用前发现注射泵无法识别注射器经设备科检查后联系厂家[SEP],D010501_准备启动失效,科室在使用前发现注射泵无法识别注射器经设备科检查后联系厂家,分析原因是由于该台机器在医院长期使用转运过程中发生震动或磕碰造成短电位器螺丝松动导致无法识别注射器规格无法正常启动
125371700202200299,其他,[CLS]无[SEP]螺丝突然滑脱[SEP]2022年613日8时左右在给患者使用微量泵泵药时微量泵固定螺丝突然滑脱立即更换微量泵做好患者的安抚工作未给患者造成伤害[SEP],无,螺丝突然滑脱,2022年613日8时左右在给患者使用微量泵泵药时微量泵固定螺丝突然滑脱立即更换微量泵做好患者的安抚工作未给患者造成伤害,产品原因（包括说明书等）,机器老化,无,[CLS]无[SEP]螺丝突然滑脱[SEP]2022年613日8时左右在给患者使用微量泵泵药时微量泵固定螺丝突然滑脱立即更换微量泵做好患者的安抚工作未给患者造成伤害[SEP],螺丝突然滑脱,2022年613日8时左右在给患者使用微量泵泵药时微量泵固定螺丝突然滑脱立即更换微量泵做好患者的安抚工作未给患者造成伤害,由于该设备已使用11年处于超预期使用状态临床频繁扭动紧固夹螺丝导致螺纹钝化滑丝
125371410202200134,其他,[CLS]无[SEP]该设备报异常2[SEP]2022年6月19日介入室送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备报异常2随即送修未对病人造成不良影响[SEP],无,该设备报异常2,2022年6月19日介入室送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备报异常2随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]该设备报异常2[SEP]2022年6月19日介入室送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备报异常2随即送修未对病人造成不良影响[SEP],该设备报异常2,2022年6月19日介入室送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备报异常2随即送修未对病人造成不良影响,1经拆机检查发现与设备运行模块有关的长电位器行程传感器插头松动导致2由于设备在医院使用7年可能是设备转运过程中受到外力碰撞导致长电位器插头松动
125370112202200191,其他,[CLS]无[SEP]微量泵复位键无效[SEP]患者因间断胸闷喘憋3月余再发并加重10天于202205261236入院诊断为1扩张性心肌病慢性心功能不全心功能Ⅳ级2心律失常完全性左束支传导阻滞频发室性早搏3肺炎4肺动脉高压于05261325应用威高注射泵给予泵入左西孟旦改善心功能设置泵速时复位键按压无效不能调整泵速考虑复位键损坏立即给予更换其他注射泵后调整好泵速泵入药物未对患者造成不良影响[SEP],无,微量泵复位键无效,患者因间断胸闷喘憋3月余再发并加重10天于202205261236入院诊断为1扩张性心肌病慢性心功能不全心功能Ⅳ级2心律失常完全性左束支传导阻滞频发室性早搏3肺炎4肺动脉高压于05261325应用威高注射泵给予泵入左西孟旦改善心功能设置泵速时复位键按压无效不能调整泵速考虑复位键损坏立即给予更换其他注射泵后调整好泵速泵入药物未对患者造成不良影响,产品原因（包括说明书等）,应用威高注射泵给予泵入左西孟旦改善心功能设置泵速时复位键按压无效不能调整泵速考虑复位键损坏,无,[CLS]无[SEP]微量泵复位键无效[SEP]患者因间断胸闷喘憋3月余再发并加重10天于202205261236入院诊断为1扩张性心肌病慢性心功能不全心功能Ⅳ级2心律失常完全性左束支传导阻滞频发室性早搏3肺炎4肺动脉高压于05261325应用威高注射泵给予泵入左西孟旦改善心功能设置泵速时复位键按压无效不能调整泵速考虑复位键损坏立即给予更换其他注射泵后调整好泵速泵入药物未对患者造成不良影响[SEP],微量泵复位键无效,患者因间断胸闷喘憋3月余再发并加重10天于202205261236入院诊断为1扩张性心肌病慢性心功能不全心功能Ⅳ级2心律失常完全性左束支传导阻滞频发室性早搏3肺炎4肺动脉高压于05261325应用威高注射泵给予泵入左西孟旦改善心功能设置泵速时复位键按压无效不能调整泵速考虑复位键损坏立即给予更换其他注射泵后调整好泵速泵入药物未对患者造成不良影响,由于该设备已使用9年处于超预期使用状态长期临床频繁按键导致清除键老化失灵按压无效
125371704202200076,其他,[CLS]无[SEP]交流电指示灯不亮报错电压低一通道按压夹子损坏[SEP]2022年3月17日于重症监护室医务人员在操作该设备时发现该设备接交流电后交流指示灯不亮并报错电压低一通道按压夹子损坏及时报修立即更换备用机无患者造成伤害[SEP],无,交流电指示灯不亮报错电压低一通道按压夹子损坏,2022年3月17日于重症监护室医务人员在操作该设备时发现该设备接交流电后交流指示灯不亮并报错电压低一通道按压夹子损坏及时报修立即更换备用机无患者造成伤害,产品原因（包括说明书等）,产品质量缺陷,无,[CLS]无[SEP]交流电指示灯不亮报错电压低一通道按压夹子损坏[SEP]2022年3月17日于重症监护室医务人员在操作该设备时发现该设备接交流电后交流指示灯不亮并报错电压低一通道按压夹子损坏及时报修立即更换备用机无患者造成伤害[SEP],交流电指示灯不亮报错电压低一通道按压夹子损坏,2022年3月17日于重症监护室医务人员在操作该设备时发现该设备接交流电后交流指示灯不亮并报错电压低一通道按压夹子损坏及时报修立即更换备用机无患者造成伤害,由于该设备已使用10年处于超预期使用状态长期临床使用电源板老化无法正常进行供电捏柄由于频繁捏合老化开裂
140652811202200104,其他,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]内部拉杆底盘碎裂[SEP]于2022年5月25日下午重症医学科护士向设备科报修注射泵拉杆无法使用设备科工程师取回维修室拆机发现内部拉杆底盘碎裂已无法维修[SEP],设备故障导致科室注射泵短缺给工作人员带来不便,内部拉杆底盘碎裂,于2022年5月25日下午重症医学科护士向设备科报修注射泵拉杆无法使用设备科工程师取回维修室拆机发现内部拉杆底盘碎裂已无法维修,无法确定,设备老化导致设备零件碎裂,设备故障导致科室注射泵短缺给工作人员带来不便,[CLS]设备故障导致科室注射泵短缺给工作人员带来不便[SEP]内部拉杆底盘碎裂[SEP]于2022年5月25日下午重症医学科护士向设备科报修注射泵拉杆无法使用设备科工程师取回维修室拆机发现内部拉杆底盘碎裂已无法维修[SEP],内部拉杆底盘碎裂,于2022年5月25日下午重症医学科护士向设备科报修注射泵拉杆无法使用设备科工程师取回维修室拆机发现内部拉杆底盘碎裂已无法维修,由于该设备已使用8年处于超预期使用状态长期临床使用导致前壳压柄导向柱处老化开裂
114140106202100200,其他,[CLS]无[SEP]D040505_流速不准[SEP]20210405在对患者任振科进行注射液体治疗时发现所使用注射泵滴速不准立即更换注射泵并上报器械科[SEP],无,D040505_流速不准,20210405在对患者任振科进行注射液体治疗时发现所使用注射泵滴速不准立即更换注射泵并上报器械科,产品原因（包括说明书等）,null,无,[CLS]无[SEP]D040505_流速不准[SEP]20210405在对患者任振科进行注射液体治疗时发现所使用注射泵滴速不准立即更换注射泵并上报器械科[SEP],D040505_流速不准,20210405在对患者任振科进行注射液体治疗时发现所使用注射泵滴速不准立即更换注射泵并上报器械科,经售后工程师与操作人员沟通该设备长期未进行注射器校准设备内存储的参数与实际注射器参数不符导致流速小于设定流速
125370101202200081,其他,[CLS]null[SEP]注射泵显示器不显示无法正常工作[SEP]202205051021我院麻醉师在调试使用注射泵时注射泵显示器不显示无法正常工作随即立即更换设备报修设备科工作人员现场查看发现电源线接触不良后给予更换电源线开机设备正常使用未造成不良影响后上报医疗器械不良事件[SEP],null,注射泵显示器不显示无法正常工作,202205051021我院麻醉师在调试使用注射泵时注射泵显示器不显示无法正常工作随即立即更换设备报修设备科工作人员现场查看发现电源线接触不良后给予更换电源线开机设备正常使用未造成不良影响后上报医疗器械不良事件,产品原因（包括说明书等）,经设备科工作人员现场查看发现系电源线接触不良导致故障,null,[CLS]null[SEP]注射泵显示器不显示无法正常工作[SEP]202205051021我院麻醉师在调试使用注射泵时注射泵显示器不显示无法正常工作随即立即更换设备报修设备科工作人员现场查看发现电源线接触不良后给予更换电源线开机设备正常使用未造成不良影响后上报医疗器械不良事件[SEP],注射泵显示器不显示无法正常工作,202205051021我院麻醉师在调试使用注射泵时注射泵显示器不显示无法正常工作随即立即更换设备报修设备科工作人员现场查看发现电源线接触不良后给予更换电源线开机设备正常使用未造成不良影响后上报医疗器械不良事件,经检查电源线外观未见破损分析是由于临床使用频繁拉扯弯折内部电线断裂导致电源线接触不良
115151010202200143,其他,[CLS]null[SEP]输液速度[SEP]患者因冠心病入院于2022年5月4日0903遵医嘱给予患者09氯化钠30毫升加注射用硝酸异山梨酯10毫克以30微克每分钟的速度注射泵静脉泵入患者诉无不适告知患者及家属注射泵使用过程中的注意事项患者及家属表示理解1000巡视患者硝酸异山梨酯组液静脉泵入完毕查看注射泵设置速度无误累积量为6毫升患者及家属表示未私自调节注射泵参数询问患者诉无不适测量体温36度脉搏60次分钟呼吸20次分钟血压12080毫米汞柱告知医生嘱观察患者家属表示理解未追究1003护士将注射泵撤回治疗室测试1103注射泵泵入完毕累积量仍为6毫升注射泵报修[SEP],null,输液速度,患者因冠心病入院于2022年5月4日0903遵医嘱给予患者09氯化钠30毫升加注射用硝酸异山梨酯10毫克以30微克每分钟的速度注射泵静脉泵入患者诉无不适告知患者及家属注射泵使用过程中的注意事项患者及家属表示理解1000巡视患者硝酸异山梨酯组液静脉泵入完毕查看注射泵设置速度无误累积量为6毫升患者及家属表示未私自调节注射泵参数询问患者诉无不适测量体温36度脉搏60次分钟呼吸20次分钟血压12080毫米汞柱告知医生嘱观察患者家属表示理解未追究1003护士将注射泵撤回治疗室测试1103注射泵泵入完毕累积量仍为6毫升注射泵报修,产品原因（包括说明书等）,null,null,[CLS]null[SEP]输液速度[SEP]患者因冠心病入院于2022年5月4日0903遵医嘱给予患者09氯化钠30毫升加注射用硝酸异山梨酯10毫克以30微克每分钟的速度注射泵静脉泵入患者诉无不适告知患者及家属注射泵使用过程中的注意事项患者及家属表示理解1000巡视患者硝酸异山梨酯组液静脉泵入完毕查看注射泵设置速度无误累积量为6毫升患者及家属表示未私自调节注射泵参数询问患者诉无不适测量体温36度脉搏60次分钟呼吸20次分钟血压12080毫米汞柱告知医生嘱观察患者家属表示理解未追究1003护士将注射泵撤回治疗室测试1103注射泵泵入完毕累积量仍为6毫升注射泵报修[SEP],输液速度,患者因冠心病入院于2022年5月4日0903遵医嘱给予患者09氯化钠30毫升加注射用硝酸异山梨酯10毫克以30微克每分钟的速度注射泵静脉泵入患者诉无不适告知患者及家属注射泵使用过程中的注意事项患者及家属表示理解1000巡视患者硝酸异山梨酯组液静脉泵入完毕查看注射泵设置速度无误累积量为6毫升患者及家属表示未私自调节注射泵参数询问患者诉无不适测量体温36度脉搏60次分钟呼吸20次分钟血压12080毫米汞柱告知医生嘱观察患者家属表示理解未追究1003护士将注射泵撤回治疗室测试1103注射泵泵入完毕累积量仍为6毫升注射泵报修,由于各品牌注射器参数不一致设备设定的洁瑞牌注射器参数与洪达牌注射器参数不一致导致流速不准
125370512202200242,其他,[CLS]设备完成调试后无反应无法使用[SEP]在使用时对注射泵进行数据调节完成后按确认键无反应[SEP]在使用时对注射泵进行数据调节完成后按确认键无反应[SEP],设备完成调试后无反应无法使用,在使用时对注射泵进行数据调节完成后按确认键无反应,在使用时对注射泵进行数据调节完成后按确认键无反应,无法确定,在使用时对注射泵进行数据调节完成后按确认键无反应,设备完成调试后无反应无法使用,[CLS]设备完成调试后无反应无法使用[SEP]在使用时对注射泵进行数据调节完成后按确认键无反应[SEP]在使用时对注射泵进行数据调节完成后按确认键无反应[SEP],在使用时对注射泵进行数据调节完成后按确认键无反应,在使用时对注射泵进行数据调节完成后按确认键无反应,经售后工程师拆机检查发现设备主控板进液药液干粉附着在确认键处导致接触不良无反应
125371703202200136,其他,[CLS]无[SEP]屏幕无显示[SEP]2022年5月5日呼吸内一科医护人员使用注射泵为患者治疗时开机后屏幕无显示更换设备继续为患者治疗[SEP],无,屏幕无显示,2022年5月5日呼吸内一科医护人员使用注射泵为患者治疗时开机后屏幕无显示更换设备继续为患者治疗,产品原因（包括说明书等）,电路板块故障,无,[CLS]无[SEP]屏幕无显示[SEP]2022年5月5日呼吸内一科医护人员使用注射泵为患者治疗时开机后屏幕无显示更换设备继续为患者治疗[SEP],屏幕无显示,2022年5月5日呼吸内一科医护人员使用注射泵为患者治疗时开机后屏幕无显示更换设备继续为患者治疗,设备返厂经拆机检查发现电路板老化无法正常为设备供电导致屏幕不显示由于该设备已使用6年处于超预期使用状态长期频繁使用导致电路板老化
