报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
140650105202200101,其他,[CLS]未造成任何人员伤害[SEP]注射泵通电不工作[SEP]正常使用后注射泵不工作[SEP],未造成任何人员伤害,注射泵通电不工作,正常使用后注射泵不工作,产品原因（包括说明书等）,内部电路板损坏,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]注射泵通电不工作[SEP]正常使用后注射泵不工作[SEP],注射泵通电不工作,正常使用后注射泵不工作,由于电路板插头松动无法正常为设备供电导致开机屏幕不显示造成插头松动的原因分析可能是由于该设备已使用9年处于超预期使用状态长期临床使用和转运过程中设备进行震动磕碰造成电路板插头松动
129291712202200071,严重伤害,[CLS]可能造成单位时间内输入过量药物引起患者严重伤害[SEP]设置注射时间与实际注射完成时间不符[SEP]2022年4月29日1400护士按医嘱给患者严志全泵注09氯化钠氨茶碱组液以5mlh泵入本要10小时才注射完毕的液体1小时就泵入完毕护士发现后马上告知护士长和医生进行患者检查患者生命体征平稳无其他不适遵医嘱给予继续观察停用机器上报设备科进行设备检修[SEP],可能造成单位时间内输入过量药物引起患者严重伤害,设置注射时间与实际注射完成时间不符,2022年4月29日1400护士按医嘱给患者严志全泵注09氯化钠氨茶碱组液以5mlh泵入本要10小时才注射完毕的液体1小时就泵入完毕护士发现后马上告知护士长和医生进行患者检查患者生命体征平稳无其他不适遵医嘱给予继续观察停用机器上报设备科进行设备检修,产品原因（包括说明书等）,护士正常操作可能是产品的内部微处理器或者控制板块有问题,可能造成单位时间内输入过量药物引起患者严重伤害,[CLS]可能造成单位时间内输入过量药物引起患者严重伤害[SEP]设置注射时间与实际注射完成时间不符[SEP]2022年4月29日1400护士按医嘱给患者严志全泵注09氯化钠氨茶碱组液以5mlh泵入本要10小时才注射完毕的液体1小时就泵入完毕护士发现后马上告知护士长和医生进行患者检查患者生命体征平稳无其他不适遵医嘱给予继续观察停用机器上报设备科进行设备检修[SEP],设置注射时间与实际注射完成时间不符,2022年4月29日1400护士按医嘱给患者严志全泵注09氯化钠氨茶碱组液以5mlh泵入本要10小时才注射完毕的液体1小时就泵入完毕护士发现后马上告知护士长和医生进行患者检查患者生命体征平稳无其他不适遵医嘱给予继续观察停用机器上报设备科进行设备检修,该设备于2022年5月12日返厂后售后工程师用洪达注射器对设备重新校准后进行5次预置量为60ml流速为5mlh的测试精度全都在误差允许范围内确认故障原因是临床长期未进行注射器校准设备内存储的参数与实际注射器参数不符导致实际流速与设定流速不一致经过分析该不良事件不属于严重伤害应为其它
138621301202200031,其他,[CLS]注射泵泵入时报警导致患者无法及时治疗[SEP]注射泵泵入时报警设备报错代码异常2[SEP]20220421患者在泵入血管活性药物20分钟左右时设备突然出现报警报错代码异常2执行护士立即检查并重启注射泵还是报错排除人为操作不当立即上报相关科室未给患者造成伤害[SEP],注射泵泵入时报警导致患者无法及时治疗,注射泵泵入时报警设备报错代码异常2,20220421患者在泵入血管活性药物20分钟左右时设备突然出现报警报错代码异常2执行护士立即检查并重启注射泵还是报错排除人为操作不当立即上报相关科室未给患者造成伤害,产品原因（包括说明书等）,可能由于注射泵使用时间较长导致拉杆电位器故障,注射泵泵入时报警导致患者无法及时治疗,[CLS]注射泵泵入时报警导致患者无法及时治疗[SEP]注射泵泵入时报警设备报错代码异常2[SEP]20220421患者在泵入血管活性药物20分钟左右时设备突然出现报警报错代码异常2执行护士立即检查并重启注射泵还是报错排除人为操作不当立即上报相关科室未给患者造成伤害[SEP],注射泵泵入时报警设备报错代码异常2,20220421患者在泵入血管活性药物20分钟左右时设备突然出现报警报错代码异常2执行护士立即检查并重启注射泵还是报错排除人为操作不当立即上报相关科室未给患者造成伤害,1经拆机检查发现设备运行模块有关长电位器行程传感器插头松动导致异常报警2由于设备在医院使用8年以上可能是设备转运过程中受到外力碰撞导致插头松动
125370909202200203,其他,[CLS]null[SEP]不能有效固定在输液架上[SEP]患者需要使用注射泵螺丝松动不能稳定固定在输液架上[SEP],null,不能有效固定在输液架上,患者需要使用注射泵螺丝松动不能稳定固定在输液架上,无法确定,null,null,[CLS]null[SEP]不能有效固定在输液架上[SEP]患者需要使用注射泵螺丝松动不能稳定固定在输液架上[SEP],不能有效固定在输液架上,患者需要使用注射泵螺丝松动不能稳定固定在输液架上,由于该设备已使用12年处于超预期使用状态长期临床使用频繁旋转紧固夹导致紧固夹滑丝不能将设备稳定固定在输液架上
125371700202200222,严重伤害,[CLS]可能对患者造成永久性伤害[SEP]泵速过快[SEP]于2022年4月20日1000发现7床曹婷之女注射泵上的营养液短时间内泵入过多为患者测血糖正常更换注射泵后用生理盐水测试此注射泵速度比设定时间快通知设备科维修设备科工作人员建议报废[SEP],可能对患者造成永久性伤害,泵速过快,于2022年4月20日1000发现7床曹婷之女注射泵上的营养液短时间内泵入过多为患者测血糖正常更换注射泵后用生理盐水测试此注射泵速度比设定时间快通知设备科维修设备科工作人员建议报废,产品原因（包括说明书等）,机器老化,可能对患者造成永久性伤害,[CLS]可能对患者造成永久性伤害[SEP]泵速过快[SEP]于2022年4月20日1000发现7床曹婷之女注射泵上的营养液短时间内泵入过多为患者测血糖正常更换注射泵后用生理盐水测试此注射泵速度比设定时间快通知设备科维修设备科工作人员建议报废[SEP],泵速过快,于2022年4月20日1000发现7床曹婷之女注射泵上的营养液短时间内泵入过多为患者测血糖正常更换注射泵后用生理盐水测试此注射泵速度比设定时间快通知设备科维修设备科工作人员建议报废,经过调查该不良事件未对患者造成伤害不属于严重伤害应为其他该设备已使用10年处于超寿命期使用状态且医院长期未进行校准维护设备内储存的注射器参数与实际注射器参数不一致导致实际流速大于设定流速
120321432202200107,其他,[CLS]无[SEP]注射泵上道识别器损坏[SEP]注射泵开机时发现识别器无法正常使用[SEP],无,注射泵上道识别器损坏,注射泵开机时发现识别器无法正常使用,无法确定,注射泵长期使用识别器损坏,无,[CLS]无[SEP]注射泵上道识别器损坏[SEP]注射泵开机时发现识别器无法正常使用[SEP],注射泵上道识别器损坏,注射泵开机时发现识别器无法正常使用,由于设备在医院已使用9年属于超预期使用状态长期临床使用频繁旋转收缩压柄导致压柄老化断裂
125370509202200094,其他,[CLS]null[SEP]丝杆无法正常推动注射器[SEP]重症监护室使用注射泵时注射泵通道一无法注射更换新注射泵并报修维修科经检查发现是由于丝杆无法正常使用造成的已返厂维修[SEP],null,丝杆无法正常推动注射器,重症监护室使用注射泵时注射泵通道一无法注射更换新注射泵并报修维修科经检查发现是由于丝杆无法正常使用造成的已返厂维修,产品原因（包括说明书等）,丝杆不明原因损坏,null,[CLS]null[SEP]丝杆无法正常推动注射器[SEP]重症监护室使用注射泵时注射泵通道一无法注射更换新注射泵并报修维修科经检查发现是由于丝杆无法正常使用造成的已返厂维修[SEP],丝杆无法正常推动注射器,重症监护室使用注射泵时注射泵通道一无法注射更换新注射泵并报修维修科经检查发现是由于丝杆无法正常使用造成的已返厂维修,由于该设备已使用5年处于超预期使用状态长期临床使用以及不慎液体附着腐蚀导致丝杆套筒老化开裂无法正常使用
125371410202200074,其他,[CLS]无[SEP]不进液[SEP]2022年3月15日外科ICU送修一注射泵台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机不进液随即送修未对病人造成不良影响[SEP],无,不进液,2022年3月15日外科ICU送修一注射泵台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机不进液随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]不进液[SEP]2022年3月15日外科ICU送修一注射泵台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机不进液随即送修未对病人造成不良影响[SEP],不进液,2022年3月15日外科ICU送修一注射泵台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机不进液随即送修未对病人造成不良影响,经拆机检查发现推拉盒内压钮弹簧位置发生偏移无法准确感应注射器是否安装到位导致启动无法正常推注液体造成压钮弹簧位置发生偏移由于该设备已使用8年处于超预期使用状态长期临床转运过程中磕碰导致位置发生偏移
125371502202200099,其他,[CLS]延误患者及时治疗[SEP]设备报警E06[SEP]2022年3月31日使用设备为患者进行静脉输注药物时设备有一通道报警E06立即替换设备并联系设备科进行维修[SEP],延误患者及时治疗,设备报警E06,2022年3月31日使用设备为患者进行静脉输注药物时设备有一通道报警E06立即替换设备并联系设备科进行维修,产品原因（包括说明书等）,null,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]设备报警E06[SEP]2022年3月31日使用设备为患者进行静脉输注药物时设备有一通道报警E06立即替换设备并联系设备科进行维修[SEP],设备报警E06,2022年3月31日使用设备为患者进行静脉输注药物时设备有一通道报警E06立即替换设备并联系设备科进行维修,经拆机检查发现压力传感器插头松动初步分析可能是由于临床转运过程中设备磕碰跌宕压力传感器插头松动设备检测的压力值不在正常范围内触发系统故障6报警
125371703202200037,其他,[CLS]无[SEP]无法推注液体[SEP]2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现设备无法推注液体更换设备后报修[SEP],无,无法推注液体,2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现设备无法推注液体更换设备后报修,产品原因（包括说明书等）,系统故障,无,[CLS]无[SEP]无法推注液体[SEP]2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现设备无法推注液体更换设备后报修[SEP],无法推注液体,2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现设备无法推注液体更换设备后报修,1经拆机检查发现设备运行模块有关长电位器行程传感器插头松动导致接触不良偶发故障2由于设备已使用6年在转运过程中受到外力碰撞导致插头松动接触不良
140654500202200624,其他,[CLS]无[SEP]固定杆断裂[SEP]注射泵固定杆断裂[SEP],无,固定杆断裂,注射泵固定杆断裂,产品原因（包括说明书等）,注射泵固定杆断裂无法使用检修后发现该泵无法单独更换固定杆需要将前壳一同更换,无,[CLS]无[SEP]固定杆断裂[SEP]注射泵固定杆断裂[SEP],固定杆断裂,注射泵固定杆断裂,由于该设备已使用8年处于超预期使用状态经售后工程师与医院沟通操作人员长期临床使用经常未拉倒最远端旋转压柄导致压柄导向柱频繁受到左右的压力开裂
125370612202200099,其他,[CLS]无[SEP]注射泵使用时显示正常工作状态不泵入药液[SEP]患者于2022年3月31日右下肢深静脉血栓形成入院4月7日上午9时微量泵泵入生理盐水20毫升加尿激酶20万单位以25毫升小时的速度泵入显示正常工作状态半小时后护士查看发现泵入液体注射器刻度与开始泵入时一致并未泵入液体且显示正常工作状态中途未有人操作仪器立即更换注射泵患者有点情绪工作人员安抚无伤害[SEP],无,注射泵使用时显示正常工作状态不泵入药液,患者于2022年3月31日右下肢深静脉血栓形成入院4月7日上午9时微量泵泵入生理盐水20毫升加尿激酶20万单位以25毫升小时的速度泵入显示正常工作状态半小时后护士查看发现泵入液体注射器刻度与开始泵入时一致并未泵入液体且显示正常工作状态中途未有人操作仪器立即更换注射泵患者有点情绪工作人员安抚无伤害,产品原因（包括说明书等）,产品质量原因,无,[CLS]无[SEP]注射泵使用时显示正常工作状态不泵入药液[SEP]患者于2022年3月31日右下肢深静脉血栓形成入院4月7日上午9时微量泵泵入生理盐水20毫升加尿激酶20万单位以25毫升小时的速度泵入显示正常工作状态半小时后护士查看发现泵入液体注射器刻度与开始泵入时一致并未泵入液体且显示正常工作状态中途未有人操作仪器立即更换注射泵患者有点情绪工作人员安抚无伤害[SEP],注射泵使用时显示正常工作状态不泵入药液,患者于2022年3月31日右下肢深静脉血栓形成入院4月7日上午9时微量泵泵入生理盐水20毫升加尿激酶20万单位以25毫升小时的速度泵入显示正常工作状态半小时后护士查看发现泵入液体注射器刻度与开始泵入时一致并未泵入液体且显示正常工作状态中途未有人操作仪器立即更换注射泵患者有点情绪工作人员安抚无伤害,经拆机检查发现为丝母磨损导致无法控制丝杆运动无法正常推注液体由于该设备已使用5年处于超预期使用状态长期临床使用丝母频繁咬合丝杆导致磨损
125370500202200149,其他,[CLS]null[SEP]注射泵无提示音[SEP]202233为治疗患者使用注射泵进行药物注射在正常使用中无异常在注射结束时无声音报警导致护士未能及时发现注射完成[SEP],null,注射泵无提示音,202233为治疗患者使用注射泵进行药物注射在正常使用中无异常在注射结束时无声音报警导致护士未能及时发现注射完成,产品原因（包括说明书等）,上报设备科工程师经检修发现机器内喇叭损坏,null,[CLS]null[SEP]注射泵无提示音[SEP]202233为治疗患者使用注射泵进行药物注射在正常使用中无异常在注射结束时无声音报警导致护士未能及时发现注射完成[SEP],注射泵无提示音,202233为治疗患者使用注射泵进行药物注射在正常使用中无异常在注射结束时无声音报警导致护士未能及时发现注射完成,经拆机发现喇叭连接线焊点脱落导致信号无法传递所以喇叭不能正常发声喇叭连接线焊点脱落的原因可能是由于长期临床转运过程中设备受到磕碰等外力作用导致焊点松动脱落
125371703202200107,其他,[CLS]无[SEP]注射器固定夹损坏[SEP]2022年4月11日神经外科医护人员使用注射泵为患者注射液体放置输液器时发现固定夹损坏无法使用立即更换设备继续为患者治疗[SEP],无,注射器固定夹损坏,2022年4月11日神经外科医护人员使用注射泵为患者注射液体放置输液器时发现固定夹损坏无法使用立即更换设备继续为患者治疗,产品原因（包括说明书等）,原因不明,无,[CLS]无[SEP]注射器固定夹损坏[SEP]2022年4月11日神经外科医护人员使用注射泵为患者注射液体放置输液器时发现固定夹损坏无法使用立即更换设备继续为患者治疗[SEP],注射器固定夹损坏,2022年4月11日神经外科医护人员使用注射泵为患者注射液体放置输液器时发现固定夹损坏无法使用立即更换设备继续为患者治疗,由于该设备已使用5年处于超预期使用状态临床长期频繁捏合捏柄导致捏柄老化开裂
125371802202200076,其他,[CLS]null[SEP]注射泵按键及报警无声音[SEP]202203090900责任护士为患者更换连接管时发现注射泵无报警及按键声音立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果[SEP],null,注射泵按键及报警无声音,202203090900责任护士为患者更换连接管时发现注射泵无报警及按键声音立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果,产品原因（包括说明书等）,可能器械质量问题,null,[CLS]null[SEP]注射泵按键及报警无声音[SEP]202203090900责任护士为患者更换连接管时发现注射泵无报警及按键声音立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果[SEP],注射泵按键及报警无声音,202203090900责任护士为患者更换连接管时发现注射泵无报警及按键声音立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果,经拆机检查发现喇叭插头脱落造成插头脱落的原因分析可能是由于临床转运过程中设备磕碰震动导致插头松动脱落
137610400202200093,其他,[CLS]无[SEP]异常2[SEP]2022年3月29日在给患者进行静脉注射药物时注射泵报异常2代码立刻予以更换并上报医疗设备管理科[SEP],无,异常2,2022年3月29日在给患者进行静脉注射药物时注射泵报异常2代码立刻予以更换并上报医疗设备管理科,产品原因（包括说明书等）,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]异常2[SEP]2022年3月29日在给患者进行静脉注射药物时注射泵报异常2代码立刻予以更换并上报医疗设备管理科[SEP],异常2,2022年3月29日在给患者进行静脉注射药物时注射泵报异常2代码立刻予以更换并上报医疗设备管理科,经拆机检查发现为长电位器线束松动造成松动的原因可能是在临床使用和转运过程中设备震动磕碰导致内部长电位器线束松动
125370711202200090,其他,[CLS]给病人静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从内一科借用微量泵使用未给对病人造成伤害[SEP]微量泵出现故障经多次调试还是不能正常运行[SEP]202246日给患者静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从其他科室借用微量泵使用未给对病人造成伤害[SEP],给病人静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从内一科借用微量泵使用未给对病人造成伤害,微量泵出现故障经多次调试还是不能正常运行,202246日给患者静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从其他科室借用微量泵使用未给对病人造成伤害,产品原因（包括说明书等）,产品质量问题,给病人静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从内一科借用微量泵使用未给对病人造成伤害,[CLS]给病人静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从内一科借用微量泵使用未给对病人造成伤害[SEP]微量泵出现故障经多次调试还是不能正常运行[SEP]202246日给患者静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从其他科室借用微量泵使用未给对病人造成伤害[SEP],微量泵出现故障经多次调试还是不能正常运行,202246日给患者静推西地兰时微量泵出现故障经多次调试还是不能正常运行立即从其他科室借用微量泵使用未给对病人造成伤害,1经拆机检查发现是负责传递离合检测信号的FPC线松动造成检测信号中断发生报警2FPC线松动的原因分析可能是临床转运过程中设备磕碰震荡导致的
125371802202200080,其他,[CLS]null[SEP]开机后显示系统故障4[SEP]202203090840责任护士准备好泵入药物为患者连接注射泵时注射泵开机显示系统故障4立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果[SEP],null,开机后显示系统故障4,202203090840责任护士准备好泵入药物为患者连接注射泵时注射泵开机显示系统故障4立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果,产品原因（包括说明书等）,可能与机器有关,null,[CLS]null[SEP]开机后显示系统故障4[SEP]202203090840责任护士准备好泵入药物为患者连接注射泵时注射泵开机显示系统故障4立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果[SEP],开机后显示系统故障4,202203090840责任护士准备好泵入药物为患者连接注射泵时注射泵开机显示系统故障4立即给予更换注射泵并悬挂故障牌通知器械科前来维修未给患者造成不良后果,1拆机检查发现主从道间通信线插头从插座上脱落2分析可能是由于临床转运过程中设备受外力磕碰导致主从道连接线插头松动脱落
125371703202200109,其他,[CLS]无[SEP]注射杆损坏[SEP]2022年4月11日急诊科使用注射泵为患者治疗时发现注射泵无法使用更换设备继续为患者治疗[SEP],无,注射杆损坏,2022年4月11日急诊科使用注射泵为患者治疗时发现注射泵无法使用更换设备继续为患者治疗,产品原因（包括说明书等）,注射杆故障,无,[CLS]无[SEP]注射杆损坏[SEP]2022年4月11日急诊科使用注射泵为患者治疗时发现注射泵无法使用更换设备继续为患者治疗[SEP],注射杆损坏,2022年4月11日急诊科使用注射泵为患者治疗时发现注射泵无法使用更换设备继续为患者治疗,由于该设备已使用超过十年处于超预期使用状态长期临床使用丝杆套筒老化导致开裂
125371502202200066,其他,[CLS]输注泵药物不足导致药物疗效不够反应引起患者未及时治疗[SEP]注射器未顶紧报警[SEP]2022年3月27日15点神经内三科护士在使用注射泵进行药物常规输注时发现注射到还剩10ml左右时就报警无法再次输注立即停止设备使用对患者造成延误治疗科室立刻报修设备科[SEP],输注泵药物不足导致药物疗效不够反应引起患者未及时治疗,注射器未顶紧报警,2022年3月27日15点神经内三科护士在使用注射泵进行药物常规输注时发现注射到还剩10ml左右时就报警无法再次输注立即停止设备使用对患者造成延误治疗科室立刻报修设备科,产品原因（包括说明书等）,怀疑产品质量缺陷输注到一定位置就报警停止推杆容易损坏无法识别正确位置,输注泵药物不足导致药物疗效不够反应引起患者未及时治疗,[CLS]输注泵药物不足导致药物疗效不够反应引起患者未及时治疗[SEP]注射器未顶紧报警[SEP]2022年3月27日15点神经内三科护士在使用注射泵进行药物常规输注时发现注射到还剩10ml左右时就报警无法再次输注立即停止设备使用对患者造成延误治疗科室立刻报修设备科[SEP],注射器未顶紧报警,2022年3月27日15点神经内三科护士在使用注射泵进行药物常规输注时发现注射到还剩10ml左右时就报警无法再次输注立即停止设备使用对患者造成延误治疗科室立刻报修设备科,1经拆机检查发现内部传递检测信号的FPC线线束插头处松动导致信号传递异常引发报警2造成插头松动的原因分析是由于产品在使用期间转运过程中发生碰撞导致插头松动
116211206202200014,其他,[CLS]停止运行[SEP]断电后不能正常运行[SEP]患者去卫生间时拔电源后注射泵不能正常运行立即更换注射泵后正常使用[SEP],停止运行,断电后不能正常运行,患者去卫生间时拔电源后注射泵不能正常运行立即更换注射泵后正常使用,产品原因（包括说明书等）,注射泵存在质量问题,停止运行,[CLS]停止运行[SEP]断电后不能正常运行[SEP]患者去卫生间时拔电源后注射泵不能正常运行立即更换注射泵后正常使用[SEP],断电后不能正常运行,患者去卫生间时拔电源后注射泵不能正常运行立即更换注射泵后正常使用,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已经使用8年处于超预期使用状态电池蓄电能力降低所以在未接交流电情况下电池电量不足以满足设备正常运行导致关机
125370112202200056,其他,[CLS]药物无法泵入[SEP]微量泵不工作[SEP]患者因1右外囊颞叶区脑出血2继发性脑室出血3呼吸衰竭4高血压病5慢性阻塞性肺疾病于20220301有脑外科转入重症医学科根据医嘱给予泵入醒脑静药物于202203100900设置50mlh给予泵入于0910发现药物未减少考虑微量泵入不工作随即更换微量泵后药物正常泵入未对患者造成不良影响[SEP],药物无法泵入,微量泵不工作,患者因1右外囊颞叶区脑出血2继发性脑室出血3呼吸衰竭4高血压病5慢性阻塞性肺疾病于20220301有脑外科转入重症医学科根据医嘱给予泵入醒脑静药物于202203100900设置50mlh给予泵入于0910发现药物未减少考虑微量泵入不工作随即更换微量泵后药物正常泵入未对患者造成不良影响,产品原因（包括说明书等）,202203100900设置50mlh给予泵入于0910发现药物未减少可能是微量泵本身存在损坏造成其不能正常泵出药物,药物无法泵入,[CLS]药物无法泵入[SEP]微量泵不工作[SEP]患者因1右外囊颞叶区脑出血2继发性脑室出血3呼吸衰竭4高血压病5慢性阻塞性肺疾病于20220301有脑外科转入重症医学科根据医嘱给予泵入醒脑静药物于202203100900设置50mlh给予泵入于0910发现药物未减少考虑微量泵入不工作随即更换微量泵后药物正常泵入未对患者造成不良影响[SEP],微量泵不工作,患者因1右外囊颞叶区脑出血2继发性脑室出血3呼吸衰竭4高血压病5慢性阻塞性肺疾病于20220301有脑外科转入重症医学科根据医嘱给予泵入醒脑静药物于202203100900设置50mlh给予泵入于0910发现药物未减少考虑微量泵入不工作随即更换微量泵后药物正常泵入未对患者造成不良影响,由于使用的注射器未进行校准注射器参数与机器保存参数不一致导致不识别注射器规格型号无法启动运行
115152707202200011,其他,[CLS]null[SEP]卡注射器卡子断裂无法使用[SEP]我院新生儿科为患儿药物注射使用微量注射泵使用时注射器卡子断裂无法使用只能更换注射泵[SEP],null,卡注射器卡子断裂无法使用,我院新生儿科为患儿药物注射使用微量注射泵使用时注射器卡子断裂无法使用只能更换注射泵,"产品原因（包括说明书等）,操作原因",正常操作卡子易断裂,null,[CLS]null[SEP]卡注射器卡子断裂无法使用[SEP]我院新生儿科为患儿药物注射使用微量注射泵使用时注射器卡子断裂无法使用只能更换注射泵[SEP],卡注射器卡子断裂无法使用,我院新生儿科为患儿药物注射使用微量注射泵使用时注射器卡子断裂无法使用只能更换注射泵,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125370604202200032,其他,[CLS]无[SEP]注射泵注射器固定卡口夹损坏[SEP]2022224设备科在进行设备保养维护时发现注射泵夹子损坏立即给予更换注射泵夹子后恢复正常未用到患者身上因此未产生不良伤害[SEP],无,注射泵注射器固定卡口夹损坏,2022224设备科在进行设备保养维护时发现注射泵夹子损坏立即给予更换注射泵夹子后恢复正常未用到患者身上因此未产生不良伤害,无法确定,夹子为塑料材质且需经常按压导致夹子根部开裂,无,[CLS]无[SEP]注射泵注射器固定卡口夹损坏[SEP]2022224设备科在进行设备保养维护时发现注射泵夹子损坏立即给予更换注射泵夹子后恢复正常未用到患者身上因此未产生不良伤害[SEP],注射泵注射器固定卡口夹损坏,2022224设备科在进行设备保养维护时发现注射泵夹子损坏立即给予更换注射泵夹子后恢复正常未用到患者身上因此未产生不良伤害,由于该设备已使用7年处于超预期使用状态长期临床使用导致捏柄老化开裂
127420400202200030,其他,[CLS]null[SEP]开机显示完成[SEP]刚开机显示完成[SEP],null,开机显示完成,刚开机显示完成,产品原因（包括说明书等）,机内数据线脱落,null,[CLS]null[SEP]开机显示完成[SEP]刚开机显示完成[SEP],开机显示完成,刚开机显示完成,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已使用8年处于超预期使用状态电池蓄电能力降低所以未连接交流电时会出现电量不足自动关机
116211206202200009,其他,[CLS]注射泵速度调至3mlh10秒后自动调至1mlh[SEP]速度无法调节[SEP]2月19日患者冠心病心绞痛高血压房颤遵医嘱给予药物泵入注射泵调至3mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动仍出现上述情况更换注射泵后正常[SEP],注射泵速度调至3mlh10秒后自动调至1mlh,速度无法调节,2月19日患者冠心病心绞痛高血压房颤遵医嘱给予药物泵入注射泵调至3mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动仍出现上述情况更换注射泵后正常,无法确定,机械故障,注射泵速度调至3mlh10秒后自动调至1mlh,[CLS]注射泵速度调至3mlh10秒后自动调至1mlh[SEP]速度无法调节[SEP]2月19日患者冠心病心绞痛高血压房颤遵医嘱给予药物泵入注射泵调至3mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动仍出现上述情况更换注射泵后正常[SEP],速度无法调节,2月19日患者冠心病心绞痛高血压房颤遵医嘱给予药物泵入注射泵调至3mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动仍出现上述情况更换注射泵后正常,经售后工程师与医院沟通由于操作人员使用前未清零累积量导致设备启动前累积量与预置量相同设备报输液完成以KVO流速运行属于正常现象
125370604202200033,其他,[CLS]无[SEP]注射泵推杆损坏[SEP]2022221设备科在进行维护保养时发现注射泵推动杆无动作未产生伤害经设备科检修发现推动杆损坏立即给予返厂维修更换推动杆后恢复正常使用未使用至患者身上未造成不良伤害[SEP],无,注射泵推杆损坏,2022221设备科在进行维护保养时发现注射泵推动杆无动作未产生伤害经设备科检修发现推动杆损坏立即给予返厂维修更换推动杆后恢复正常使用未使用至患者身上未造成不良伤害,无法确定,推动杆老化损坏,无,[CLS]无[SEP]注射泵推杆损坏[SEP]2022221设备科在进行维护保养时发现注射泵推动杆无动作未产生伤害经设备科检修发现推动杆损坏立即给予返厂维修更换推动杆后恢复正常使用未使用至患者身上未造成不良伤害[SEP],注射泵推杆损坏,2022221设备科在进行维护保养时发现注射泵推动杆无动作未产生伤害经设备科检修发现推动杆损坏立即给予返厂维修更换推动杆后恢复正常使用未使用至患者身上未造成不良伤害,由于设备已使用超过8年处于超预期使用状态长期频繁使用捏柄导致该部件损坏
125371100202200080,其他,[CLS]无[SEP]注射器夹持部位断裂[SEP]2022年2月21日在使用注射泵为患者输注药物时发生注射器夹持部位断裂故障立即停止使用更换另外的注射泵为患者完成输注未对患者造成伤害通知设备科维修[SEP],无,注射器夹持部位断裂,2022年2月21日在使用注射泵为患者输注药物时发生注射器夹持部位断裂故障立即停止使用更换另外的注射泵为患者完成输注未对患者造成伤害通知设备科维修,产品原因（包括说明书等）,注射器夹持部位断裂,无,[CLS]无[SEP]注射器夹持部位断裂[SEP]2022年2月21日在使用注射泵为患者输注药物时发生注射器夹持部位断裂故障立即停止使用更换另外的注射泵为患者完成输注未对患者造成伤害通知设备科维修[SEP],注射器夹持部位断裂,2022年2月21日在使用注射泵为患者输注药物时发生注射器夹持部位断裂故障立即停止使用更换另外的注射泵为患者完成输注未对患者造成伤害通知设备科维修,由于设备已使用超过6年处于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
125370604202200029,其他,[CLS]无[SEP]注射泵注射器固定卡口夹损坏[SEP]2022年2月18日内二科在维护注射泵时发现注射器卡口损坏立即更换注射泵并上报设备科经设备科检查发现注射器固定卡扣老化断裂更换卡扣后恢复正常使用未造成不良伤害[SEP],无,注射泵注射器固定卡口夹损坏,2022年2月18日内二科在维护注射泵时发现注射器卡口损坏立即更换注射泵并上报设备科经设备科检查发现注射器固定卡扣老化断裂更换卡扣后恢复正常使用未造成不良伤害,无法确定,2022年2月18日科室在维护注射泵时发现注射器卡口损坏未对患者造成伤害经设备科检查发现注射器固定卡扣老化断裂更换卡扣后恢复正常使用,无,[CLS]无[SEP]注射泵注射器固定卡口夹损坏[SEP]2022年2月18日内二科在维护注射泵时发现注射器卡口损坏立即更换注射泵并上报设备科经设备科检查发现注射器固定卡扣老化断裂更换卡扣后恢复正常使用未造成不良伤害[SEP],注射泵注射器固定卡口夹损坏,2022年2月18日内二科在维护注射泵时发现注射器卡口损坏立即更换注射泵并上报设备科经设备科检查发现注射器固定卡扣老化断裂更换卡扣后恢复正常使用未造成不良伤害,由于设备已使用超过7年处于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
125371806202200067,其他,[CLS]null[SEP]注射器针栓固定手柄断裂[SEP]给患者使用注射泵时调节针栓手柄时手柄断裂[SEP],null,注射器针栓固定手柄断裂,给患者使用注射泵时调节针栓手柄时手柄断裂,产品原因（包括说明书等）,注射泵存在设计缺陷容易造成针栓固定手柄磕碰,null,[CLS]null[SEP]注射器针栓固定手柄断裂[SEP]给患者使用注射泵时调节针栓手柄时手柄断裂[SEP],注射器针栓固定手柄断裂,给患者使用注射泵时调节针栓手柄时手柄断裂,由于该设备已使用6年处于超预期使用状态长期临床使用频繁按压捏柄导致捏柄老化断裂
125370910202200060,其他,[CLS]无[SEP]使用时夹上注射器设置注射速率时按确认键无反应[SEP]使用时夹上注射器设置注射速率时按确认键无反应[SEP],无,使用时夹上注射器设置注射速率时按确认键无反应,使用时夹上注射器设置注射速率时按确认键无反应,产品原因（包括说明书等）,多次按确认键触点碳化接触不良,无,[CLS]无[SEP]使用时夹上注射器设置注射速率时按确认键无反应[SEP]使用时夹上注射器设置注射速率时按确认键无反应[SEP],使用时夹上注射器设置注射速率时按确认键无反应,使用时夹上注射器设置注射速率时按确认键无反应,经拆机检查发现设备主控板进液药液干粉附着在确认键处导致接触不良无反应
125371410202200033,其他,[CLS]无[SEP]设备开机后无法启动[SEP]2022年3月1日内十送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后无法启动随即送修未对病人造成不良影响[SEP],无,设备开机后无法启动,2022年3月1日内十送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后无法启动随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]设备开机后无法启动[SEP]2022年3月1日内十送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后无法启动随即送修未对病人造成不良影响[SEP],设备开机后无法启动,2022年3月1日内十送修一台注射泵据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后无法启动随即送修未对病人造成不良影响,由于设备在医院已使用8年属于超预期寿命使用状态前壳压柄结构因长期频繁使用老化开裂
116210200202200040,其他,[CLS]无[SEP]D010301_操作失效[SEP]2021年12月3日该机器开机正常安装完注射器设置完参数后按启动键设备无反应不工作更换其他设备[SEP],无,D010301_操作失效,2021年12月3日该机器开机正常安装完注射器设置完参数后按启动键设备无反应不工作更换其他设备,产品原因（包括说明书等）,可能为产品故障,无,[CLS]无[SEP]D010301_操作失效[SEP]2021年12月3日该机器开机正常安装完注射器设置完参数后按启动键设备无反应不工作更换其他设备[SEP],D010301_操作失效,2021年12月3日该机器开机正常安装完注射器设置完参数后按启动键设备无反应不工作更换其他设备,经拆机检查发现设备主控板进液药液干粉附着在启动键处导致接触不良无反应
129440531202200014,严重伤害,[CLS]影响使用[SEP]D010301_操作失效D020203_定位失效[SEP]2022年2月15日我院内一区的一台威高注射泵护士在准备使用时发现设备一直报警无法启动工作科室及时通知设备科处理[SEP],影响使用,D010301_操作失效D020203_定位失效,2022年2月15日我院内一区的一台威高注射泵护士在准备使用时发现设备一直报警无法启动工作科室及时通知设备科处理,产品原因（包括说明书等）,经设备科人员检查发现设备一直报警注射器未顶紧无法消除此设备安装未满一年年前刚返厂维修现又故障产品质量与售后太差,影响使用,[CLS]影响使用[SEP]D010301_操作失效D020203_定位失效[SEP]2022年2月15日我院内一区的一台威高注射泵护士在准备使用时发现设备一直报警无法启动工作科室及时通知设备科处理[SEP],D010301_操作失效D020203_定位失效,2022年2月15日我院内一区的一台威高注射泵护士在准备使用时发现设备一直报警无法启动工作科室及时通知设备科处理,1经返厂拆机检查发现内部传递检测信号的FPC线线束插头处松动导致信号传递异常引发报警2造成插头松动的原因分析是由于产品在售后工程师维修后寄回医院运输环节震动等外力以及在使用期间转运过程中发生碰撞导致插头松动经过分析我公司认为该不良事件不属于严重伤害应为其他
125371703202200036,其他,[CLS]无[SEP]无法注射液体[SEP]2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现无法推注液体更换设备继续为患者治疗[SEP],无,无法注射液体,2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现无法推注液体更换设备继续为患者治疗,产品原因（包括说明书等）,系统故障,无,[CLS]无[SEP]无法注射液体[SEP]2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现无法推注液体更换设备继续为患者治疗[SEP],无法注射液体,2022年2月15日新生儿科医护人员使用注射泵为患者注射液体连接注射器后发现无法推注液体更换设备继续为患者治疗,1经拆机检查发现设备运行模块有关长电位器行程传感器插头松动导致2由于设备已使用10年在转运过程中受到外力碰撞导致插头松动
125371803202200020,其他,[CLS]null[SEP]电池报警[SEP]2022117在神经外科使用注射泵时发现报警科室及时更换备用输液泵未对病人造成不良影响[SEP],null,电池报警,2022117在神经外科使用注射泵时发现报警科室及时更换备用输液泵未对病人造成不良影响,产品原因（包括说明书等）,电池损坏,null,[CLS]null[SEP]电池报警[SEP]2022117在神经外科使用注射泵时发现报警科室及时更换备用输液泵未对病人造成不良影响[SEP],电池报警,2022117在神经外科使用注射泵时发现报警科室及时更换备用输液泵未对病人造成不良影响,由于医院上次电池模式使用后未进行充电导致设备电池储存电量低医院在电池模式下使用设备设备报电压低为正常现象
138620409202200011,其他,[CLS]无[SEP]阻塞报警[SEP]护理人员在使用过程中发现注射泵报阻塞报警[SEP],无,阻塞报警,护理人员在使用过程中发现注射泵报阻塞报警,无法确定,初步推断为输液管打折受压或血块阻塞静脉通路进血端血管压力过大,无,[CLS]无[SEP]阻塞报警[SEP]护理人员在使用过程中发现注射泵报阻塞报警[SEP],阻塞报警,护理人员在使用过程中发现注射泵报阻塞报警,经售后工程师与医院沟通设备阻塞等级为低级报警时医院检查为血块阻塞通路导致管路内压力超过设定的阈值设备提示阻塞报警提醒操作人员干预属于正常现象
140654500202200282,其他,[CLS]null[SEP]D1016_电路故障D1022_电器件问题[SEP]使用连接交流电源时仪器后端电源接口处闪爆[SEP],null,D1016_电路故障D1022_电器件问题,使用连接交流电源时仪器后端电源接口处闪爆,产品原因（包括说明书等）,检查检测仪器发现仪器电源板故障短路,null,[CLS]null[SEP]D1016_电路故障D1022_电器件问题[SEP]使用连接交流电源时仪器后端电源接口处闪爆[SEP],D1016_电路故障D1022_电器件问题,使用连接交流电源时仪器后端电源接口处闪爆,经售后人员与医院沟通医院使用设备时电源线设备接口端处有药液附着未及时清理导致电源线连接交流电后线路短路无法正常开机
115151010202200035,其他,[CLS]null[SEP]注射泵显示注射完成但注射器内仍有药物[SEP]为患者使用该注射泵治疗治疗完毕机器显示注射完毕但注射器内仍残留2ml液体联系设备科维修[SEP],null,注射泵显示注射完成但注射器内仍有药物,为患者使用该注射泵治疗治疗完毕机器显示注射完毕但注射器内仍残留2ml液体联系设备科维修,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵显示注射完成但注射器内仍有药物[SEP]为患者使用该注射泵治疗治疗完毕机器显示注射完毕但注射器内仍残留2ml液体联系设备科维修[SEP],注射泵显示注射完成但注射器内仍有药物,为患者使用该注射泵治疗治疗完毕机器显示注射完毕但注射器内仍残留2ml液体联系设备科维修,经售后工程师与医院沟通医院长期未进行设备维护导致设备内储存的注射器参数与实际参数不符造成流速不准
125371703202200045,其他,[CLS]null[SEP]设备速率不准[SEP]在使用过程中发现速率不准进行校准后正常使用[SEP],null,设备速率不准,在使用过程中发现速率不准进行校准后正常使用,产品原因（包括说明书等）,速率不准,null,[CLS]null[SEP]设备速率不准[SEP]在使用过程中发现速率不准进行校准后正常使用[SEP],设备速率不准,在使用过程中发现速率不准进行校准后正常使用,经售后工程师与医院沟通医院长期未进行设备维护导致设备内储存的注射器参数与实际参数不符造成流速不准
125370701202200049,其他,[CLS]无[SEP]微量注射泵开机报警提示信息系统故障4[SEP]患者于2022年02月12日因急性心力衰竭到我院急诊科就诊02月19日0840应用注射泵为患者定速泵入药液开机后注射泵报警屏幕显示系统故障4重启机器后报警未消除立即予更换注射泵继续为患者输注药液未对患者造成影响及时向患者及家属做好解释工作取得理解联系器械科工程师前来检修目前机器处于待修状态[SEP],无,微量注射泵开机报警提示信息系统故障4,患者于2022年02月12日因急性心力衰竭到我院急诊科就诊02月19日0840应用注射泵为患者定速泵入药液开机后注射泵报警屏幕显示系统故障4重启机器后报警未消除立即予更换注射泵继续为患者输注药液未对患者造成影响及时向患者及家属做好解释工作取得理解联系器械科工程师前来检修目前机器处于待修状态,产品原因（包括说明书等）,通过咨询厂家工程师得知系统故障4表示注射泵通信故障,无,[CLS]无[SEP]微量注射泵开机报警提示信息系统故障4[SEP]患者于2022年02月12日因急性心力衰竭到我院急诊科就诊02月19日0840应用注射泵为患者定速泵入药液开机后注射泵报警屏幕显示系统故障4重启机器后报警未消除立即予更换注射泵继续为患者输注药液未对患者造成影响及时向患者及家属做好解释工作取得理解联系器械科工程师前来检修目前机器处于待修状态[SEP],微量注射泵开机报警提示信息系统故障4,患者于2022年02月12日因急性心力衰竭到我院急诊科就诊02月19日0840应用注射泵为患者定速泵入药液开机后注射泵报警屏幕显示系统故障4重启机器后报警未消除立即予更换注射泵继续为患者输注药液未对患者造成影响及时向患者及家属做好解释工作取得理解联系器械科工程师前来检修目前机器处于待修状态,1拆机检查发现主从道间通信线插头从插座上脱落2分析可能是由于临床转运过程中设备受外力磕碰导致主从道连接线插头松动脱落
117221230202200043,其他,[CLS]无伤害[SEP]机器异常报警[SEP]机器异常报警重启否仍报警[SEP],无伤害,机器异常报警,机器异常报警重启否仍报警,产品原因（包括说明书等）,null,无伤害,[CLS]无伤害[SEP]机器异常报警[SEP]机器异常报警重启否仍报警[SEP],机器异常报警,机器异常报警重启否仍报警,由于该设备已使用7年处于超预期使用状态临床长期使用电池老化蓄电能降低开机电量低导致报电压低
140650110202200015,其他,[CLS]无法正常使用影响患者治疗疗效[SEP]设备异常停机报警[SEP]值班护士发现设备经常无故停机并报警报警内容注射器未夹紧更换注射器后故障依旧随即更换备用设备并报修对病人未造成影响[SEP],无法正常使用影响患者治疗疗效,设备异常停机报警,值班护士发现设备经常无故停机并报警报警内容注射器未夹紧更换注射器后故障依旧随即更换备用设备并报修对病人未造成影响,产品原因（包括说明书等）,注射器传感器排线故障导致无法正确识别注射器,无法正常使用影响患者治疗疗效,[CLS]无法正常使用影响患者治疗疗效[SEP]设备异常停机报警[SEP]值班护士发现设备经常无故停机并报警报警内容注射器未夹紧更换注射器后故障依旧随即更换备用设备并报修对病人未造成影响[SEP],设备异常停机报警,值班护士发现设备经常无故停机并报警报警内容注射器未夹紧更换注射器后故障依旧随即更换备用设备并报修对病人未造成影响,1经拆机检查发现内部传递检测信号的FPC线线束插头处松动导致信号传递异常引发报警2造成插头松动的原因分析是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
140650110202200017,其他,[CLS]无法正常使用[SEP]按键板失灵无法开机[SEP]护士在使用设备时发现设备无法开机后通知工程师维修[SEP],无法正常使用,按键板失灵无法开机,护士在使用设备时发现设备无法开机后通知工程师维修,无法确定,薄膜按键板失灵导致无法开机,无法正常使用,[CLS]无法正常使用[SEP]按键板失灵无法开机[SEP]护士在使用设备时发现设备无法开机后通知工程师维修[SEP],按键板失灵无法开机,护士在使用设备时发现设备无法开机后通知工程师维修,由于该设备已使用8年处于超预期使用状态临床长期使用频繁进行按键操作主控板上开机键按键机械性老化导致按键帽与按键间缝隙变大接触不良导致开机键不灵敏
140652801202200005,其他,[CLS]M1953_阻塞[SEP]D020207_推进困难[SEP]科室在使用时发现注射器夹断裂无法固定注射器影响科室正常使用[SEP],M1953_阻塞,D020207_推进困难,科室在使用时发现注射器夹断裂无法固定注射器影响科室正常使用,产品原因（包括说明书等）,null,M1953_阻塞,[CLS]M1953_阻塞[SEP]D020207_推进困难[SEP]科室在使用时发现注射器夹断裂无法固定注射器影响科室正常使用[SEP],D020207_推进困难,科室在使用时发现注射器夹断裂无法固定注射器影响科室正常使用,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
140652811202200016,其他,[CLS]设备无法使用导致耽误治疗[SEP]拉杆断裂[SEP]于2022年1月21日儿科护士报修说注射泵拉杆断裂设备科工程师把注射泵取回维修室正在维修[SEP],设备无法使用导致耽误治疗,拉杆断裂,于2022年1月21日儿科护士报修说注射泵拉杆断裂设备科工程师把注射泵取回维修室正在维修,无法确定,设备使用年限过长使用频繁导致设备故障,设备无法使用导致耽误治疗,[CLS]设备无法使用导致耽误治疗[SEP]拉杆断裂[SEP]于2022年1月21日儿科护士报修说注射泵拉杆断裂设备科工程师把注射泵取回维修室正在维修[SEP],拉杆断裂,于2022年1月21日儿科护士报修说注射泵拉杆断裂设备科工程师把注射泵取回维修室正在维修,由于该设备已使用7年处于超预期使用状态长期临床频繁使用捏柄反复受到按压导致磨损开裂
140652811202200004,其他,[CLS]注射泵固定不好可能导致砸到病人身上[SEP]输液架固定夹滑丝[SEP]于2022年1月4日CCU护士准备使用注射泵给患者注射药物时发现注射泵在输液架上的位置松动可能会导致注射泵掉下来砸到病人身上所以立即停止使用向设备科报修设备科工程师发现输液架固定夹滑丝通过维修注射泵能固定好了排除了安全隐患[SEP],注射泵固定不好可能导致砸到病人身上,输液架固定夹滑丝,于2022年1月4日CCU护士准备使用注射泵给患者注射药物时发现注射泵在输液架上的位置松动可能会导致注射泵掉下来砸到病人身上所以立即停止使用向设备科报修设备科工程师发现输液架固定夹滑丝通过维修注射泵能固定好了排除了安全隐患,无法确定,设备使用频繁导致固定夹滑丝,注射泵固定不好可能导致砸到病人身上,[CLS]注射泵固定不好可能导致砸到病人身上[SEP]输液架固定夹滑丝[SEP]于2022年1月4日CCU护士准备使用注射泵给患者注射药物时发现注射泵在输液架上的位置松动可能会导致注射泵掉下来砸到病人身上所以立即停止使用向设备科报修设备科工程师发现输液架固定夹滑丝通过维修注射泵能固定好了排除了安全隐患[SEP],输液架固定夹滑丝,于2022年1月4日CCU护士准备使用注射泵给患者注射药物时发现注射泵在输液架上的位置松动可能会导致注射泵掉下来砸到病人身上所以立即停止使用向设备科报修设备科工程师发现输液架固定夹滑丝通过维修注射泵能固定好了排除了安全隐患,由于设备已使用七年处于超预期寿命使用状态频繁使用导致螺孔内的螺纹磨损不能与螺杆起到咬合的效果
125371802202200013,其他,[CLS]null[SEP]输液夹子关闭后机器不报警[SEP]2022113为患者使用注射泵降压治疗患者做检查时关闭延长管输液夹子但机器忘记关闭机器处于正常运作状态2小时后才报警药液未减少[SEP],null,输液夹子关闭后机器不报警,2022113为患者使用注射泵降压治疗患者做检查时关闭延长管输液夹子但机器忘记关闭机器处于正常运作状态2小时后才报警药液未减少,产品原因（包括说明书等）,堵塞报警功能失灵,null,[CLS]null[SEP]输液夹子关闭后机器不报警[SEP]2022113为患者使用注射泵降压治疗患者做检查时关闭延长管输液夹子但机器忘记关闭机器处于正常运作状态2小时后才报警药液未减少[SEP],输液夹子关闭后机器不报警,2022113为患者使用注射泵降压治疗患者做检查时关闭延长管输液夹子但机器忘记关闭机器处于正常运作状态2小时后才报警药液未减少,1售后工程师与医院沟通设备阻塞等级为中在管路压力值达到61kPa100kPa设备报阻塞报警2故障发生时设备设定流速较低关闭延长管输液夹后设备正常运行液体对管路的压力增速缓慢压力值达到报警阈值的时间较长所以阻塞报警延迟
125371803202200013,其他,[CLS]null[SEP]使用时报错传感器故障[SEP]2021年12月28日在血液病房使用注射泵时报故障无法使用及时更换备用泵未对病人造成不良影响[SEP],null,使用时报错传感器故障,2021年12月28日在血液病房使用注射泵时报故障无法使用及时更换备用泵未对病人造成不良影响,产品原因（包括说明书等）,传感器损坏,null,[CLS]null[SEP]使用时报错传感器故障[SEP]2021年12月28日在血液病房使用注射泵时报故障无法使用及时更换备用泵未对病人造成不良影响[SEP],使用时报错传感器故障,2021年12月28日在血液病房使用注射泵时报故障无法使用及时更换备用泵未对病人造成不良影响,由于该设备已使用8年处于超预期使用状态长期临床频繁使用导致压力传感器线路老化造成误报警
125370512202200032,其他,[CLS]影响病人注射[SEP]2022120注射泵在使用时出现暂停后发生报警[SEP]2022120注射泵在使用时出现暂停后发生报警[SEP],影响病人注射,2022120注射泵在使用时出现暂停后发生报警,2022120注射泵在使用时出现暂停后发生报警,"产品原因（包括说明书等）,无法确定",2022120注射泵在使用时出现暂停后发生报警,影响病人注射,[CLS]影响病人注射[SEP]2022120注射泵在使用时出现暂停后发生报警[SEP]2022120注射泵在使用时出现暂停后发生报警[SEP],2022120注射泵在使用时出现暂停后发生报警,2022120注射泵在使用时出现暂停后发生报警,经售后工程师与医院沟通分析可能是由于注射器延长线弯折引起的报警更换注射器设备正常运行此报警为正常现象
125371801202100571,其他,[CLS]null[SEP]无法识别输液器[SEP]在使用过程中发现无法识别输液器报修设备科[SEP],null,无法识别输液器,在使用过程中发现无法识别输液器报修设备科,产品原因（包括说明书等）,注射泵感应问题或者与注射器不相匹配,null,[CLS]null[SEP]无法识别输液器[SEP]在使用过程中发现无法识别输液器报修设备科[SEP],无法识别输液器,在使用过程中发现无法识别输液器报修设备科,经售后工程师与医院进行沟通医院使用的注射器品牌为新华医院在使用该品牌注射器前未对该品牌注射器进行校准导致设备内存储的参数与实际使用的注射器参数不一致设备无法识别注射器
125371802202100348,其他,[CLS]null[SEP]系统故障4[SEP]2021127遵医嘱给予患者静脉泵入降压药时注射泵接通电源后显示系统故障4立即更换注射泵继续为患者治疗[SEP],null,系统故障4,2021127遵医嘱给予患者静脉泵入降压药时注射泵接通电源后显示系统故障4立即更换注射泵继续为患者治疗,产品原因（包括说明书等）,注射泵系统故障,null,[CLS]null[SEP]系统故障4[SEP]2021127遵医嘱给予患者静脉泵入降压药时注射泵接通电源后显示系统故障4立即更换注射泵继续为患者治疗[SEP],系统故障4,2021127遵医嘱给予患者静脉泵入降压药时注射泵接通电源后显示系统故障4立即更换注射泵继续为患者治疗,1拆机检查发现主从道间连接线插头从插座上脱落2怀疑是设备受到外力磕碰导致插头脱落
125371806202100509,其他,[CLS]null[SEP]报警指示灯闪烁但蜂鸣器不响[SEP]在进行设备巡检过程中发现报警灯闪烁但蜂鸣器不响[SEP],null,报警指示灯闪烁但蜂鸣器不响,在进行设备巡检过程中发现报警灯闪烁但蜂鸣器不响,产品原因（包括说明书等）,蜂鸣器坏,null,[CLS]null[SEP]报警指示灯闪烁但蜂鸣器不响[SEP]在进行设备巡检过程中发现报警灯闪烁但蜂鸣器不响[SEP],报警指示灯闪烁但蜂鸣器不响,在进行设备巡检过程中发现报警灯闪烁但蜂鸣器不响,经拆机发现设备内进液导致主控板线路短路设备无法正常开机
125371806202100545,其他,[CLS]null[SEP]一通道确认键失灵[SEP]准备给患者使用该设备时开机设定参数无法确认[SEP],null,一通道确认键失灵,准备给患者使用该设备时开机设定参数无法确认,产品原因（包括说明书等）,null,null,[CLS]null[SEP]一通道确认键失灵[SEP]准备给患者使用该设备时开机设定参数无法确认[SEP],一通道确认键失灵,准备给患者使用该设备时开机设定参数无法确认,经拆机发现该设备进液导致确认键按键失灵
125371803202100521,其他,[CLS]null[SEP]注射泵报警[SEP]2021年12月8日在我院血液科护士正常使用注射泵时尾夹传感器报警送修医工部反复检测后发现传感器损坏更换尾夹传感器后可正常使用没有对病人造成不良后果[SEP],null,注射泵报警,2021年12月8日在我院血液科护士正常使用注射泵时尾夹传感器报警送修医工部反复检测后发现传感器损坏更换尾夹传感器后可正常使用没有对病人造成不良后果,产品原因（包括说明书等）,传感器损坏,null,[CLS]null[SEP]注射泵报警[SEP]2021年12月8日在我院血液科护士正常使用注射泵时尾夹传感器报警送修医工部反复检测后发现传感器损坏更换尾夹传感器后可正常使用没有对病人造成不良后果[SEP],注射泵报警,2021年12月8日在我院血液科护士正常使用注射泵时尾夹传感器报警送修医工部反复检测后发现传感器损坏更换尾夹传感器后可正常使用没有对病人造成不良后果,售后工程师与设备科沟通后得知该设备曾经不慎摔过导致推拉盒断裂
120321432202200005,其他,[CLS]无[SEP]输液泵按键损坏无法正常启动[SEP]输液泵报修维修组无法正常使用按键损坏[SEP],无,输液泵按键损坏无法正常启动,输液泵报修维修组无法正常使用按键损坏,无法确定,注射泵长期使用按键损坏,无,[CLS]无[SEP]输液泵按键损坏无法正常启动[SEP]输液泵报修维修组无法正常使用按键损坏[SEP],输液泵按键损坏无法正常启动,输液泵报修维修组无法正常使用按键损坏,由于该设备已使用9年处于超预期使用状态临床使用按键频率高1键和确认键按键老化与主控板有空隙导致按键不灵敏
125371703202100284,其他,[CLS]无[SEP]无法开机[SEP]2021年12月18日呼吸一科预使用注射泵时发现注射泵无法开机随即报修[SEP],无,无法开机,2021年12月18日呼吸一科预使用注射泵时发现注射泵无法开机随即报修,无法确定,主板老化,无,[CLS]无[SEP]无法开机[SEP]2021年12月18日呼吸一科预使用注射泵时发现注射泵无法开机随即报修[SEP],无法开机,2021年12月18日呼吸一科预使用注射泵时发现注射泵无法开机随即报修,由于设备已在科室使用5年处于超预期使用状态设备老化导致电源板电源模块焊接引脚松动使电源接触不良无法开机
117221230202200006,其他,[CLS]无伤害[SEP]机器异常报警[SEP]机器异常报警[SEP],无伤害,机器异常报警,机器异常报警,产品原因（包括说明书等）,null,无伤害,[CLS]无伤害[SEP]机器异常报警[SEP]机器异常报警[SEP],机器异常报警,机器异常报警,由于该设备已使用6年处于超预期使用状态长期临床搬动和转运过程中设备震荡导致FPC线摩擦导致破损
138620409202100815,其他,[CLS]无[SEP]电池低电压报警[SEP]在使用过程中出现低电压报警该设备无法查询有效期[SEP],无,电池低电压报警,在使用过程中出现低电压报警该设备无法查询有效期,无法确定,电池故障致电池充电无效,无,[CLS]无[SEP]电池低电压报警[SEP]在使用过程中出现低电压报警该设备无法查询有效期[SEP],电池低电压报警,在使用过程中出现低电压报警该设备无法查询有效期,由于该设备已使用5年处于超预期使用状态设备老化导致电源板电源模块焊接引脚松动使电池无法充电
138620409202100814,其他,[CLS]无[SEP]电池低电压报警[SEP]在使用过程中出现电池低电压报警该设备无法查询有效期[SEP],无,电池低电压报警,在使用过程中出现电池低电压报警该设备无法查询有效期,无法确定,电池充电无效需更换电池,无,[CLS]无[SEP]电池低电压报警[SEP]在使用过程中出现电池低电压报警该设备无法查询有效期[SEP],电池低电压报警,在使用过程中出现电池低电压报警该设备无法查询有效期,由于该设备已使用5年处于超预期使用状态设备老化导致电源板电源模块焊接引脚松动使电池无法充电
138620409202100813,其他,[CLS]无[SEP]输液泵在使用过程中提示堵塞报警[SEP]科室在使用过程中出现堵塞报警该设备无法查询有效期[SEP],无,输液泵在使用过程中提示堵塞报警,科室在使用过程中出现堵塞报警该设备无法查询有效期,无法确定,因为输液器调节阀未开或者管路打折针头或输液管堵塞,无,[CLS]无[SEP]输液泵在使用过程中提示堵塞报警[SEP]科室在使用过程中出现堵塞报警该设备无法查询有效期[SEP],输液泵在使用过程中提示堵塞报警,科室在使用过程中出现堵塞报警该设备无法查询有效期,由于该设备已使用10年处于超预期使用状态长期使用导致设备内部压力值出现偏差引发报警
140654500202101113,其他,[CLS]无法给药[SEP]1通道推杆夹断[SEP]为了给病人精准用药护士依据大夫医嘱为病人使用注射泵精准给药在安装注射器时发现1通道推杆夹无法打开为不影响患者用药护士及时更换备用注射泵并将故障问题上报医疗器械中心[SEP],无法给药,1通道推杆夹断,为了给病人精准用药护士依据大夫医嘱为病人使用注射泵精准给药在安装注射器时发现1通道推杆夹无法打开为不影响患者用药护士及时更换备用注射泵并将故障问题上报医疗器械中心,产品原因（包括说明书等）,推杆夹使用频率高又是高分子材料制品故常会出现断裂故障,无法给药,[CLS]无法给药[SEP]1通道推杆夹断[SEP]为了给病人精准用药护士依据大夫医嘱为病人使用注射泵精准给药在安装注射器时发现1通道推杆夹无法打开为不影响患者用药护士及时更换备用注射泵并将故障问题上报医疗器械中心[SEP],1通道推杆夹断,为了给病人精准用药护士依据大夫医嘱为病人使用注射泵精准给药在安装注射器时发现1通道推杆夹无法打开为不影响患者用药护士及时更换备用注射泵并将故障问题上报医疗器械中心,由于设备已在医院使用6年属于超预期使用状态设备长期使用频繁开合左右夹导致摆齿轮开裂导致部件回弹无法到位使注射器推杆尾部的注射器夹不能正常打开
121330607202100131,其他,[CLS]无法正常注射[SEP]D27_产品质量问题[SEP]微泵正常通电后无法启动拔掉电源单靠电池未启动接上电源仍无反应[SEP],无法正常注射,D27_产品质量问题,微泵正常通电后无法启动拔掉电源单靠电池未启动接上电源仍无反应,产品原因（包括说明书等）,微量注射泵机器出现故障可能内部元件损坏,无法正常注射,[CLS]无法正常注射[SEP]D27_产品质量问题[SEP]微泵正常通电后无法启动拔掉电源单靠电池未启动接上电源仍无反应[SEP],D27_产品质量问题,微泵正常通电后无法启动拔掉电源单靠电池未启动接上电源仍无反应,由于该设备已使用5年处于超预期使用状态电池性能下降蓄电能力降低医院未定期进行充电保养导致电池电量低电池模式下无法正常开机长期的临床使用频繁对电源线进行弯折拉扯导致电源线内部电线断裂接触不良所以交流电供电模式下无法正常开机
115151010202100393,其他,[CLS]null[SEP]注射器推杆老化[SEP]设备在使用过程中逐渐发现注射器推杆有明显的老化现象产生较为明显的裂痕[SEP],null,注射器推杆老化,设备在使用过程中逐渐发现注射器推杆有明显的老化现象产生较为明显的裂痕,产品原因（包括说明书等）,工程师分析设备推杆出现严重裂痕属于材质问题有比较明显的碎裂且同样故障现象有多起,null,[CLS]null[SEP]注射器推杆老化[SEP]设备在使用过程中逐渐发现注射器推杆有明显的老化现象产生较为明显的裂痕[SEP],注射器推杆老化,设备在使用过程中逐渐发现注射器推杆有明显的老化现象产生较为明显的裂痕,由于设备已使用9年处于超预期使用状态空心轴外表面经常与药液接触长期受到药液污染影响加速套管老化开裂
115151010202100392,其他,[CLS]null[SEP]注射器压板头老化碎裂[SEP]设备在使用过程中逐渐发现注射器压板头有明显的老化现象产生较为明显的裂痕[SEP],null,注射器压板头老化碎裂,设备在使用过程中逐渐发现注射器压板头有明显的老化现象产生较为明显的裂痕,产品原因（包括说明书等）,经工程师分析设备属于设备材质问题经比对同期购买的其他品牌的输注泵并未发现如此严重材质的老化现象目前该类设备已经影响正常使用,null,[CLS]null[SEP]注射器压板头老化碎裂[SEP]设备在使用过程中逐渐发现注射器压板头有明显的老化现象产生较为明显的裂痕[SEP],注射器压板头老化碎裂,设备在使用过程中逐渐发现注射器压板头有明显的老化现象产生较为明显的裂痕,由于该设备已使用9年处于超预期使用状态长期临床频繁使用导致压柄处老化开裂经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的压柄在经过数万次试验后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成压柄开裂
129442560202101028,其他,[CLS]null[SEP]传送杆断裂[SEP]护士使用该注射泵为患者输液时发现注射管松动检查后看到传送杆断裂不能注射[SEP],null,传送杆断裂,护士使用该注射泵为患者输液时发现注射管松动检查后看到传送杆断裂不能注射,产品原因（包括说明书等）,null,null,[CLS]null[SEP]传送杆断裂[SEP]护士使用该注射泵为患者输液时发现注射管松动检查后看到传送杆断裂不能注射[SEP],传送杆断裂,护士使用该注射泵为患者输液时发现注射管松动检查后看到传送杆断裂不能注射,由于设备在医院已使用9年属于超预期寿命使用状态前壳压柄结构因长期频繁使用老化开裂
116210608202100134,其他,[CLS]null[SEP]D0407_输注不足[SEP]使用中发现输注速度不对检查泵运行情况询问操作员发现为操作失误[SEP],null,D0407_输注不足,使用中发现输注速度不对检查泵运行情况询问操作员发现为操作失误,无法确定,null,null,[CLS]null[SEP]D0407_输注不足[SEP]使用中发现输注速度不对检查泵运行情况询问操作员发现为操作失误[SEP],D0407_输注不足,使用中发现输注速度不对检查泵运行情况询问操作员发现为操作失误,经售后工程师与医护人员沟通由于医护人员使用注射器品牌与设备设定的注射器品牌不一致导致使用时设备参数与使用注射器不一致导致流速不准
137610400202100591,其他,[CLS]无[SEP]注射器夹子损坏[SEP]2021年11月8日使用前检查发现设备损坏联系工程师维修[SEP],无,注射器夹子损坏,2021年11月8日使用前检查发现设备损坏联系工程师维修,无法确定,设备故障,无,[CLS]无[SEP]注射器夹子损坏[SEP]2021年11月8日使用前检查发现设备损坏联系工程师维修[SEP],注射器夹子损坏,2021年11月8日使用前检查发现设备损坏联系工程师维修,由于该设备已使用超过7年处于超预期使用状态长期频繁使用加速老化导致捏柄损坏
129291712202100616,其他,[CLS]null[SEP]注射泵显示离合未闭[SEP]于2021年12月10日1000分周喜加患者需用注射泵控制替加环素药物的流速操作微量泵时发生微量泵屏幕显示离合未闭操作过程未有不妥立即暂停该微量泵操作及时更换其他微量泵使用并告知设备科处理未给患者造成影响[SEP],null,注射泵显示离合未闭,于2021年12月10日1000分周喜加患者需用注射泵控制替加环素药物的流速操作微量泵时发生微量泵屏幕显示离合未闭操作过程未有不妥立即暂停该微量泵操作及时更换其他微量泵使用并告知设备科处理未给患者造成影响,产品原因（包括说明书等）,屏幕显示离合未闭,null,[CLS]null[SEP]注射泵显示离合未闭[SEP]于2021年12月10日1000分周喜加患者需用注射泵控制替加环素药物的流速操作微量泵时发生微量泵屏幕显示离合未闭操作过程未有不妥立即暂停该微量泵操作及时更换其他微量泵使用并告知设备科处理未给患者造成影响[SEP],注射泵显示离合未闭,于2021年12月10日1000分周喜加患者需用注射泵控制替加环素药物的流速操作微量泵时发生微量泵屏幕显示离合未闭操作过程未有不妥立即暂停该微量泵操作及时更换其他微量泵使用并告知设备科处理未给患者造成影响,经返厂拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用
116210200202100284,其他,[CLS]无[SEP]D0101_故障提示[SEP]2021年11月16日患者使用注射泵过程中机器报警显示2号报警为传感器报警更换其他设备[SEP],无,D0101_故障提示,2021年11月16日患者使用注射泵过程中机器报警显示2号报警为传感器报警更换其他设备,产品原因（包括说明书等）,传感器过脏导致,无,[CLS]无[SEP]D0101_故障提示[SEP]2021年11月16日患者使用注射泵过程中机器报警显示2号报警为传感器报警更换其他设备[SEP],D0101_故障提示,2021年11月16日患者使用注射泵过程中机器报警显示2号报警为传感器报警更换其他设备,1经拆机检查发现是主控板电源板线束插头松动导致报警2造成插头松动的原因可能是在使用期间转运过程中发生碰撞导致插头松动
116210200202100281,其他,[CLS]无[SEP]D101203_充电失效[SEP]2021年9月17日在输液泵使用过程中机器报警电池无电电池线断充不了电更换其他设备[SEP],无,D101203_充电失效,2021年9月17日在输液泵使用过程中机器报警电池无电电池线断充不了电更换其他设备,产品原因（包括说明书等）,电池线断充不了电,无,[CLS]无[SEP]D101203_充电失效[SEP]2021年9月17日在输液泵使用过程中机器报警电池无电电池线断充不了电更换其他设备[SEP],D101203_充电失效,2021年9月17日在输液泵使用过程中机器报警电池无电电池线断充不了电更换其他设备,由于该设备已使用9年处于超预期使用状态长期临床使用频繁拉扯弯折电源线导致电源线断裂无法充电
128431800202100746,其他,[CLS]胸闷[SEP]泵入实际速度快于设置速度[SEP]患者静脉泵入硝酸异山梨酯时当班护士设置泵入速度为4ml小时泵入15分钟后患者诉胸闷等不适护士查看患者监测P80次分SPO299BP11572mmHg查看静脉泵发现硝酸异山梨酯已泵入5ml立即停止静脉泵[SEP],胸闷,泵入实际速度快于设置速度,患者静脉泵入硝酸异山梨酯时当班护士设置泵入速度为4ml小时泵入15分钟后患者诉胸闷等不适护士查看患者监测P80次分SPO299BP11572mmHg查看静脉泵发现硝酸异山梨酯已泵入5ml立即停止静脉泵,产品原因（包括说明书等）,null,胸闷,[CLS]胸闷[SEP]泵入实际速度快于设置速度[SEP]患者静脉泵入硝酸异山梨酯时当班护士设置泵入速度为4ml小时泵入15分钟后患者诉胸闷等不适护士查看患者监测P80次分SPO299BP11572mmHg查看静脉泵发现硝酸异山梨酯已泵入5ml立即停止静脉泵[SEP],泵入实际速度快于设置速度,患者静脉泵入硝酸异山梨酯时当班护士设置泵入速度为4ml小时泵入15分钟后患者诉胸闷等不适护士查看患者监测P80次分SPO299BP11572mmHg查看静脉泵发现硝酸异山梨酯已泵入5ml立即停止静脉泵,由于该设备已使用3年医院长期未进行注射器校准注射器参数与设备内保存参数不一致导致流速过快
116210200202100325,其他,[CLS]无[SEP]D0305_松动连接[SEP]2021年12月7日设备正常开机后固定不住注射器无法进行下一步工作更换其他设备通知工程师维修[SEP],无,D0305_松动连接,2021年12月7日设备正常开机后固定不住注射器无法进行下一步工作更换其他设备通知工程师维修,产品原因（包括说明书等）,可能为产品质量问题,无,[CLS]无[SEP]D0305_松动连接[SEP]2021年12月7日设备正常开机后固定不住注射器无法进行下一步工作更换其他设备通知工程师维修[SEP],D0305_松动连接,2021年12月7日设备正常开机后固定不住注射器无法进行下一步工作更换其他设备通知工程师维修,由于设备在医院已使用8年属于超预期寿命使用状态前壳压柄结构因长期频繁使用老化开裂
116210200202100322,其他,[CLS]无[SEP]D0305_松动连接[SEP]2021年12月15日术前检查时发现注射泵无法夹紧注射器更换另一台注射泵后正常使用[SEP],无,D0305_松动连接,2021年12月15日术前检查时发现注射泵无法夹紧注射器更换另一台注射泵后正常使用,产品原因（包括说明书等）,可能为产品质量问题,无,[CLS]无[SEP]D0305_松动连接[SEP]2021年12月15日术前检查时发现注射泵无法夹紧注射器更换另一台注射泵后正常使用[SEP],D0305_松动连接,2021年12月15日术前检查时发现注射泵无法夹紧注射器更换另一台注射泵后正常使用,经拆机发现捏柄处进药液干粉导致捏柄张开不顺畅影响注射器的安装使注射泵不能正常使用
125371500202100518,其他,[CLS]null[SEP]D040304_容量精度问题[SEP]注射时间不准[SEP],null,D040304_容量精度问题,注射时间不准,产品原因（包括说明书等）,注射时间不准需校正,null,[CLS]null[SEP]D040304_容量精度问题[SEP]注射时间不准[SEP],D040304_容量精度问题,注射时间不准,经调查由于设备已使用3年医院未定期进行注射器校准导致设备内保存注射器参数与注射器实际参数有偏差导致流速过快
116210608202100108,其他,[CLS]null[SEP]D040505_流速不准[SEP]使用中发现A通道注射速度偏快[SEP],null,D040505_流速不准,使用中发现A通道注射速度偏快,无法确定,null,null,[CLS]null[SEP]D040505_流速不准[SEP]使用中发现A通道注射速度偏快[SEP],D040505_流速不准,使用中发现A通道注射速度偏快,由于该设备使用超过5年处于超预期使用医院长时间未进行注射器校准使用注射器参数与设定存储的注射器参数不一致导致流速快
123350300202101738,其他,[CLS]推注泵的无法卡住注射器[SEP]无法正常使用[SEP]推杆无法使用推注泵无法卡住注射器[SEP],推注泵的无法卡住注射器,无法正常使用,推杆无法使用推注泵无法卡住注射器,无法确定,产品设计上的问题推杆部分出现多次类似的状况而无法使用,推注泵的无法卡住注射器,[CLS]推注泵的无法卡住注射器[SEP]无法正常使用[SEP]推杆无法使用推注泵无法卡住注射器[SEP],无法正常使用,推杆无法使用推注泵无法卡住注射器,由于该设备已使用5年处于超预期使用状态长期临床使用捏柄老化导致无法固定注射器
113130658202101285,其他,[CLS]无[SEP]泵入重酒石酸去甲肾上腺素注射液完毕无报警音[SEP]20211014患者资料姓名梁涛利泵入重酒石酸去甲肾上腺素注射液完毕无报警音床旁护士及时发现应用其他注射泵给予更换药物继续泵入未造成不良后果[SEP],无,泵入重酒石酸去甲肾上腺素注射液完毕无报警音,20211014患者资料姓名梁涛利泵入重酒石酸去甲肾上腺素注射液完毕无报警音床旁护士及时发现应用其他注射泵给予更换药物继续泵入未造成不良后果,产品原因（包括说明书等）,质量问题注射完毕无报警系统故障,无,[CLS]无[SEP]泵入重酒石酸去甲肾上腺素注射液完毕无报警音[SEP]20211014患者资料姓名梁涛利泵入重酒石酸去甲肾上腺素注射液完毕无报警音床旁护士及时发现应用其他注射泵给予更换药物继续泵入未造成不良后果[SEP],泵入重酒石酸去甲肾上腺素注射液完毕无报警音,20211014患者资料姓名梁涛利泵入重酒石酸去甲肾上腺素注射液完毕无报警音床旁护士及时发现应用其他注射泵给予更换药物继续泵入未造成不良后果,1工程师拆机检查发现喇叭连接线插座松动2造成插座松动的原因可能是由于在使用期间转运过程中发生碰撞导致插座松动
125371410202100289,其他,[CLS]无[SEP]无法开机[SEP]2021年9月25日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法通电随即送修未对病人造成不良影响[SEP],无,无法开机,2021年9月25日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法通电随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]无法开机[SEP]2021年9月25日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法通电随即送修未对病人造成不良影响[SEP],无法开机,2021年9月25日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备无法通电随即送修未对病人造成不良影响,经返厂拆机检查设备电源板焊盘脱落导致设备无法正常通电由于该设备已使用近10年处于超预期使用状态临床操作及转运过程中设备震动磕碰导致电源板焊盘脱落
124361000202100134,其他,[CLS]双通道中的一号无法启动[SEP]不能全部使用[SEP]该设备使用时发现一号通道无法启动报修未造成不良影响[SEP],双通道中的一号无法启动,不能全部使用,该设备使用时发现一号通道无法启动报修未造成不良影响,产品原因（包括说明书等）,null,双通道中的一号无法启动,[CLS]双通道中的一号无法启动[SEP]不能全部使用[SEP]该设备使用时发现一号通道无法启动报修未造成不良影响[SEP],不能全部使用,该设备使用时发现一号通道无法启动报修未造成不良影响,由于该设备已使用超过9年处于超预期使用状态临床长期频繁使用导致捏柄老化断裂
125371703202100250,其他,[CLS]无[SEP]不充电[SEP]2021年11月5日急诊室打电话报修一台注射泵无法充电工程师检查后发现需要更换配件随即返厂处理[SEP],无,不充电,2021年11月5日急诊室打电话报修一台注射泵无法充电工程师检查后发现需要更换配件随即返厂处理,无法确定,不明,无,[CLS]无[SEP]不充电[SEP]2021年11月5日急诊室打电话报修一台注射泵无法充电工程师检查后发现需要更换配件随即返厂处理[SEP],不充电,2021年11月5日急诊室打电话报修一台注射泵无法充电工程师检查后发现需要更换配件随即返厂处理,由于该设备已使用近9年处于超预期使用状态长期临床使用和转运过程中设备震动磕碰导致内部电源板与电源模块焊接脱落导致设备无法正常充电
125371100202100573,其他,[CLS]未对患者造成任何伤害[SEP]工作中突然断电停止工作[SEP]2021年10月27日工作人员发现用来精确注射药物的注射泵工作中突然断电停止工作重启故障依旧马上更换同类型的设备继续治疗立即通知设备科工程师处理未对患者造成任何伤害[SEP],未对患者造成任何伤害,工作中突然断电停止工作,2021年10月27日工作人员发现用来精确注射药物的注射泵工作中突然断电停止工作重启故障依旧马上更换同类型的设备继续治疗立即通知设备科工程师处理未对患者造成任何伤害,产品原因（包括说明书等）,AC线打火断裂所致,未对患者造成任何伤害,[CLS]未对患者造成任何伤害[SEP]工作中突然断电停止工作[SEP]2021年10月27日工作人员发现用来精确注射药物的注射泵工作中突然断电停止工作重启故障依旧马上更换同类型的设备继续治疗立即通知设备科工程师处理未对患者造成任何伤害[SEP],工作中突然断电停止工作,2021年10月27日工作人员发现用来精确注射药物的注射泵工作中突然断电停止工作重启故障依旧马上更换同类型的设备继续治疗立即通知设备科工程师处理未对患者造成任何伤害,由于该设备已使用超过7年处于超预期使用状态长期临床使用电源线频繁卷曲折叠造成内部电线接触不良无法为设备供电设备无法正常使用
129291712202100553,其他,[CLS]null[SEP]注射泵拉杆已损坏[SEP]于2021年12月1日0935分遵嘱予09氯化钠50ml注射用美罗培南1g以25mlh静脉泵入在使用过程中发现拉杆已损坏立即更换注射泵使用上报护士长和设备管理人员未给患者造成影响[SEP],null,注射泵拉杆已损坏,于2021年12月1日0935分遵嘱予09氯化钠50ml注射用美罗培南1g以25mlh静脉泵入在使用过程中发现拉杆已损坏立即更换注射泵使用上报护士长和设备管理人员未给患者造成影响,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵拉杆已损坏[SEP]于2021年12月1日0935分遵嘱予09氯化钠50ml注射用美罗培南1g以25mlh静脉泵入在使用过程中发现拉杆已损坏立即更换注射泵使用上报护士长和设备管理人员未给患者造成影响[SEP],注射泵拉杆已损坏,于2021年12月1日0935分遵嘱予09氯化钠50ml注射用美罗培南1g以25mlh静脉泵入在使用过程中发现拉杆已损坏立即更换注射泵使用上报护士长和设备管理人员未给患者造成影响,经疲劳实验发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析可能是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
126411510202100142,其他,[CLS]null[SEP]任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完[SEP]202111170900责任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完[SEP],null,任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完,202111170900责任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完,操作原因,责任护士未及时关注微量泵每小时泵入的情况导致微量泵故障时未及时发现分级护理制度落实不到位交接班制度落实不到位缺乏安全风险防范意识,null,[CLS]null[SEP]任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完[SEP]202111170900责任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完[SEP],任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完,202111170900责任护士遵医嘱用药09氯化钠注射液44ml呋塞米60微量泵泵入6mlh1145患者家属诉该泵药物已用完随发现微量泵故障未按照设定的泵速泵入本应该8小时泵完的药物在3个小时内泵完,由于该设备已使用超过3年未定期进行注射器校准注射器参数与设备内保存参数不一致导致流速过快
116210200202100291,其他,[CLS]无[SEP]无法正确识别注射器[SEP]该设备是一种小型的输液装置用于向患者体内输送小剂量的药物液体202155在使用设备时发生输液泵无法正确识别不同毫升数的输液器报送设备科维修[SEP],无,无法正确识别注射器,该设备是一种小型的输液装置用于向患者体内输送小剂量的药物液体202155在使用设备时发生输液泵无法正确识别不同毫升数的输液器报送设备科维修,无法确定,输液泵无法正确识别不同毫升数的输液器,无,[CLS]无[SEP]无法正确识别注射器[SEP]该设备是一种小型的输液装置用于向患者体内输送小剂量的药物液体202155在使用设备时发生输液泵无法正确识别不同毫升数的输液器报送设备科维修[SEP],无法正确识别注射器,该设备是一种小型的输液装置用于向患者体内输送小剂量的药物液体202155在使用设备时发生输液泵无法正确识别不同毫升数的输液器报送设备科维修,由于该设备已使用超过8年处于超预期使用状态长期临床使用注射器检测板老化导致无法准确识别注射器规格
129442560202100889,其他,[CLS]null[SEP]报警阻塞不能注射[SEP]护士使用该设备给患者注射液体时大约十五分钟左右患者报告无液体注射检查发现屏幕显示阻塞报警重启亦无效[SEP],null,报警阻塞不能注射,护士使用该设备给患者注射液体时大约十五分钟左右患者报告无液体注射检查发现屏幕显示阻塞报警重启亦无效,产品原因（包括说明书等）,注射泵显示阻塞报警重启亦无效,null,[CLS]null[SEP]报警阻塞不能注射[SEP]护士使用该设备给患者注射液体时大约十五分钟左右患者报告无液体注射检查发现屏幕显示阻塞报警重启亦无效[SEP],报警阻塞不能注射,护士使用该设备给患者注射液体时大约十五分钟左右患者报告无液体注射检查发现屏幕显示阻塞报警重启亦无效,1经拆机检查发现压力传感器插头松动导致报警21阻塞报警是输液泵检测输液管路内是否发生阻塞的一种提示性报警当设备内部的压力传感器感知到输液管路上压力过大时会触发此报警此时设备会自动停止运行并发出报警信息提醒操作人员进行人工干预3造成压力传感器插头松动的原因可能是由于使用期间转运过程中发生碰撞导致插头松动造成误报警
129291712202100614,其他,[CLS]null[SEP]注射泵拉杆未能安装注射器[SEP]于2021年12月10日1000内一科患者22床徐金芝遵医嘱需经微量注射泵药物控制输注速度安装注射器时发现注射泵拉杆已坏未能有效安装立即更换注射泵并上报设备科进行维护处理未给患者造成不良影响[SEP],null,注射泵拉杆未能安装注射器,于2021年12月10日1000内一科患者22床徐金芝遵医嘱需经微量注射泵药物控制输注速度安装注射器时发现注射泵拉杆已坏未能有效安装立即更换注射泵并上报设备科进行维护处理未给患者造成不良影响,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵拉杆未能安装注射器[SEP]于2021年12月10日1000内一科患者22床徐金芝遵医嘱需经微量注射泵药物控制输注速度安装注射器时发现注射泵拉杆已坏未能有效安装立即更换注射泵并上报设备科进行维护处理未给患者造成不良影响[SEP],注射泵拉杆未能安装注射器,于2021年12月10日1000内一科患者22床徐金芝遵医嘱需经微量注射泵药物控制输注速度安装注射器时发现注射泵拉杆已坏未能有效安装立即更换注射泵并上报设备科进行维护处理未给患者造成不良影响,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
129442560202100925,其他,[CLS]null[SEP]电源灯亮但不能注射液体[SEP]护士使用该注射泵给患者注射液体时刚注射半分钟左右就停止注射检查发现电源灯还是亮着但不能注射重启亦无效[SEP],null,电源灯亮但不能注射液体,护士使用该注射泵给患者注射液体时刚注射半分钟左右就停止注射检查发现电源灯还是亮着但不能注射重启亦无效,产品原因（包括说明书等）,null,null,[CLS]null[SEP]电源灯亮但不能注射液体[SEP]护士使用该注射泵给患者注射液体时刚注射半分钟左右就停止注射检查发现电源灯还是亮着但不能注射重启亦无效[SEP],电源灯亮但不能注射液体,护士使用该注射泵给患者注射液体时刚注射半分钟左右就停止注射检查发现电源灯还是亮着但不能注射重启亦无效,1经售后工程师拆机检查发现设备内部FPC线损坏由于设备已使用11年处于超预期使用状态长期临床使用FPC线老化损坏2FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用
125371410202100315,其他,[CLS]无[SEP]推拉盒损坏[SEP]2021年111月15日PICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响[SEP],无,推拉盒损坏,2021年111月15日PICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]推拉盒损坏[SEP]2021年111月15日PICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响[SEP],推拉盒损坏,2021年111月15日PICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响,由于设备已使用超过7年处于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
125371410202100318,其他,[CLS]无[SEP]开机显示低电压报警[SEP]2021年12月7日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后显示低电压报警随即送修未对病人造成不良影响[SEP],无,开机显示低电压报警,2021年12月7日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后显示低电压报警随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]开机显示低电压报警[SEP]2021年12月7日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后显示低电压报警随即送修未对病人造成不良影响[SEP],开机显示低电压报警,2021年12月7日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备开机后显示低电压报警随即送修未对病人造成不良影响,由于设备已在科室使用10年处于超预期使用状态长期临床使用和转运过程中颠簸震动导致电源模块引脚松动导致开机报警电压低
129291712202100512,严重伤害,[CLS]可能因为短时间内输入过量药品引起患者严重损害[SEP]输液速度不准确[SEP]2021年11月21日在新市医院肿瘤一科因患者肖芳疼痛厉害医嘱NS50ml舒芬太尼200单位以5mlh持续泵入1013左右护士配好药接上注射泵调好速度原本是2013才能注射完毕的药在1327左右就注射完毕立马检查患者生命体征平稳无其他不适遵医属予继续观察[SEP],可能因为短时间内输入过量药品引起患者严重损害,输液速度不准确,2021年11月21日在新市医院肿瘤一科因患者肖芳疼痛厉害医嘱NS50ml舒芬太尼200单位以5mlh持续泵入1013左右护士配好药接上注射泵调好速度原本是2013才能注射完毕的药在1327左右就注射完毕立马检查患者生命体征平稳无其他不适遵医属予继续观察,产品原因（包括说明书等）,质量问题,可能因为短时间内输入过量药品引起患者严重损害,[CLS]可能因为短时间内输入过量药品引起患者严重损害[SEP]输液速度不准确[SEP]2021年11月21日在新市医院肿瘤一科因患者肖芳疼痛厉害医嘱NS50ml舒芬太尼200单位以5mlh持续泵入1013左右护士配好药接上注射泵调好速度原本是2013才能注射完毕的药在1327左右就注射完毕立马检查患者生命体征平稳无其他不适遵医属予继续观察[SEP],输液速度不准确,2021年11月21日在新市医院肿瘤一科因患者肖芳疼痛厉害医嘱NS50ml舒芬太尼200单位以5mlh持续泵入1013左右护士配好药接上注射泵调好速度原本是2013才能注射完毕的药在1327左右就注射完毕立马检查患者生命体征平稳无其他不适遵医属予继续观察,我公司认为该不良事件不属于严重伤害应为其他由于该设备临床使用超过2年未定期进行注射器校准注射器参数与设备内保存参数不一致导致流速过快
113130141202100601,其他,[CLS]未对患者身体造成伤害[SEP]注射泵开机自检失败[SEP]2021年11月2日为患者使用注射泵前检查注射泵发现注射泵开机后自检失败无法使用立即更换注射泵更换后注射顺利联系设备处对问题注射泵进行检修上报不良事件[SEP],未对患者身体造成伤害,注射泵开机自检失败,2021年11月2日为患者使用注射泵前检查注射泵发现注射泵开机后自检失败无法使用立即更换注射泵更换后注射顺利联系设备处对问题注射泵进行检修上报不良事件,产品原因（包括说明书等）,为患者使用注射泵前检查注射泵发现注射泵开机后自检失败无法使用,未对患者身体造成伤害,[CLS]未对患者身体造成伤害[SEP]注射泵开机自检失败[SEP]2021年11月2日为患者使用注射泵前检查注射泵发现注射泵开机后自检失败无法使用立即更换注射泵更换后注射顺利联系设备处对问题注射泵进行检修上报不良事件[SEP],注射泵开机自检失败,2021年11月2日为患者使用注射泵前检查注射泵发现注射泵开机后自检失败无法使用立即更换注射泵更换后注射顺利联系设备处对问题注射泵进行检修上报不良事件,分析可能是推拉盒受到外力撞击或操作人员安装注射器时未捏住捏柄后移动推拉盒导致内部铜的离合滑丝
116210607202100217,其他,[CLS]设备无法正常给患者使用[SEP]设备电源线断裂[SEP]给患者使用时发现设备电源线断裂[SEP],设备无法正常给患者使用,设备电源线断裂,给患者使用时发现设备电源线断裂,产品原因（包括说明书等）,初步诊断电源线老化,设备无法正常给患者使用,[CLS]设备无法正常给患者使用[SEP]设备电源线断裂[SEP]给患者使用时发现设备电源线断裂[SEP],设备电源线断裂,给患者使用时发现设备电源线断裂,由于该设备已使用近8年处于超预期使用状态长期临床使用电源线频繁弯折电源线表皮受张力作用导致破裂
125371410202100290,其他,[CLS]无[SEP]前壳损坏[SEP]2021年10月27日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备前壳拉杆处泵体断裂随即送修未对病人造成不良影响[SEP],无,前壳损坏,2021年10月27日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备前壳拉杆处泵体断裂随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]前壳损坏[SEP]2021年10月27日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备前壳拉杆处泵体断裂随即送修未对病人造成不良影响[SEP],前壳损坏,2021年10月27日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备前壳拉杆处泵体断裂随即送修未对病人造成不良影响,由于该设备已使用近10年处于超预期使用状态前壳压柄处因长期频繁使用老化开裂
126410229202101236,其他,[CLS]无[SEP]注射泵无法固定[SEP]固定输液泵时发现无法固定[SEP],无,注射泵无法固定,固定输液泵时发现无法固定,产品原因（包括说明书等）,固定支架螺丝滑丝,无,[CLS]无[SEP]注射泵无法固定[SEP]固定输液泵时发现无法固定[SEP],注射泵无法固定,固定输液泵时发现无法固定,由于该设备已在医院使用9年处于超预期使用状态临床使用固定设备时频繁大力扭动螺丝造成滑丝导致固定支架无法固定设备
116210607202100205,其他,[CLS]设备无法正常使用[SEP]开机后设备不工作[SEP]给患者使用时发现设备开机后无法正常工作[SEP],设备无法正常使用,开机后设备不工作,给患者使用时发现设备开机后无法正常工作,产品原因（包括说明书等）,电源故障或者开关故障,设备无法正常使用,[CLS]设备无法正常使用[SEP]开机后设备不工作[SEP]给患者使用时发现设备开机后无法正常工作[SEP],开机后设备不工作,给患者使用时发现设备开机后无法正常工作,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已经处于超预期使用状态电池蓄电能力降低所以未连接交流电时会出现电池电量耗尽报警关机无法正常使用现象
137610400202100578,其他,[CLS]无[SEP]注射器夹子损坏[SEP]2021年11月8日使用前检查发现注射器夹子损坏随后联系工程师维修[SEP],无,注射器夹子损坏,2021年11月8日使用前检查发现注射器夹子损坏随后联系工程师维修,无法确定,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]注射器夹子损坏[SEP]2021年11月8日使用前检查发现注射器夹子损坏随后联系工程师维修[SEP],注射器夹子损坏,2021年11月8日使用前检查发现注射器夹子损坏随后联系工程师维修,由于该设备已使用超过7年处于超预期使用状态长期频繁使用加速老化导致捏柄损坏
137610212202100076,其他,[CLS]对患者未造成伤害[SEP]报警失灵[SEP]患者以冠心病[SEP],对患者未造成伤害,报警失灵,患者以冠心病,产品原因（包括说明书等）,静推泵报警失灵,对患者未造成伤害,[CLS]对患者未造成伤害[SEP]报警失灵[SEP]患者以冠心病[SEP],报警失灵,患者以冠心病,初步分析是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液未推注完成即触发报警停止运行
126411500202100289,其他,[CLS]null[SEP]开机后不走液体无法使用[SEP]该机到货后经器械科专人验收试机合格后交由NMICU使用[SEP],null,开机后不走液体无法使用,该机到货后经器械科专人验收试机合格后交由NMICU使用,无法确定,经拆机检测确认机内液体液位传感器损坏,null,[CLS]null[SEP]开机后不走液体无法使用[SEP]该机到货后经器械科专人验收试机合格后交由NMICU使用[SEP],开机后不走液体无法使用,该机到货后经器械科专人验收试机合格后交由NMICU使用,由于设备在医院已使用8年属于超预期使用状态前壳压柄结构因长期频繁使用老化开裂
128431800202100490,其他,[CLS]null[SEP]前壳损坏[SEP]前壳损坏[SEP],null,前壳损坏,前壳损坏,产品原因（包括说明书等）,null,null,[CLS]null[SEP]前壳损坏[SEP]前壳损坏[SEP],前壳损坏,前壳损坏,由于该设备已使用6年处于超预期使用状态在长期临床使用和转运过程中受到碰撞导致压柄导向柱处断裂造成注射器规格的错误识别
125371104202100502,其他,[CLS]不良事件发生但未累及患者[SEP]D0603_不精确[SEP]2021年11月9日为病人于光明使用威高微量注射泵注射药物发现泵速不准偏低科室护理人员立即为病人更换其他注射泵并报修设备科维修组经维修人员现场维修为推拉盒固定夹子损坏导致注射针管固定不牢导致[SEP],不良事件发生但未累及患者,D0603_不精确,2021年11月9日为病人于光明使用威高微量注射泵注射药物发现泵速不准偏低科室护理人员立即为病人更换其他注射泵并报修设备科维修组经维修人员现场维修为推拉盒固定夹子损坏导致注射针管固定不牢导致,产品原因（包括说明书等）,为病人于光明使用威高微量注射泵注射药物发现泵速不准偏低经维修人员现场维修为推拉盒固定夹子损坏导致注射针管固定不牢导致,不良事件发生但未累及患者,[CLS]不良事件发生但未累及患者[SEP]D0603_不精确[SEP]2021年11月9日为病人于光明使用威高微量注射泵注射药物发现泵速不准偏低科室护理人员立即为病人更换其他注射泵并报修设备科维修组经维修人员现场维修为推拉盒固定夹子损坏导致注射针管固定不牢导致[SEP],D0603_不精确,2021年11月9日为病人于光明使用威高微量注射泵注射药物发现泵速不准偏低科室护理人员立即为病人更换其他注射泵并报修设备科维修组经维修人员现场维修为推拉盒固定夹子损坏导致注射针管固定不牢导致,由于该设备已使用超过9年处于超预期使用状态长期频繁使用加速老化导致捏柄损坏
129441965202100242,严重伤害,[CLS]在应急状态下可能导致严重伤害[SEP]丝杆镊柄损坏[SEP]2021年11月22日下午15时40分工程师到科室保养检修注射泵安装注射器时发现丝杆镊柄损坏无法打开立即反馈科室护长暂停使用设备采购配件更换[SEP],在应急状态下可能导致严重伤害,丝杆镊柄损坏,2021年11月22日下午15时40分工程师到科室保养检修注射泵安装注射器时发现丝杆镊柄损坏无法打开立即反馈科室护长暂停使用设备采购配件更换,产品原因（包括说明书等）,丝杆镊柄损坏,在应急状态下可能导致严重伤害,[CLS]在应急状态下可能导致严重伤害[SEP]丝杆镊柄损坏[SEP]2021年11月22日下午15时40分工程师到科室保养检修注射泵安装注射器时发现丝杆镊柄损坏无法打开立即反馈科室护长暂停使用设备采购配件更换[SEP],丝杆镊柄损坏,2021年11月22日下午15时40分工程师到科室保养检修注射泵安装注射器时发现丝杆镊柄损坏无法打开立即反馈科室护长暂停使用设备采购配件更换,我公司认为该不良事件不属于严重伤害应为其他1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
124361001202100226,其他,[CLS]无[SEP]开机注射泵报堵塞[SEP]该设备开机后注射泵报堵塞报器械科维修未造成不良影响[SEP],无,开机注射泵报堵塞,该设备开机后注射泵报堵塞报器械科维修未造成不良影响,无法确定,开机注射泵报堵塞联系厂家工程师拆开机重新调整参数恢复正常,无,[CLS]无[SEP]开机注射泵报堵塞[SEP]该设备开机后注射泵报堵塞报器械科维修未造成不良影响[SEP],开机注射泵报堵塞,该设备开机后注射泵报堵塞报器械科维修未造成不良影响,由于此台注射泵已在医院使用9年处于超预期使用状态长时间使用压力参数发生了变化而导致内部感知的压力值超出了机器校准的压力值出现阻塞报警
116210607202100204,其他,[CLS]设备无法正常给患者使用[SEP]开机后一直报警[SEP]给患者使用时发现开机后一直报警[SEP],设备无法正常给患者使用,开机后一直报警,给患者使用时发现开机后一直报警,产品原因（包括说明书等）,报警灯故障或线路故障,设备无法正常给患者使用,[CLS]设备无法正常给患者使用[SEP]开机后一直报警[SEP]给患者使用时发现开机后一直报警[SEP],开机后一直报警,给患者使用时发现开机后一直报警,由于该设备已在医院使用近8年处于超预期使用状态长期临床使用电池蓄电能力降低导致单独使用电池供电开机使用时报电压低报警
116210607202100218,其他,[CLS]设备无法正常给患者使用[SEP]设备工作中有异响[SEP]给患者使用时发现设备工作有异响[SEP],设备无法正常给患者使用,设备工作中有异响,给患者使用时发现设备工作有异响,产品原因（包括说明书等）,初步诊断滑道故障或内部零件松动,设备无法正常给患者使用,[CLS]设备无法正常给患者使用[SEP]设备工作中有异响[SEP]给患者使用时发现设备工作有异响[SEP],设备工作中有异响,给患者使用时发现设备工作有异响,由于该设备已使用今9年处于超预期使用状态在临床使用转运过程中造成震动磕碰导致固定电机驱动板的螺丝松动脱落
124361000202100120,严重伤害,[CLS]M210202_给药不足[SEP]D0409_设备内或器件内阻塞[SEP]开机给病人定时输液护士反映有时无法输液报器械科维修[SEP],M210202_给药不足,D0409_设备内或器件内阻塞,开机给病人定时输液护士反映有时无法输液报器械科维修,产品原因（包括说明书等）,null,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0409_设备内或器件内阻塞[SEP]开机给病人定时输液护士反映有时无法输液报器械科维修[SEP],D0409_设备内或器件内阻塞,开机给病人定时输液护士反映有时无法输液报器械科维修,我公司认为该不良事件不属于严重伤害应为其他分析原因是由于该设备在医院长期使用转运过程中发生震动或磕碰造成短电位器螺丝松动导致无法识别注射器而出现的输液中止
115151010202100315,其他,[CLS]null[SEP]注射泵显示注射完成但注射器内仍有药物[SEP]注射泵显示注射完成但注射器内仍有药物更换注射泵联系设备科维修[SEP],null,注射泵显示注射完成但注射器内仍有药物,注射泵显示注射完成但注射器内仍有药物更换注射泵联系设备科维修,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵显示注射完成但注射器内仍有药物[SEP]注射泵显示注射完成但注射器内仍有药物更换注射泵联系设备科维修[SEP],注射泵显示注射完成但注射器内仍有药物,注射泵显示注射完成但注射器内仍有药物更换注射泵联系设备科维修,由于设备长期使用未进行定期维护保养设备本身校准的注射器参数发生偏移导致残余量大
140650105202100311,其他,[CLS]未造成任何人员伤害[SEP]内部部件脱落[SEP]使用过程中摔下导致零件脱落[SEP],未造成任何人员伤害,内部部件脱落,使用过程中摔下导致零件脱落,产品原因（包括说明书等）,内部零件掉落,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]内部部件脱落[SEP]使用过程中摔下导致零件脱落[SEP],内部部件脱落,使用过程中摔下导致零件脱落,由于设备在医院已使用8年处于超预期使用状态长期临床使用转运过程中震动摔落导致固定短电位器螺丝松动脱落
140650105202100309,其他,[CLS]未造成任何人员伤害[SEP]压柄卡死[SEP]正常使用压柄卡死无法拧动[SEP],未造成任何人员伤害,压柄卡死,正常使用压柄卡死无法拧动,产品原因（包括说明书等）,长期使用压柄老化卡死,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]压柄卡死[SEP]正常使用压柄卡死无法拧动[SEP],压柄卡死,正常使用压柄卡死无法拧动,由于产品已在医院使用7年处于超预期寿命使用状态长期频繁使用加速老化导致捏柄损坏
140650105202100294,其他,[CLS]未造成任何人员伤害[SEP]连杆外壳脱落[SEP]使用过程中连杆外壳脱落[SEP],未造成任何人员伤害,连杆外壳脱落,使用过程中连杆外壳脱落,产品原因（包括说明书等）,长期使用导致部件老化脱落,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]连杆外壳脱落[SEP]使用过程中连杆外壳脱落[SEP],连杆外壳脱落,使用过程中连杆外壳脱落,由于设备已使用9年属于超预期使用状态频繁使用导致推拉盒后壳螺孔内的螺纹磨损不能与螺杆起到咬合的效果导致推拉盒后壳脱落
116210200202100227,其他,[CLS]无[SEP]D101103_电池模式失效[SEP]该设备主要用于给患者做药剂定量注射保证药剂给药速度达到预定治疗效果该泵含有断电续航功能在转运患者时也能进行药物注射2021年11月2日在医务人员使用该设备给患者转运注射时发现电池电量低报警发现问题后立即更换备用设备治疗工作恢复进行未造成不良影响[SEP],无,D101103_电池模式失效,该设备主要用于给患者做药剂定量注射保证药剂给药速度达到预定治疗效果该泵含有断电续航功能在转运患者时也能进行药物注射2021年11月2日在医务人员使用该设备给患者转运注射时发现电池电量低报警发现问题后立即更换备用设备治疗工作恢复进行未造成不良影响,无法确定,电池续航能力低,无,[CLS]无[SEP]D101103_电池模式失效[SEP]该设备主要用于给患者做药剂定量注射保证药剂给药速度达到预定治疗效果该泵含有断电续航功能在转运患者时也能进行药物注射2021年11月2日在医务人员使用该设备给患者转运注射时发现电池电量低报警发现问题后立即更换备用设备治疗工作恢复进行未造成不良影响[SEP],D101103_电池模式失效,该设备主要用于给患者做药剂定量注射保证药剂给药速度达到预定治疗效果该泵含有断电续航功能在转运患者时也能进行药物注射2021年11月2日在医务人员使用该设备给患者转运注射时发现电池电量低报警发现问题后立即更换备用设备治疗工作恢复进行未造成不良影响,注射泵配备的电池为可充电锂电池需在使用前充足电量供设备使用电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已使用8年处于超预期使用状态电池蓄电能力有所降低
116210200202100209,其他,[CLS]无[SEP]不插交流电无法续航[SEP]该设备主要用于给患者进行定量微量注射保持输液速率和患者体内药物浓度达到预期治疗效果该设备带有蓄电池续航功能2021年11月5日医务人员在对设备进行性能检查时发现该注射泵蓄电池无蓄电能力达不到预定功能发现问题后立即停止使用报送维修[SEP],无,不插交流电无法续航,该设备主要用于给患者进行定量微量注射保持输液速率和患者体内药物浓度达到预期治疗效果该设备带有蓄电池续航功能2021年11月5日医务人员在对设备进行性能检查时发现该注射泵蓄电池无蓄电能力达不到预定功能发现问题后立即停止使用报送维修,无法确定,设备使用时间长蓄电池无蓄电能力,无,[CLS]无[SEP]不插交流电无法续航[SEP]该设备主要用于给患者进行定量微量注射保持输液速率和患者体内药物浓度达到预期治疗效果该设备带有蓄电池续航功能2021年11月5日医务人员在对设备进行性能检查时发现该注射泵蓄电池无蓄电能力达不到预定功能发现问题后立即停止使用报送维修[SEP],不插交流电无法续航,该设备主要用于给患者进行定量微量注射保持输液速率和患者体内药物浓度达到预期治疗效果该设备带有蓄电池续航功能2021年11月5日医务人员在对设备进行性能检查时发现该注射泵蓄电池无蓄电能力达不到预定功能发现问题后立即停止使用报送维修,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已使用8年处于超预期使用状态电池蓄电能力会降低
125370712202100630,其他,[CLS]不能正常泵入药液[SEP]微量泵异常报警[SEP]正常开机泵入液体使用过程中机器异常报警提升管路堵塞确认管路通畅机器依旧异常报警[SEP],不能正常泵入药液,微量泵异常报警,正常开机泵入液体使用过程中机器异常报警提升管路堵塞确认管路通畅机器依旧异常报警,产品原因（包括说明书等）,null,不能正常泵入药液,[CLS]不能正常泵入药液[SEP]微量泵异常报警[SEP]正常开机泵入液体使用过程中机器异常报警提升管路堵塞确认管路通畅机器依旧异常报警[SEP],微量泵异常报警,正常开机泵入液体使用过程中机器异常报警提升管路堵塞确认管路通畅机器依旧异常报警,由于设备已在医院使用8年属于超预期使用状态长期临床使用转运过程中发生震动磕碰造成压力传感器和主板接触的插头出现松动引发报警
