报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
125371101202100285,其他,[CLS]无[SEP]设备不能开机[SEP]2021年9月28日患者姜淑英因休克入院在使用注射泵准备输药时发现设备不开机护士发现后更换输液泵输液并及时报修未对患者造成不良影响[SEP],无,设备不能开机,2021年9月28日患者姜淑英因休克入院在使用注射泵准备输药时发现设备不开机护士发现后更换输液泵输液并及时报修未对患者造成不良影响,产品原因（包括说明书等）,设备故障不开机,无,[CLS]无[SEP]设备不能开机[SEP]2021年9月28日患者姜淑英因休克入院在使用注射泵准备输药时发现设备不开机护士发现后更换输液泵输液并及时报修未对患者造成不良影响[SEP],设备不能开机,2021年9月28日患者姜淑英因休克入院在使用注射泵准备输药时发现设备不开机护士发现后更换输液泵输液并及时报修未对患者造成不良影响,1设备内部电池为消耗品长期使用造成电池蓄电能力衰减无法正常蓄电2由于设备已在科室使用8年处于超预期使用状态电源线在长期使用中弯折磨损导致断裂无法正常供电
140650105202100298,其他,[CLS]未造成任何人员伤害[SEP]夹子卡涩[SEP]正常使用夹子卡涩不能回弹[SEP],未造成任何人员伤害,夹子卡涩,正常使用夹子卡涩不能回弹,产品原因（包括说明书等）,使用过程中夹子中渗透液体,未造成任何人员伤害,[CLS]未造成任何人员伤害[SEP]夹子卡涩[SEP]正常使用夹子卡涩不能回弹[SEP],夹子卡涩,正常使用夹子卡涩不能回弹,由于该设备在医院使用9年处于超预期使用长期使用未定期对设备进行清洁维护粘着性液体进入附着在元器件上导致左右夹卡涩不能回弹
129291712202100422,其他,[CLS]null[SEP]药液泵入不完全[SEP]于2021年11月02日2000给患者泵注氯化钾注射液剩最后1ml注射泵显示泵注完毕无法再泵注完关机重启也是一样造成患者不满意的影响影响医生用药剂量请设备科查看仪器不能使用[SEP],null,药液泵入不完全,于2021年11月02日2000给患者泵注氯化钾注射液剩最后1ml注射泵显示泵注完毕无法再泵注完关机重启也是一样造成患者不满意的影响影响医生用药剂量请设备科查看仪器不能使用,产品原因（包括说明书等）,机器内部问题,null,[CLS]null[SEP]药液泵入不完全[SEP]于2021年11月02日2000给患者泵注氯化钾注射液剩最后1ml注射泵显示泵注完毕无法再泵注完关机重启也是一样造成患者不满意的影响影响医生用药剂量请设备科查看仪器不能使用[SEP],药液泵入不完全,于2021年11月02日2000给患者泵注氯化钾注射液剩最后1ml注射泵显示泵注完毕无法再泵注完关机重启也是一样造成患者不满意的影响影响医生用药剂量请设备科查看仪器不能使用,由于医院使用的注射器品牌与设备设置的注射器品牌不一致医院使用该品牌注射器前未对其进行校准导致设备内记录的校准参数与该品牌注射器不适配影响精度
129291712202100418,严重伤害,[CLS]可能造成患者因短时间内注入过量药液而发生严重伤害[SEP]注射速度超快[SEP]2021年11月3日在新市医院肿瘤一科因患者肖巍化验钾离子24mmoll医嘱NS50ml氯化钾30ml以13mlh泵入1200左右护士配好药后用60ml注射器抽取50ml泵入1540左右注射完毕再接上了剩余的30ml在1620左右时突然砰了一声把剩余的液体全部推入了血管立马检查患者生命体征平稳无其他不适遵医属予继续观察[SEP],可能造成患者因短时间内注入过量药液而发生严重伤害,注射速度超快,2021年11月3日在新市医院肿瘤一科因患者肖巍化验钾离子24mmoll医嘱NS50ml氯化钾30ml以13mlh泵入1200左右护士配好药后用60ml注射器抽取50ml泵入1540左右注射完毕再接上了剩余的30ml在1620左右时突然砰了一声把剩余的液体全部推入了血管立马检查患者生命体征平稳无其他不适遵医属予继续观察,产品原因（包括说明书等）,机器内部问题,可能造成患者因短时间内注入过量药液而发生严重伤害,[CLS]可能造成患者因短时间内注入过量药液而发生严重伤害[SEP]注射速度超快[SEP]2021年11月3日在新市医院肿瘤一科因患者肖巍化验钾离子24mmoll医嘱NS50ml氯化钾30ml以13mlh泵入1200左右护士配好药后用60ml注射器抽取50ml泵入1540左右注射完毕再接上了剩余的30ml在1620左右时突然砰了一声把剩余的液体全部推入了血管立马检查患者生命体征平稳无其他不适遵医属予继续观察[SEP],注射速度超快,2021年11月3日在新市医院肿瘤一科因患者肖巍化验钾离子24mmoll医嘱NS50ml氯化钾30ml以13mlh泵入1200左右护士配好药后用60ml注射器抽取50ml泵入1540左右注射完毕再接上了剩余的30ml在1620左右时突然砰了一声把剩余的液体全部推入了血管立马检查患者生命体征平稳无其他不适遵医属予继续观察,经调查该不良事件不符合严重伤害的定义应为其它经过检查发现注射泵设置注射器品牌与实际使用的注射器品牌不匹配使用注射泵前未对该品牌注射器进行校准导致注射泵内部没有记录该品牌注射器的相关参数引发精度不准造成流速过快
130452233202100295,其他,[CLS]无[SEP]设备报阻塞[SEP]202110111750左右消化内科二病区予患者使用WGS1011注射泵泵注药物护士在调节注射泵速度后按确定键后设备报阻塞立即更换其它注射泵完成治疗故障注射泵上报柯渡维修柯渡工程师测试注射泵发现注射泵间隔没多久就报错将注射泵拆开将压力传感器取下重新安装一遍测试多测试几遍未发现再报警[SEP],无,设备报阻塞,202110111750左右消化内科二病区予患者使用WGS1011注射泵泵注药物护士在调节注射泵速度后按确定键后设备报阻塞立即更换其它注射泵完成治疗故障注射泵上报柯渡维修柯渡工程师测试注射泵发现注射泵间隔没多久就报错将注射泵拆开将压力传感器取下重新安装一遍测试多测试几遍未发现再报警,产品原因（包括说明书等）,产品质量问题,无,[CLS]无[SEP]设备报阻塞[SEP]202110111750左右消化内科二病区予患者使用WGS1011注射泵泵注药物护士在调节注射泵速度后按确定键后设备报阻塞立即更换其它注射泵完成治疗故障注射泵上报柯渡维修柯渡工程师测试注射泵发现注射泵间隔没多久就报错将注射泵拆开将压力传感器取下重新安装一遍测试多测试几遍未发现再报警[SEP],设备报阻塞,202110111750左右消化内科二病区予患者使用WGS1011注射泵泵注药物护士在调节注射泵速度后按确定键后设备报阻塞立即更换其它注射泵完成治疗故障注射泵上报柯渡维修柯渡工程师测试注射泵发现注射泵间隔没多久就报错将注射泵拆开将压力传感器取下重新安装一遍测试多测试几遍未发现再报警,由于设备在医院已使9年属于超预期使用状态在临床使用运输过程中震荡导致压力传感器插头松动影响传感器识别造成误报警
116211206202100070,其他,[CLS]null[SEP]注射泵速度调至2mlh10秒后自动调至1mlh[SEP]8月20日13辛德全男78岁2型糖尿病遵医嘱给予09ns20ml加普通胰岛素20单位静脉泵入速度2mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动后仍出现上述情况更换注射泵后正常[SEP],null,注射泵速度调至2mlh10秒后自动调至1mlh,8月20日13辛德全男78岁2型糖尿病遵医嘱给予09ns20ml加普通胰岛素20单位静脉泵入速度2mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动后仍出现上述情况更换注射泵后正常,产品原因（包括说明书等）,机械故障,null,[CLS]null[SEP]注射泵速度调至2mlh10秒后自动调至1mlh[SEP]8月20日13辛德全男78岁2型糖尿病遵医嘱给予09ns20ml加普通胰岛素20单位静脉泵入速度2mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动后仍出现上述情况更换注射泵后正常[SEP],注射泵速度调至2mlh10秒后自动调至1mlh,8月20日13辛德全男78岁2型糖尿病遵医嘱给予09ns20ml加普通胰岛素20单位静脉泵入速度2mlh启动后10秒机器报警屏幕显示速度为1mlh重新启动后仍出现上述情况更换注射泵后正常,由于设备已在医院使用9年处于超预期寿命使用状态长期使用造成短电位器固定螺丝松动导致注射器识别错误
116211206202100087,其他,[CLS]不能按预定速度注射药物[SEP]机器断电后自动暂停[SEP]于2021年8月25日给患者静脉泵入时患者给注射泵断电去卫生间断电后机器报警并自动暂停立即给予更换注射泵[SEP],不能按预定速度注射药物,机器断电后自动暂停,于2021年8月25日给患者静脉泵入时患者给注射泵断电去卫生间断电后机器报警并自动暂停立即给予更换注射泵,无法确定,null,不能按预定速度注射药物,[CLS]不能按预定速度注射药物[SEP]机器断电后自动暂停[SEP]于2021年8月25日给患者静脉泵入时患者给注射泵断电去卫生间断电后机器报警并自动暂停立即给予更换注射泵[SEP],机器断电后自动暂停,于2021年8月25日给患者静脉泵入时患者给注射泵断电去卫生间断电后机器报警并自动暂停立即给予更换注射泵,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已使用8年处于超预期使用状态电池本身属于消耗品所以目前电池电量属于枯竭状态使得开机报警电压低由于电池电量耗尽引发的报警属于正常报警
115152707202100092,其他,[CLS]null[SEP]系统故障报警[SEP]心内一区护士准备为患者使用注射泵配药后注射泵开机设备系统故障报警不能使用立即使用备用注射泵[SEP],null,系统故障报警,心内一区护士准备为患者使用注射泵配药后注射泵开机设备系统故障报警不能使用立即使用备用注射泵,产品原因（包括说明书等）,设备故障,null,[CLS]null[SEP]系统故障报警[SEP]心内一区护士准备为患者使用注射泵配药后注射泵开机设备系统故障报警不能使用立即使用备用注射泵[SEP],系统故障报警,心内一区护士准备为患者使用注射泵配药后注射泵开机设备系统故障报警不能使用立即使用备用注射泵,1经拆机检查发现是主控板电机驱动板线束插头松动导致报警2造成插头松动的原因可能是由于产品在运输环节震动跌落等外力以及在使用期间转运过程中发生碰撞导致插头松动
137610400202100510,其他,[CLS]无[SEP]B通道无法工作[SEP]2021年9月12日护士使用时发现B通道无法使用[SEP],无,B通道无法工作,2021年9月12日护士使用时发现B通道无法使用,无法确定,多考虑1产品本身存在缺陷2操作人员未按产品说明书对产品进行维护和保养,无,[CLS]无[SEP]B通道无法工作[SEP]2021年9月12日护士使用时发现B通道无法使用[SEP],B通道无法工作,2021年9月12日护士使用时发现B通道无法使用,由于设备已在医院使用8年属于超预期使用状态长期使用传感器有污物进入未及时清理导致设备触发报警
124361000202100095,其他,[CLS]通道1感应不到无法识别注射器[SEP]不能正常使用[SEP]护士使用该产品给病人输液时发现通道1无法识别注射器报器械科维修未造成不良影响[SEP],通道1感应不到无法识别注射器,不能正常使用,护士使用该产品给病人输液时发现通道1无法识别注射器报器械科维修未造成不良影响,产品原因（包括说明书等）,产品使用寿命太长,通道1感应不到无法识别注射器,[CLS]通道1感应不到无法识别注射器[SEP]不能正常使用[SEP]护士使用该产品给病人输液时发现通道1无法识别注射器报器械科维修未造成不良影响[SEP],不能正常使用,护士使用该产品给病人输液时发现通道1无法识别注射器报器械科维修未造成不良影响,由于设备已使用9年处于超预期寿命使用状态长期使用转运过程中发生震动或磕碰造成短电位器螺丝松动导致无法识别注射器规格无法启动使用
127420600202100058,其他,[CLS]无[SEP]null[SEP]普外Ⅰ患者为术后第一天遵医嘱予善宁组以2mlh持续泵入注射器已连接好开启按钮发现仪器故障无法使用[SEP],无,null,普外Ⅰ患者为术后第一天遵医嘱予善宁组以2mlh持续泵入注射器已连接好开启按钮发现仪器故障无法使用,"产品原因（包括说明书等）,操作原因",责任护士未查看仪器的使用状态是否处于完好备用,无,[CLS]无[SEP]null[SEP]普外Ⅰ患者为术后第一天遵医嘱予善宁组以2mlh持续泵入注射器已连接好开启按钮发现仪器故障无法使用[SEP],null,普外Ⅰ患者为术后第一天遵医嘱予善宁组以2mlh持续泵入注射器已连接好开启按钮发现仪器故障无法使用,1由于此台设备已在医院使用8年处于超预期使用状态2设备对于注射器的识别功能与校准参数和系统内部参数都有关当校准参数与系统参数出现较大偏差时会出现注射器识别错误
116740397202100059,其他,[CLS]头痛[SEP]滴速过快[SEP]2021年7月1日患者因双侧全髋置换术后左侧假体松动在我院手术治疗术后恢复良好7月10日患者因冠心病给予使用注射泵输液治疗按流程操作注射泵输液30分钟后患者自诉有头痛症状检查发现该注射泵自行输液加速重新设置后仍未能控制滴速考虑该注射泵故障立即更换其他注射泵治疗再未发生此现象[SEP],头痛,滴速过快,2021年7月1日患者因双侧全髋置换术后左侧假体松动在我院手术治疗术后恢复良好7月10日患者因冠心病给予使用注射泵输液治疗按流程操作注射泵输液30分钟后患者自诉有头痛症状检查发现该注射泵自行输液加速重新设置后仍未能控制滴速考虑该注射泵故障立即更换其他注射泵治疗再未发生此现象,产品原因（包括说明书等）,注射泵故障报警器失灵怀疑产品质量问题,头痛,[CLS]头痛[SEP]滴速过快[SEP]2021年7月1日患者因双侧全髋置换术后左侧假体松动在我院手术治疗术后恢复良好7月10日患者因冠心病给予使用注射泵输液治疗按流程操作注射泵输液30分钟后患者自诉有头痛症状检查发现该注射泵自行输液加速重新设置后仍未能控制滴速考虑该注射泵故障立即更换其他注射泵治疗再未发生此现象[SEP],滴速过快,2021年7月1日患者因双侧全髋置换术后左侧假体松动在我院手术治疗术后恢复良好7月10日患者因冠心病给予使用注射泵输液治疗按流程操作注射泵输液30分钟后患者自诉有头痛症状检查发现该注射泵自行输液加速重新设置后仍未能控制滴速考虑该注射泵故障立即更换其他注射泵治疗再未发生此现象,由于设备已在医院使用5年属于超预期使用状态长期使用未进行校准注射器参数与机器保存参数不一致引发注射速度不符现象
125371803202100380,其他,[CLS]null[SEP]注射泵推拉盒断裂无法使用[SEP]2021年9月14日肾脏病房预使用该注射泵发现该泵推拉盒断裂无法使用立即更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家更换配件后机器可正常使用[SEP],null,注射泵推拉盒断裂无法使用,2021年9月14日肾脏病房预使用该注射泵发现该泵推拉盒断裂无法使用立即更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家更换配件后机器可正常使用,产品原因（包括说明书等）,该泵推拉盒断裂,null,[CLS]null[SEP]注射泵推拉盒断裂无法使用[SEP]2021年9月14日肾脏病房预使用该注射泵发现该泵推拉盒断裂无法使用立即更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家更换配件后机器可正常使用[SEP],注射泵推拉盒断裂无法使用,2021年9月14日肾脏病房预使用该注射泵发现该泵推拉盒断裂无法使用立即更换另一注射泵使用未造成不良影响上报医工部工程师联系厂家更换配件后机器可正常使用,因使用不当设备跌落导致推拉盒受到强烈外力导致断裂
127420102202100348,其他,[CLS]无[SEP]null[SEP]注射泵尾部夹柄全部破裂需更换[SEP],无,null,注射泵尾部夹柄全部破裂需更换,无法确定,null,无,[CLS]无[SEP]null[SEP]注射泵尾部夹柄全部破裂需更换[SEP],null,注射泵尾部夹柄全部破裂需更换,由于产品已在医院使用7年处于超预期寿命使用状态长期频繁使用加速老化导致捏柄损坏
127420102202100347,其他,[CLS]无[SEP]null[SEP]手柄断裂孙能正常使用[SEP],无,null,手柄断裂孙能正常使用,无法确定,null,无,[CLS]无[SEP]null[SEP]手柄断裂孙能正常使用[SEP],null,手柄断裂孙能正常使用,由于产品已在医院使用7年处于超预期寿命使用状态长期频繁使用加速老化导致捏柄损坏
127420102202100346,其他,[CLS]无[SEP]null[SEP]手柄断裂机器无法正常使用[SEP],无,null,手柄断裂机器无法正常使用,无法确定,null,无,[CLS]无[SEP]null[SEP]手柄断裂机器无法正常使用[SEP],null,手柄断裂机器无法正常使用,由于产品已在医院使用7年处于超预期寿命使用状态长期频繁使用加速老化导致捏柄损坏
113130300202100244,其他,[CLS]无[SEP]拉杆故障[SEP]20210926医学工程处人员在设备巡检过程中发现该产品拉杆卡顿使用不流畅分析是使用过于频繁设备材质无法达到使用强度内部可能存在断裂购置相关配件重新安装[SEP],无,拉杆故障,20210926医学工程处人员在设备巡检过程中发现该产品拉杆卡顿使用不流畅分析是使用过于频繁设备材质无法达到使用强度内部可能存在断裂购置相关配件重新安装,产品原因（包括说明书等）,使用过于频繁设备材质无法达到使用强度内部可能存在断裂,无,[CLS]无[SEP]拉杆故障[SEP]20210926医学工程处人员在设备巡检过程中发现该产品拉杆卡顿使用不流畅分析是使用过于频繁设备材质无法达到使用强度内部可能存在断裂购置相关配件重新安装[SEP],拉杆故障,20210926医学工程处人员在设备巡检过程中发现该产品拉杆卡顿使用不流畅分析是使用过于频繁设备材质无法达到使用强度内部可能存在断裂购置相关配件重新安装,由于设备在医院已使用6年属于超预期使用状态前壳压柄结构因长期频繁使用老化开裂
125371410202100262,其他,[CLS]无[SEP]第二通道注射器夹损坏[SEP]2021年8月14日内科送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备二通道注射器夹无法正常使用随即送修未对病人造成不良影响[SEP],无,第二通道注射器夹损坏,2021年8月14日内科送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备二通道注射器夹无法正常使用随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]第二通道注射器夹损坏[SEP]2021年8月14日内科送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备二通道注射器夹无法正常使用随即送修未对病人造成不良影响[SEP],第二通道注射器夹损坏,2021年8月14日内科送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备二通道注射器夹无法正常使用随即送修未对病人造成不良影响,由于设备在医院已使用9年属于超预期使用状态前壳压柄结构因长期频繁使用老化开裂
124361001202100175,其他,[CLS]无[SEP]双道注射泵压柄坏[SEP]使用前发现仪器压柄断裂无法使用更换压柄恢复正常未造成不良影响[SEP],无,双道注射泵压柄坏,使用前发现仪器压柄断裂无法使用更换压柄恢复正常未造成不良影响,无法确定,使用时发现仪器压柄坏,无,[CLS]无[SEP]双道注射泵压柄坏[SEP]使用前发现仪器压柄断裂无法使用更换压柄恢复正常未造成不良影响[SEP],双道注射泵压柄坏,使用前发现仪器压柄断裂无法使用更换压柄恢复正常未造成不良影响,由于该设备已在医院使用8年处于超预期使用状态设备前壳压柄因长期使用磨损导致断裂
125371703202100206,其他,[CLS]无[SEP]报警错误[SEP]2021年8月7日新生儿科医护人员使用注射泵为患者注射液体使用过程中报警无法继续使用工作人员更换注射泵继续为患者注射[SEP],无,报警错误,2021年8月7日新生儿科医护人员使用注射泵为患者注射液体使用过程中报警无法继续使用工作人员更换注射泵继续为患者注射,产品原因（包括说明书等）,原因待查,无,[CLS]无[SEP]报警错误[SEP]2021年8月7日新生儿科医护人员使用注射泵为患者注射液体使用过程中报警无法继续使用工作人员更换注射泵继续为患者注射[SEP],报警错误,2021年8月7日新生儿科医护人员使用注射泵为患者注射液体使用过程中报警无法继续使用工作人员更换注射泵继续为患者注射,由于设备已在医院使用8年属于超预期使用附产品使用年限要求注射接近完成报警是当注射器即将排空或累积量即将等于预置量时LCD显示注射接近完成并发出报警声同时报警指示灯闪烁提醒用户注射即将完成这是一种正常提示报警
125371410202100252,严重伤害,[CLS]拖慢治疗进度如果使用过程中断裂可能造成伤害[SEP]设备前面板夹具槽断裂多次粘接无法正常使用[SEP]2021年6月5日内科送修一台注射泵据该科室反映当日该科室给病人进行微量泵注射时发现该设备前面板夹具固定槽断裂随即更换注射泵并将故障机送修[SEP],拖慢治疗进度如果使用过程中断裂可能造成伤害,设备前面板夹具槽断裂多次粘接无法正常使用,2021年6月5日内科送修一台注射泵据该科室反映当日该科室给病人进行微量泵注射时发现该设备前面板夹具固定槽断裂随即更换注射泵并将故障机送修,无法确定,null,拖慢治疗进度如果使用过程中断裂可能造成伤害,[CLS]拖慢治疗进度如果使用过程中断裂可能造成伤害[SEP]设备前面板夹具槽断裂多次粘接无法正常使用[SEP]2021年6月5日内科送修一台注射泵据该科室反映当日该科室给病人进行微量泵注射时发现该设备前面板夹具固定槽断裂随即更换注射泵并将故障机送修[SEP],设备前面板夹具槽断裂多次粘接无法正常使用,2021年6月5日内科送修一台注射泵据该科室反映当日该科室给病人进行微量泵注射时发现该设备前面板夹具固定槽断裂随即更换注射泵并将故障机送修,我公司认为该不良事件不属于严重伤害应为其他由于此台注射泵已在医院使用9年处于超预期寿命使用状态长时间使用产品老化断裂
116210700202100322,严重伤害,[CLS]不明原因报警[SEP]不明原因报警[SEP]2021年8月3日内科患者王峰使用注射泵治疗输液时突然仪器报警不能正常工作关闭仪器重启后使用下通道给药仪器工作正常[SEP],不明原因报警,不明原因报警,2021年8月3日内科患者王峰使用注射泵治疗输液时突然仪器报警不能正常工作关闭仪器重启后使用下通道给药仪器工作正常,无法确定,不明原因报警,不明原因报警,[CLS]不明原因报警[SEP]不明原因报警[SEP]2021年8月3日内科患者王峰使用注射泵治疗输液时突然仪器报警不能正常工作关闭仪器重启后使用下通道给药仪器工作正常[SEP],不明原因报警,2021年8月3日内科患者王峰使用注射泵治疗输液时突然仪器报警不能正常工作关闭仪器重启后使用下通道给药仪器工作正常,由于设备已在医院使用9年处于超预期寿命使用状态长期使用造成内部检测模块的线路松动引发检测电路信号传递不通导致报警我公司认为该不良事件不符合严重伤害的定义应为其它
125371703202100213,严重伤害,[CLS]可能会耽误患者治疗[SEP]使用过程中不明原因停止工作[SEP]2021年8月16日心内二科医护人员使用注射泵为患者注射液体时无原因停止工作巡检人员发现后更换设备继续为患者治疗[SEP],可能会耽误患者治疗,使用过程中不明原因停止工作,2021年8月16日心内二科医护人员使用注射泵为患者注射液体时无原因停止工作巡检人员发现后更换设备继续为患者治疗,产品原因（包括说明书等）,原因待查,可能会耽误患者治疗,[CLS]可能会耽误患者治疗[SEP]使用过程中不明原因停止工作[SEP]2021年8月16日心内二科医护人员使用注射泵为患者注射液体时无原因停止工作巡检人员发现后更换设备继续为患者治疗[SEP],使用过程中不明原因停止工作,2021年8月16日心内二科医护人员使用注射泵为患者注射液体时无原因停止工作巡检人员发现后更换设备继续为患者治疗,院方报告为严重伤害我公司认为应为其他由于设备已使用8年属于超预期使用状态长时间使用电路板老化而发生故障
125371410202100210,其他,[CLS]无[SEP]无法充电[SEP]2021年7月22日科室送修注射泵一台据科室反映科室例行设备日常维护保养时发现该设备通电后不充电影响正常使用未对患者造成不良影响[SEP],无,无法充电,2021年7月22日科室送修注射泵一台据科室反映科室例行设备日常维护保养时发现该设备通电后不充电影响正常使用未对患者造成不良影响,无法确定,null,无,[CLS]无[SEP]无法充电[SEP]2021年7月22日科室送修注射泵一台据科室反映科室例行设备日常维护保养时发现该设备通电后不充电影响正常使用未对患者造成不良影响[SEP],无法充电,2021年7月22日科室送修注射泵一台据科室反映科室例行设备日常维护保养时发现该设备通电后不充电影响正常使用未对患者造成不良影响,由于设备已在科室使用8年处于超预期使用状态电源板因长时间使用设备老化导致电源板电源模块焊接引脚松动使电源接触不良无法开机
125371410202100208,其他,[CLS]无[SEP]把手断裂[SEP]2021年7月10日科室送修注射泵一台据科室反映当天科室例行设备日常维护保养时发现该设备损坏无法正常使用未对患者造成不良影响[SEP],无,把手断裂,2021年7月10日科室送修注射泵一台据科室反映当天科室例行设备日常维护保养时发现该设备损坏无法正常使用未对患者造成不良影响,无法确定,null,无,[CLS]无[SEP]把手断裂[SEP]2021年7月10日科室送修注射泵一台据科室反映当天科室例行设备日常维护保养时发现该设备损坏无法正常使用未对患者造成不良影响[SEP],把手断裂,2021年7月10日科室送修注射泵一台据科室反映当天科室例行设备日常维护保养时发现该设备损坏无法正常使用未对患者造成不良影响,由于设备已使用8年属于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
124361000202100082,严重伤害,[CLS]A通道夹住不能显示正确注射器容量[SEP]不能正常使用[SEP]使用过程中发现该注射泵A通道夹住不能显示正确注射器容量报器械科维修[SEP],A通道夹住不能显示正确注射器容量,不能正常使用,使用过程中发现该注射泵A通道夹住不能显示正确注射器容量报器械科维修,产品原因（包括说明书等）,null,A通道夹住不能显示正确注射器容量,[CLS]A通道夹住不能显示正确注射器容量[SEP]不能正常使用[SEP]使用过程中发现该注射泵A通道夹住不能显示正确注射器容量报器械科维修[SEP],不能正常使用,使用过程中发现该注射泵A通道夹住不能显示正确注射器容量报器械科维修,分析原因是由于该台机器在医院长期使用转运过程中发生震动或磕碰造成短电位器螺丝松动导致无法识别注射器规格无法启动使用
139630102202100096,其他,[CLS]药物滴入速度不准确影响患者治疗效果[SEP]滴入速度不准确[SEP]医院计量部门进行计量器具检定时发现注射泵滴入速度不准确适成药物过量或用药不足影响患者治疗[SEP],药物滴入速度不准确影响患者治疗效果,滴入速度不准确,医院计量部门进行计量器具检定时发现注射泵滴入速度不准确适成药物过量或用药不足影响患者治疗,产品原因（包括说明书等）,null,药物滴入速度不准确影响患者治疗效果,[CLS]药物滴入速度不准确影响患者治疗效果[SEP]滴入速度不准确[SEP]医院计量部门进行计量器具检定时发现注射泵滴入速度不准确适成药物过量或用药不足影响患者治疗[SEP],滴入速度不准确,医院计量部门进行计量器具检定时发现注射泵滴入速度不准确适成药物过量或用药不足影响患者治疗,由于设备已在医院使用8年属于超预期使用状态设备使用前未对使用的注射器进行校准导致注射泵内部没有记录该款注射器的相关参数引发注射速度不符现象
139630102202100097,其他,[CLS]存在药物过量或药物不足风险影响患者疗效[SEP]null[SEP]医院计量部门在对医院计量器具检定时发现注射泵存在滴速不准确存在滴入药品过量或剂量不足问题影响患者治疗效果或导致患者用药量风险[SEP],存在药物过量或药物不足风险影响患者疗效,null,医院计量部门在对医院计量器具检定时发现注射泵存在滴速不准确存在滴入药品过量或剂量不足问题影响患者治疗效果或导致患者用药量风险,产品原因（包括说明书等）,null,存在药物过量或药物不足风险影响患者疗效,[CLS]存在药物过量或药物不足风险影响患者疗效[SEP]null[SEP]医院计量部门在对医院计量器具检定时发现注射泵存在滴速不准确存在滴入药品过量或剂量不足问题影响患者治疗效果或导致患者用药量风险[SEP],null,医院计量部门在对医院计量器具检定时发现注射泵存在滴速不准确存在滴入药品过量或剂量不足问题影响患者治疗效果或导致患者用药量风险,由于设备已在医院使用8年属于超预期使用状态设备使用前未对使用的注射器进行校准导致注射泵内部没有记录该款注射器的相关参数引发注射速度不符现象
125371502202100124,其他,[CLS]延误患者及时治疗[SEP]设备报警报警信息为离合未闭[SEP]2021年9月4日神经外一科护士在使用威高注射泵对患者进行药物注射时发现设备一直报警报警信息为离合未闭立即停止设备使用科室立即报修设备科[SEP],延误患者及时治疗,设备报警报警信息为离合未闭,2021年9月4日神经外一科护士在使用威高注射泵对患者进行药物注射时发现设备一直报警报警信息为离合未闭立即停止设备使用科室立即报修设备科,产品原因（包括说明书等）,怀疑产品存在质量问题使用未超过1年配件传感器故障,延误患者及时治疗,[CLS]延误患者及时治疗[SEP]设备报警报警信息为离合未闭[SEP]2021年9月4日神经外一科护士在使用威高注射泵对患者进行药物注射时发现设备一直报警报警信息为离合未闭立即停止设备使用科室立即报修设备科[SEP],设备报警报警信息为离合未闭,2021年9月4日神经外一科护士在使用威高注射泵对患者进行药物注射时发现设备一直报警报警信息为离合未闭立即停止设备使用科室立即报修设备科,经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用
140654500202100271,其他,[CLS]null[SEP]设备开机时报压力传感器故障错误[SEP]按照说明书正常使用[SEP],null,设备开机时报压力传感器故障错误,按照说明书正常使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备开机时报压力传感器故障错误[SEP]按照说明书正常使用[SEP],设备开机时报压力传感器故障错误,按照说明书正常使用,1经拆机检查发现压力传感器连线的插头松动2由于设备已在医院使用8年属于超预期使用状态设备在科室长时间使用或移动可能因振动或碰撞导致连接线插头松动
116210107202100216,其他,[CLS]因器械故障患者未达到治疗目的[SEP]注射器内有残余[SEP]患者使用该机器治疗时出现注射器有残余[SEP],因器械故障患者未达到治疗目的,注射器内有残余,患者使用该机器治疗时出现注射器有残余,无法确定,null,因器械故障患者未达到治疗目的,[CLS]因器械故障患者未达到治疗目的[SEP]注射器内有残余[SEP]患者使用该机器治疗时出现注射器有残余[SEP],注射器内有残余,患者使用该机器治疗时出现注射器有残余,推测是转运过程中受到外力影响导致插头松动造成信号接触不良从而引发报警
140650110202100394,其他,[CLS]null[SEP]1通道经常无故报警并停止工作[SEP]护士在使用中发现放置好注射器后按下开始按钮设备工作一段时间后1通道经常会无故报警报警代码接近或者完毕重启并更换注射器后故障依旧随即停用并更换备用设备通知设备科工程师维修并未对患者造成伤害[SEP],null,1通道经常无故报警并停止工作,护士在使用中发现放置好注射器后按下开始按钮设备工作一段时间后1通道经常会无故报警报警代码接近或者完毕重启并更换注射器后故障依旧随即停用并更换备用设备通知设备科工程师维修并未对患者造成伤害,产品原因（包括说明书等）,1通道电源板接头氧化导致接触不良,null,[CLS]null[SEP]1通道经常无故报警并停止工作[SEP]护士在使用中发现放置好注射器后按下开始按钮设备工作一段时间后1通道经常会无故报警报警代码接近或者完毕重启并更换注射器后故障依旧随即停用并更换备用设备通知设备科工程师维修并未对患者造成伤害[SEP],1通道经常无故报警并停止工作,护士在使用中发现放置好注射器后按下开始按钮设备工作一段时间后1通道经常会无故报警报警代码接近或者完毕重启并更换注射器后故障依旧随即停用并更换备用设备通知设备科工程师维修并未对患者造成伤害,由于该设备在医院已使用6年属于超预期使用长时间使用在转运过程中设备摇晃导致插头松动长电位器线插头松动导致信号中断设备未检测到长电位器信号认为已经注射完毕发出报警信号
125371502202100130,其他,[CLS]延误患者治疗有可能对患者造成人身损害[SEP]设备连接输液架的固定夹无法拧动[SEP]2021年5月12日10时重症医学科护理人员在使用注射泵过程中在固定注射泵时发现固定夹无法拧动并进行固定重症医学科立即更换注射泵并联系设备科进行维修未对患者产生损伤[SEP],延误患者治疗有可能对患者造成人身损害,设备连接输液架的固定夹无法拧动,2021年5月12日10时重症医学科护理人员在使用注射泵过程中在固定注射泵时发现固定夹无法拧动并进行固定重症医学科立即更换注射泵并联系设备科进行维修未对患者产生损伤,产品原因（包括说明书等）,怀疑产品质量情况固定夹使用的金属材质易磨损无法长期使用,延误患者治疗有可能对患者造成人身损害,[CLS]延误患者治疗有可能对患者造成人身损害[SEP]设备连接输液架的固定夹无法拧动[SEP]2021年5月12日10时重症医学科护理人员在使用注射泵过程中在固定注射泵时发现固定夹无法拧动并进行固定重症医学科立即更换注射泵并联系设备科进行维修未对患者产生损伤[SEP],设备连接输液架的固定夹无法拧动,2021年5月12日10时重症医学科护理人员在使用注射泵过程中在固定注射泵时发现固定夹无法拧动并进行固定重症医学科立即更换注射泵并联系设备科进行维修未对患者产生损伤,经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用
140654500202100549,其他,[CLS]null[SEP]开机后点击运行第一道立即报错[SEP]正常使用[SEP],null,开机后点击运行第一道立即报错,正常使用,产品原因（包括说明书等）,注射器位置传感器接头松动接触不良导致应有固定措施如打胶,null,[CLS]null[SEP]开机后点击运行第一道立即报错[SEP]正常使用[SEP],开机后点击运行第一道立即报错,正常使用,1经拆机检查发现长电位器和主板连线的插头松动2由于设备已在医院使用8年属于超预期使用状态设备在科室长时间使用或移动可能因振动或碰撞导致连接线插头松动
138620409202100328,其他,[CLS]无[SEP]卡夹破裂[SEP]再给患儿使用前检测时拉动卡夹时破裂[SEP],无,卡夹破裂,再给患儿使用前检测时拉动卡夹时破裂,产品原因（包括说明书等）,卡夹材质太软导致破裂,无,[CLS]无[SEP]卡夹破裂[SEP]再给患儿使用前检测时拉动卡夹时破裂[SEP],卡夹破裂,再给患儿使用前检测时拉动卡夹时破裂,分析可能是由于频繁使用导致加速磨损受力过大而损坏
135531300202100049,其他,[CLS]未对患者造成伤害[SEP]D020208_推进失效[SEP]2021年8月11日护士使用该注射泵对患者进行治疗时发现设备无法正常启动运行遂暂停使用[SEP],未对患者造成伤害,D020208_推进失效,2021年8月11日护士使用该注射泵对患者进行治疗时发现设备无法正常启动运行遂暂停使用,产品原因（包括说明书等）,可能是内部传感器失效无法感知注射泵推杆,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]D020208_推进失效[SEP]2021年8月11日护士使用该注射泵对患者进行治疗时发现设备无法正常启动运行遂暂停使用[SEP],D020208_推进失效,2021年8月11日护士使用该注射泵对患者进行治疗时发现设备无法正常启动运行遂暂停使用,1经拆机检查发现是负责传递离合检测信号的FPC线损坏损坏后造成检测信号中断发生报警2因为FPC线成扁平状且会随着注射泵推杆的推拉在注射泵内部来回移动所以分析其损坏的原因可能是由于线束整体厚度偏薄在移动过程中位置发生了偏移从而与其他器件发生刮擦导致磨损
116210107202100140,其他,[CLS]因器械故障患者未能治疗[SEP]机器不能正常开机[SEP]患者在需用些设备注射用药时机器无法正常启动开机[SEP],因器械故障患者未能治疗,机器不能正常开机,患者在需用些设备注射用药时机器无法正常启动开机,无法确定,null,因器械故障患者未能治疗,[CLS]因器械故障患者未能治疗[SEP]机器不能正常开机[SEP]患者在需用些设备注射用药时机器无法正常启动开机[SEP],机器不能正常开机,患者在需用些设备注射用药时机器无法正常启动开机,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已使用6年处于超预期使用状态电池蓄电能力降低所以未连接交流电时会出现电量不足自动关机
138620409202100327,其他,[CLS]无[SEP]D150101_断裂[SEP]使用前检查时发现注射泵夹头破裂[SEP],无,D150101_断裂,使用前检查时发现注射泵夹头破裂,产品原因（包括说明书等）,初步判断为材质硬度不够导致卡夹破裂,无,[CLS]无[SEP]D150101_断裂[SEP]使用前检查时发现注射泵夹头破裂[SEP],D150101_断裂,使用前检查时发现注射泵夹头破裂,由于设备已在医院使用超过5年属于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
140654500202100416,其他,[CLS]null[SEP]注射器卡扣断裂[SEP]注射器卡扣断裂仪器无法正常使用予以更换[SEP],null,注射器卡扣断裂,注射器卡扣断裂仪器无法正常使用予以更换,无法确定,null,null,[CLS]null[SEP]注射器卡扣断裂[SEP]注射器卡扣断裂仪器无法正常使用予以更换[SEP],注射器卡扣断裂,注射器卡扣断裂仪器无法正常使用予以更换,由于产品已在医院使用7年处于超预期寿命使用状态捏柄长期频繁使用老化故障
140654500202100430,其他,[CLS]null[SEP]注射器推片断裂[SEP]临床正常使用注射器推片断裂无法更换粘接[SEP],null,注射器推片断裂,临床正常使用注射器推片断裂无法更换粘接,无法确定,null,null,[CLS]null[SEP]注射器推片断裂[SEP]临床正常使用注射器推片断裂无法更换粘接[SEP],注射器推片断裂,临床正常使用注射器推片断裂无法更换粘接,由于该设备在医院使用7年处于超预期寿命使用状态捏柄长期频繁使用老化故障
138620409202100329,其他,[CLS]无[SEP]卡夹破裂[SEP]给患者使用该设备时发现卡注射器时卡夹破裂[SEP],无,卡夹破裂,给患者使用该设备时发现卡注射器时卡夹破裂,产品原因（包括说明书等）,卡夹材质太软导致卡夹破裂,无,[CLS]无[SEP]卡夹破裂[SEP]给患者使用该设备时发现卡注射器时卡夹破裂[SEP],卡夹破裂,给患者使用该设备时发现卡注射器时卡夹破裂,由于设备已在医院使用近5年长期频繁使用捏柄导致该部件磨损断裂
138620409202100330,其他,[CLS]无[SEP]卡夹破裂[SEP]在给患者使用该产品时发现夹注射器时卡夹破裂[SEP],无,卡夹破裂,在给患者使用该产品时发现夹注射器时卡夹破裂,产品原因（包括说明书等）,材质不合格,无,[CLS]无[SEP]卡夹破裂[SEP]在给患者使用该产品时发现夹注射器时卡夹破裂[SEP],卡夹破裂,在给患者使用该产品时发现夹注射器时卡夹破裂,由于设备已在医院使用9年属于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
135530202202100090,其他,[CLS]未造成人员损伤[SEP]使用中设备报阻塞报警无法正常输液[SEP]使用中未造成人员伤害[SEP],未造成人员损伤,使用中设备报阻塞报警无法正常输液,使用中未造成人员伤害,产品原因（包括说明书等）,经医学装备部维修人员维修判断为推杆炸裂造成输液推注无法完成,未造成人员损伤,[CLS]未造成人员损伤[SEP]使用中设备报阻塞报警无法正常输液[SEP]使用中未造成人员伤害[SEP],使用中设备报阻塞报警无法正常输液,使用中未造成人员伤害,该设备已在医院使用5年属于超预期使用状态长期频繁使用导致空心轴开裂
140650105202100261,其他,[CLS]null[SEP]推杆夹断裂[SEP]在安装注射器时推杆夹断裂[SEP],null,推杆夹断裂,在安装注射器时推杆夹断裂,产品原因（包括说明书等）,该推杆夹为塑料制品长期使用老化断裂,null,[CLS]null[SEP]推杆夹断裂[SEP]在安装注射器时推杆夹断裂[SEP],推杆夹断裂,在安装注射器时推杆夹断裂,由于设备已在医院使用9年属于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
134523000202100076,其他,[CLS]null[SEP]泵坏[SEP]2021年07月13日护士为病人进行微量泵泵入液体治疗时正确使用微量泵1小时后巡视病房发现微量泵液体虽持续输注但液体量并无变化管床护士及时发现并更换其他微量泵未造成不良后果[SEP],null,泵坏,2021年07月13日护士为病人进行微量泵泵入液体治疗时正确使用微量泵1小时后巡视病房发现微量泵液体虽持续输注但液体量并无变化管床护士及时发现并更换其他微量泵未造成不良后果,产品原因（包括说明书等）,null,null,[CLS]null[SEP]泵坏[SEP]2021年07月13日护士为病人进行微量泵泵入液体治疗时正确使用微量泵1小时后巡视病房发现微量泵液体虽持续输注但液体量并无变化管床护士及时发现并更换其他微量泵未造成不良后果[SEP],泵坏,2021年07月13日护士为病人进行微量泵泵入液体治疗时正确使用微量泵1小时后巡视病房发现微量泵液体虽持续输注但液体量并无变化管床护士及时发现并更换其他微量泵未造成不良后果,当注射泵内部传感器感知到的压力值超过标准值时会发生阻塞报警经分析是由于传感器位置发生偏移导致造成感知的压力值发生偏差造成报警拆机检查发现喇叭本身不发声判断是喇叭不良
113130805202100070,其他,[CLS]null[SEP]D050210_显示故障[SEP]患者因血压高于2021年8月10日在内分泌住院遵医嘱给降压扩血管药物硝普钠静脉注射在使用注射泵时使用硝普钠静脉注射时发现面板不显示参数立即更换注射泵未造成伤害[SEP],null,D050210_显示故障,患者因血压高于2021年8月10日在内分泌住院遵医嘱给降压扩血管药物硝普钠静脉注射在使用注射泵时使用硝普钠静脉注射时发现面板不显示参数立即更换注射泵未造成伤害,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D050210_显示故障[SEP]患者因血压高于2021年8月10日在内分泌住院遵医嘱给降压扩血管药物硝普钠静脉注射在使用注射泵时使用硝普钠静脉注射时发现面板不显示参数立即更换注射泵未造成伤害[SEP],D050210_显示故障,患者因血压高于2021年8月10日在内分泌住院遵医嘱给降压扩血管药物硝普钠静脉注射在使用注射泵时使用硝普钠静脉注射时发现面板不显示参数立即更换注射泵未造成伤害,由于使用的注射器未进行校准注射器参数与机器保存参数不一致导致不识别注射器规格型号无法启动运行
140650110202100363,其他,[CLS]影响医护人员使用[SEP]仪器异常报警[SEP]护士在使用中发现设备频繁阻塞报警在更换注射器和药液后故障依旧通知设备科工程师维护[SEP],影响医护人员使用,仪器异常报警,护士在使用中发现设备频繁阻塞报警在更换注射器和药液后故障依旧通知设备科工程师维护,无法确定,离合器阻力变大,影响医护人员使用,[CLS]影响医护人员使用[SEP]仪器异常报警[SEP]护士在使用中发现设备频繁阻塞报警在更换注射器和药液后故障依旧通知设备科工程师维护[SEP],仪器异常报警,护士在使用中发现设备频繁阻塞报警在更换注射器和药液后故障依旧通知设备科工程师维护,由于此台注射泵已在医院使用9年处于超预期使用状态长时间使用压力参数发生了变化而导致内部感知的压力值超出了机器校准的压力值出现阻塞报警
138620404202100029,其他,[CLS]病人心情不佳[SEP]滴速不准确[SEP]使用时发现滴速不准[SEP],病人心情不佳,滴速不准确,使用时发现滴速不准,无法确定,滴速不准,病人心情不佳,[CLS]病人心情不佳[SEP]滴速不准确[SEP]使用时发现滴速不准[SEP],滴速不准确,使用时发现滴速不准,由于该设备已在医院使用8年处于超预期使用状态设备使用前未对使用的注射器进行校准导致注射泵内部没有记录该款注射器的相关参数引发注射速度不符现象
125371703202100166,其他,[CLS]无[SEP]报警故障2[SEP]2021年7月12日神经外科医护人员使用注射泵为患者注射液体时注射泵报警故障2立即停止使用并更换仪器继续为患者注射[SEP],无,报警故障2,2021年7月12日神经外科医护人员使用注射泵为患者注射液体时注射泵报警故障2立即停止使用并更换仪器继续为患者注射,产品原因（包括说明书等）,系统故障,无,[CLS]无[SEP]报警故障2[SEP]2021年7月12日神经外科医护人员使用注射泵为患者注射液体时注射泵报警故障2立即停止使用并更换仪器继续为患者注射[SEP],报警故障2,2021年7月12日神经外科医护人员使用注射泵为患者注射液体时注射泵报警故障2立即停止使用并更换仪器继续为患者注射,该设备已在医院使用7年处于超预期使用状态长期使用主板老化引发检测电路信号传递不通导致报警
124361000202100047,其他,[CLS]安装注射器后机器不断报警[SEP]不能正常使用[SEP]1科室报修注射泵报警异常2带回维修间开机测试一通道报警异常5常按9号键查看设置发现压力值1025拆开设备后盖调整里面的电位器把指数调到55后不再报警3重新安装好后加注射器测试无问题后送回科室[SEP],安装注射器后机器不断报警,不能正常使用,1科室报修注射泵报警异常2带回维修间开机测试一通道报警异常5常按9号键查看设置发现压力值1025拆开设备后盖调整里面的电位器把指数调到55后不再报警3重新安装好后加注射器测试无问题后送回科室,产品原因（包括说明书等）,null,安装注射器后机器不断报警,[CLS]安装注射器后机器不断报警[SEP]不能正常使用[SEP]1科室报修注射泵报警异常2带回维修间开机测试一通道报警异常5常按9号键查看设置发现压力值1025拆开设备后盖调整里面的电位器把指数调到55后不再报警3重新安装好后加注射器测试无问题后送回科室[SEP],不能正常使用,1科室报修注射泵报警异常2带回维修间开机测试一通道报警异常5常按9号键查看设置发现压力值1025拆开设备后盖调整里面的电位器把指数调到55后不再报警3重新安装好后加注射器测试无问题后送回科室,由于设备已在医院使用6年属于超预期使用状态长期使用导致设备内部压力值出现偏差引发报警
115150311202100022,其他,[CLS]null[SEP]D041204_泵停止工作D1204_机械卡塞[SEP]给患者做治疗时注射泵停止工作出现报警[SEP],null,D041204_泵停止工作D1204_机械卡塞,给患者做治疗时注射泵停止工作出现报警,产品原因（包括说明书等）,注射泵停止工作报警器响经查看为机械卡塞造成注射泵停止工作,null,[CLS]null[SEP]D041204_泵停止工作D1204_机械卡塞[SEP]给患者做治疗时注射泵停止工作出现报警[SEP],D041204_泵停止工作D1204_机械卡塞,给患者做治疗时注射泵停止工作出现报警,根据器械故障表现推测有可能是因为使用前操作人员未进行快速排气排导致触发报警
111231500202103279,其他,[CLS]null[SEP]在使用过程中启动键和确认键无法使用[SEP]在使用过程中启动键和确认键无法使用[SEP],null,在使用过程中启动键和确认键无法使用,在使用过程中启动键和确认键无法使用,无法确定,null,null,[CLS]null[SEP]在使用过程中启动键和确认键无法使用[SEP]在使用过程中启动键和确认键无法使用[SEP],在使用过程中启动键和确认键无法使用,在使用过程中启动键和确认键无法使用,因使用不当使注射泵进液导致按键失灵无法使用
140652801202100074,其他,[CLS]M210202_给药不足[SEP]D240302_部件缺失[SEP]使用时发现计量不准[SEP],M210202_给药不足,D240302_部件缺失,使用时发现计量不准,产品原因（包括说明书等）,null,M210202_给药不足,[CLS]M210202_给药不足[SEP]D240302_部件缺失[SEP]使用时发现计量不准[SEP],D240302_部件缺失,使用时发现计量不准,经过检查发现注射泵对使用的注射器规格不匹配判断可能是未使用该款注射器对注射泵进行校准导致注射泵内部没有记录该款注射器的相关参数引发精度不准
125371705202100178,其他,[CLS]无[SEP]注射器拉杆有裂纹[SEP]2021年七月13日接到科室报修电话称有一台注射泵电源线接头处插线轴折断一个在更换电源线插头时发现注射器拉杆上有裂纹去科室检查同型号的注射泵发现几乎都有裂纹[SEP],无,注射器拉杆有裂纹,2021年七月13日接到科室报修电话称有一台注射泵电源线接头处插线轴折断一个在更换电源线插头时发现注射器拉杆上有裂纹去科室检查同型号的注射泵发现几乎都有裂纹,产品原因（包括说明书等）,null,无,[CLS]无[SEP]注射器拉杆有裂纹[SEP]2021年七月13日接到科室报修电话称有一台注射泵电源线接头处插线轴折断一个在更换电源线插头时发现注射器拉杆上有裂纹去科室检查同型号的注射泵发现几乎都有裂纹[SEP],注射器拉杆有裂纹,2021年七月13日接到科室报修电话称有一台注射泵电源线接头处插线轴折断一个在更换电源线插头时发现注射器拉杆上有裂纹去科室检查同型号的注射泵发现几乎都有裂纹,该设备已在医院使用8年属于超预期使用状态使用期限见附件说明书内容长期产品老化导致交流插座插头折断以及空心轴开裂
116211206202100038,其他,[CLS]null[SEP]注射泵速度调至2mlh10秒后速度自动调至1mlh[SEP]患者Ⅰ型糖尿病酮症酸中毒遵医嘱给予09NS30ml普通胰岛素30υ静脉注射降糖注射泵调至2mlh启动后10秒机器报警屏幕显示速度变为1mlh重启后仍出现上诉情况更换注射泵后正常[SEP],null,注射泵速度调至2mlh10秒后速度自动调至1mlh,患者Ⅰ型糖尿病酮症酸中毒遵医嘱给予09NS30ml普通胰岛素30υ静脉注射降糖注射泵调至2mlh启动后10秒机器报警屏幕显示速度变为1mlh重启后仍出现上诉情况更换注射泵后正常,产品原因（包括说明书等）,机械故障,null,[CLS]null[SEP]注射泵速度调至2mlh10秒后速度自动调至1mlh[SEP]患者Ⅰ型糖尿病酮症酸中毒遵医嘱给予09NS30ml普通胰岛素30υ静脉注射降糖注射泵调至2mlh启动后10秒机器报警屏幕显示速度变为1mlh重启后仍出现上诉情况更换注射泵后正常[SEP],注射泵速度调至2mlh10秒后速度自动调至1mlh,患者Ⅰ型糖尿病酮症酸中毒遵医嘱给予09NS30ml普通胰岛素30υ静脉注射降糖注射泵调至2mlh启动后10秒机器报警屏幕显示速度变为1mlh重启后仍出现上诉情况更换注射泵后正常,由于设备已经处于超预期使用状态电池蓄电能力降低所以未连接交流电时出现电池耗尽报警同时停止工作设置参数不保存
125371104202100190,其他,[CLS]不良事件发生但未累及患者[SEP]D050811_不能获得读值[SEP]2021年6月28日病人蔡增芬因右下肢静脉血栓入院2021年7月9日遵医嘱为病号应用注射泵注射药物药物注射完毕后设备无注射完成报警提示发现后及时为患者撤下并送维修组维修未对患者造成不良影响[SEP],不良事件发生但未累及患者,D050811_不能获得读值,2021年6月28日病人蔡增芬因右下肢静脉血栓入院2021年7月9日遵医嘱为病号应用注射泵注射药物药物注射完毕后设备无注射完成报警提示发现后及时为患者撤下并送维修组维修未对患者造成不良影响,产品原因（包括说明书等）,可能为注射泵报警器坏或是注射完毕限位开关失灵,不良事件发生但未累及患者,[CLS]不良事件发生但未累及患者[SEP]D050811_不能获得读值[SEP]2021年6月28日病人蔡增芬因右下肢静脉血栓入院2021年7月9日遵医嘱为病号应用注射泵注射药物药物注射完毕后设备无注射完成报警提示发现后及时为患者撤下并送维修组维修未对患者造成不良影响[SEP],D050811_不能获得读值,2021年6月28日病人蔡增芬因右下肢静脉血栓入院2021年7月9日遵医嘱为病号应用注射泵注射药物药物注射完毕后设备无注射完成报警提示发现后及时为患者撤下并送维修组维修未对患者造成不良影响,1拆机检查发现喇叭本身不发声判断是喇叭不良2可能是喇叭质量差异导致调查同批次产品没有出现类似故障属于偶发现象
133510921202100050,其他,[CLS]延误病人治疗影响病情观察[SEP]运行暂停[SEP]2021年6月28日为患者更换注射泵药液时注射泵无法运行无法运行至最后一步运行至倒数第二步骤时停止后立即更换注射泵继续完成对患者的治疗[SEP],延误病人治疗影响病情观察,运行暂停,2021年6月28日为患者更换注射泵药液时注射泵无法运行无法运行至最后一步运行至倒数第二步骤时停止后立即更换注射泵继续完成对患者的治疗,产品原因（包括说明书等）,null,延误病人治疗影响病情观察,[CLS]延误病人治疗影响病情观察[SEP]运行暂停[SEP]2021年6月28日为患者更换注射泵药液时注射泵无法运行无法运行至最后一步运行至倒数第二步骤时停止后立即更换注射泵继续完成对患者的治疗[SEP],运行暂停,2021年6月28日为患者更换注射泵药液时注射泵无法运行无法运行至最后一步运行至倒数第二步骤时停止后立即更换注射泵继续完成对患者的治疗,1由于此台设备已在医院使用7年处于超预期使用状态2设备对于注射器的识别功能与校准参数和系统内部参数都有关当校准参数与系统参数出现较大偏差时会出现注射器识别错误
125371801202100206,其他,[CLS]null[SEP]注射泵报错误[SEP]科室上传报修计划安装注射器选择后报警注射器错误无法使用给以检修发现为注射器安装问题发现后重新安装注射器注射泵症状消失[SEP],null,注射泵报错误,科室上传报修计划安装注射器选择后报警注射器错误无法使用给以检修发现为注射器安装问题发现后重新安装注射器注射泵症状消失,操作原因,注射器安装问题,null,[CLS]null[SEP]注射泵报错误[SEP]科室上传报修计划安装注射器选择后报警注射器错误无法使用给以检修发现为注射器安装问题发现后重新安装注射器注射泵症状消失[SEP],注射泵报错误,科室上传报修计划安装注射器选择后报警注射器错误无法使用给以检修发现为注射器安装问题发现后重新安装注射器注射泵症状消失,由于操作不当导致注射器未安装到位造成不能识别注射器规格设备无法启动运行
125371104202100187,其他,[CLS]不良事件发生但未累及患者[SEP]D1204_机械卡塞[SEP]患者于虎国因脑出血入院2021年7月10号进行术后输液治疗在使用威高注射泵时发生阻塞报警立即为患者更换注射泵并报修维修人员因发现及时未对患者造成不良影响[SEP],不良事件发生但未累及患者,D1204_机械卡塞,患者于虎国因脑出血入院2021年7月10号进行术后输液治疗在使用威高注射泵时发生阻塞报警立即为患者更换注射泵并报修维修人员因发现及时未对患者造成不良影响,产品原因（包括说明书等）,经维修人员现场维修发现注射泵拉杆损坏,不良事件发生但未累及患者,[CLS]不良事件发生但未累及患者[SEP]D1204_机械卡塞[SEP]患者于虎国因脑出血入院2021年7月10号进行术后输液治疗在使用威高注射泵时发生阻塞报警立即为患者更换注射泵并报修维修人员因发现及时未对患者造成不良影响[SEP],D1204_机械卡塞,患者于虎国因脑出血入院2021年7月10号进行术后输液治疗在使用威高注射泵时发生阻塞报警立即为患者更换注射泵并报修维修人员因发现及时未对患者造成不良影响,由于设备已使用9年属于超预期使用状态可能是长期频繁使用导致捏柄老化
125370701202100092,其他,[CLS]无[SEP]微量注射泵开机报警提示信息系统故障4[SEP]患者于2021年07月01日因不思饮食1月发现血压低半小时到我院急诊科就诊07月04日1120遵医嘱给予去甲肾组微量泵入在治疗室准备时发现微量注射泵开机后报警屏幕提示信息系统故障4立即给予更换微量注射泵继续完成治疗未对患者造成影响器械科工程师将机器内部排线重新插拔之后恢复正常目前机器可正常使用[SEP],无,微量注射泵开机报警提示信息系统故障4,患者于2021年07月01日因不思饮食1月发现血压低半小时到我院急诊科就诊07月04日1120遵医嘱给予去甲肾组微量泵入在治疗室准备时发现微量注射泵开机后报警屏幕提示信息系统故障4立即给予更换微量注射泵继续完成治疗未对患者造成影响器械科工程师将机器内部排线重新插拔之后恢复正常目前机器可正常使用,产品原因（包括说明书等）,器械科工程师将机器内部排线重新插拔之后恢复正常目前机器可正常使用怀疑排线过短接触不良导致,无,[CLS]无[SEP]微量注射泵开机报警提示信息系统故障4[SEP]患者于2021年07月01日因不思饮食1月发现血压低半小时到我院急诊科就诊07月04日1120遵医嘱给予去甲肾组微量泵入在治疗室准备时发现微量注射泵开机后报警屏幕提示信息系统故障4立即给予更换微量注射泵继续完成治疗未对患者造成影响器械科工程师将机器内部排线重新插拔之后恢复正常目前机器可正常使用[SEP],微量注射泵开机报警提示信息系统故障4,患者于2021年07月01日因不思饮食1月发现血压低半小时到我院急诊科就诊07月04日1120遵医嘱给予去甲肾组微量泵入在治疗室准备时发现微量注射泵开机后报警屏幕提示信息系统故障4立即给予更换微量注射泵继续完成治疗未对患者造成影响器械科工程师将机器内部排线重新插拔之后恢复正常目前机器可正常使用,1拆机检查发现主从道间通信线插头从插座上脱落2可能是设备受到外力磕碰导致插头脱落
137610400202100052,其他,[CLS]无[SEP]不开机[SEP]护士在交接班时发现该设备不能开机随即联系设备科工程师进行维修[SEP],无,不开机,护士在交接班时发现该设备不能开机随即联系设备科工程师进行维修,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]不开机[SEP]护士在交接班时发现该设备不能开机随即联系设备科工程师进行维修[SEP],不开机,护士在交接班时发现该设备不能开机随即联系设备科工程师进行维修,由于设备已在医院使用7年属于超预期寿命使用状态在长期使用未进行清洁有异物导致按键失灵
120740324202100077,其他,[CLS]开不了机无法正常使用[SEP]开不了机无法正常使用[SEP]准备使用时发现注射泵无法开机[SEP],开不了机无法正常使用,开不了机无法正常使用,准备使用时发现注射泵无法开机,无法确定,电源板故障,开不了机无法正常使用,[CLS]开不了机无法正常使用[SEP]开不了机无法正常使用[SEP]准备使用时发现注射泵无法开机[SEP],开不了机无法正常使用,准备使用时发现注射泵无法开机,由于仪器已使用7年处于超预期使用状态设备老化导致电源板电源模块焊接引脚松动使电源接触不良无法开机
128431800202100075,其他,[CLS]无[SEP]null[SEP]不能识别注射器[SEP],无,null,不能识别注射器,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]不能识别注射器[SEP],null,不能识别注射器,1经过疲劳测试我们发现使用ABSPC内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象2将注塑材料改用尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析是ABSPC内嵌金属预埋件材质强度不够造成捏柄开裂
121330607202100031,其他,[CLS]M1916_漏液[SEP]D040301_自动注入失效D040504_输送不准D1201_设备或部件脱离[SEP]护士给患者进行正常的静脉注射使用半小时半小时后护士巡视病房时发现微泵没有进行正常的静脉注射也未出现报警情况[SEP],M1916_漏液,D040301_自动注入失效D040504_输送不准D1201_设备或部件脱离,护士给患者进行正常的静脉注射使用半小时半小时后护士巡视病房时发现微泵没有进行正常的静脉注射也未出现报警情况,产品原因（包括说明书等）,微泵夹注射器尾部处破裂是弹簧复位传感器接受信号后停止输注,M1916_漏液,[CLS]M1916_漏液[SEP]D040301_自动注入失效D040504_输送不准D1201_设备或部件脱离[SEP]护士给患者进行正常的静脉注射使用半小时半小时后护士巡视病房时发现微泵没有进行正常的静脉注射也未出现报警情况[SEP],D040301_自动注入失效D040504_输送不准D1201_设备或部件脱离,护士给患者进行正常的静脉注射使用半小时半小时后护士巡视病房时发现微泵没有进行正常的静脉注射也未出现报警情况,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
116210700202100097,严重伤害,[CLS]无[SEP]药液无法推送到底[SEP]对病人注射药液[SEP],无,药液无法推送到底,对病人注射药液,产品原因（包括说明书等）,注射泵注射器夹头松动,无,[CLS]无[SEP]药液无法推送到底[SEP]对病人注射药液[SEP],药液无法推送到底,对病人注射药液,院方报告为严重伤害我公司认为应为其他由于设备已使用9年属于超预期使用状态且该科室厂家机器过多新来实习护士不能全部掌握所有机器正确使用方法和对机器提示内容的正确处置
116210200202100064,其他,[CLS]影响治疗浪费药物[SEP]D080102_报警故障[SEP]设备使用过程中发生机器报警报警显示为传感器报警立即停用更换其他设备[SEP],影响治疗浪费药物,D080102_报警故障,设备使用过程中发生机器报警报警显示为传感器报警立即停用更换其他设备,产品原因（包括说明书等）,经检查是传感器脏及时清理,影响治疗浪费药物,[CLS]影响治疗浪费药物[SEP]D080102_报警故障[SEP]设备使用过程中发生机器报警报警显示为传感器报警立即停用更换其他设备[SEP],D080102_报警故障,设备使用过程中发生机器报警报警显示为传感器报警立即停用更换其他设备,由于设备已在医院使用8年属于超预期使用状态长期使用传感器有污物进入未及时清理导致设备触发报警
140652801202100062,其他,[CLS]M210202_给药不足[SEP]D0101_故障提示[SEP]使用时注射器夹断裂[SEP],M210202_给药不足,D0101_故障提示,使用时注射器夹断裂,产品原因（包括说明书等）,null,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0101_故障提示[SEP]使用时注射器夹断裂[SEP],D0101_故障提示,使用时注射器夹断裂,初步分析此故障与产品结构无关可能是使用过程中频繁受力导致该部件断裂
128431800202100146,其他,[CLS]无[SEP]null[SEP]显示屏花屏[SEP],无,null,显示屏花屏,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]显示屏花屏[SEP],null,显示屏花屏,因为屏幕采用焊接方式与主控板连接分析可能是个别焊点存在虚焊情况长期使用后导致虚焊处信号传递不通从而引发白屏现象
140652801202100053,其他,[CLS]注射器夹断裂无法固定注射器影响病人治疗[SEP]注射器夹断裂无法固定注射器[SEP]注射器夹断裂无法固定注射器[SEP],注射器夹断裂无法固定注射器影响病人治疗,注射器夹断裂无法固定注射器,注射器夹断裂无法固定注射器,产品原因（包括说明书等）,注射器夹断裂无法固定注射器,注射器夹断裂无法固定注射器影响病人治疗,[CLS]注射器夹断裂无法固定注射器影响病人治疗[SEP]注射器夹断裂无法固定注射器[SEP]注射器夹断裂无法固定注射器[SEP],注射器夹断裂无法固定注射器,注射器夹断裂无法固定注射器,1针对捏柄开裂的问题技术人员使用出现开裂现象的同类捏柄其材质为ABS硬塑料内嵌金属预埋件进行疲劳实验在经过数万次捏合后部分会出现开裂现象2将捏柄的注塑材质改为尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象3结论ABS硬塑料内嵌金属预埋件材质注塑的捏柄强度不够造成捏柄开裂
115151010202100058,其他,[CLS]null[SEP]一通道注射器推杆夹断裂[SEP]日常调配使用前安装注射器注射泵一通道注射器推杆夹断裂取回设备进行维修[SEP],null,一通道注射器推杆夹断裂,日常调配使用前安装注射器注射泵一通道注射器推杆夹断裂取回设备进行维修,产品原因（包括说明书等）,工程师取回设备后发现一通道注射器推杆夹断裂现只能单独使用第二通道进行注射作业由于该配件塑料材质较薄在跌落情况下比较容易折断建议加固或做好相关防护设计已联系厂家购买相关配件,null,[CLS]null[SEP]一通道注射器推杆夹断裂[SEP]日常调配使用前安装注射器注射泵一通道注射器推杆夹断裂取回设备进行维修[SEP],一通道注射器推杆夹断裂,日常调配使用前安装注射器注射泵一通道注射器推杆夹断裂取回设备进行维修,1由于设备已使用8年属于超预期使用状态2通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371806202100193,其他,[CLS]null[SEP]使用过程中报系统故障双道都报[SEP]使用过程中注射泵两个通道都报系统故障关机重启后使用几分钟后报系统故障[SEP],null,使用过程中报系统故障双道都报,使用过程中注射泵两个通道都报系统故障关机重启后使用几分钟后报系统故障,产品原因（包括说明书等）,null,null,[CLS]null[SEP]使用过程中报系统故障双道都报[SEP]使用过程中注射泵两个通道都报系统故障关机重启后使用几分钟后报系统故障[SEP],使用过程中报系统故障双道都报,使用过程中注射泵两个通道都报系统故障关机重启后使用几分钟后报系统故障,初步分析可能是主从道间通信线插头松动导致此报警
129441200202100679,其他,[CLS]null[SEP]针筒固定夹断裂[SEP]2021年4月6日护士对患者使用注射泵治疗时发现注射泵针筒固定夹断裂立即更换注射泵未对患者造成不良影响对故障的注射泵予报修处理[SEP],null,针筒固定夹断裂,2021年4月6日护士对患者使用注射泵治疗时发现注射泵针筒固定夹断裂立即更换注射泵未对患者造成不良影响对故障的注射泵予报修处理,无法确定,针筒固定夹断裂,null,[CLS]null[SEP]针筒固定夹断裂[SEP]2021年4月6日护士对患者使用注射泵治疗时发现注射泵针筒固定夹断裂立即更换注射泵未对患者造成不良影响对故障的注射泵予报修处理[SEP],针筒固定夹断裂,2021年4月6日护士对患者使用注射泵治疗时发现注射泵针筒固定夹断裂立即更换注射泵未对患者造成不良影响对故障的注射泵予报修处理,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
138620409202100035,其他,[CLS]无[SEP]夹锁破裂[SEP]使用时发现泵夹断裂[SEP],无,夹锁破裂,使用时发现泵夹断裂,产品原因（包括说明书等）,泵夹为塑料材质长期受力导致其断裂,无,[CLS]无[SEP]夹锁破裂[SEP]使用时发现泵夹断裂[SEP],夹锁破裂,使用时发现泵夹断裂,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
116210700202100118,其他,[CLS]无[SEP]无法完成注射[SEP]对患者注射药液[SEP],无,无法完成注射,对患者注射药液,产品原因（包括说明书等）,注射器滑道阻塞,无,[CLS]无[SEP]无法完成注射[SEP]对患者注射药液[SEP],无法完成注射,对患者注射药液,根据器械故障表现推测有可能是因为注射泵由于长期使用后维护保养不足导致内部压力检测参数出现偏差所以发生了误报警
120740324202100134,其他,[CLS]null[SEP]D0102_意外停机[SEP]该注射泵无法开机[SEP],null,D0102_意外停机,该注射泵无法开机,无法确定,null,null,[CLS]null[SEP]D0102_意外停机[SEP]该注射泵无法开机[SEP],D0102_意外停机,该注射泵无法开机,1经过拆机检查发现电源板焊盘脱焊2产品处于超预期使用设备老化导致电源板电源模块焊接引脚松动使电源接触不良无法开机
113131113202100052,其他,[CLS]null[SEP]更换药物后无法正常泵入给药机器报警[SEP]为患者更换药物后设备无法正常泵入药液设备频繁报警检查操作流程无任何失误[SEP],null,更换药物后无法正常泵入给药机器报警,为患者更换药物后设备无法正常泵入药液设备频繁报警检查操作流程无任何失误,产品原因（包括说明书等）,null,null,[CLS]null[SEP]更换药物后无法正常泵入给药机器报警[SEP]为患者更换药物后设备无法正常泵入药液设备频繁报警检查操作流程无任何失误[SEP],更换药物后无法正常泵入给药机器报警,为患者更换药物后设备无法正常泵入药液设备频繁报警检查操作流程无任何失误,由于设备已在医院使用8年属于超预期使用状态因缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致流速过快
129441929202100052,其他,[CLS]null[SEP]推头夹断了[SEP]2021年6月9日我院儿科医护人员发现该注射泵的夹子断了送到设备科进行维修已更换推头夹故障消除设备恢复正常[SEP],null,推头夹断了,2021年6月9日我院儿科医护人员发现该注射泵的夹子断了送到设备科进行维修已更换推头夹故障消除设备恢复正常,无法确定,注射泵推头的夹子断了,null,[CLS]null[SEP]推头夹断了[SEP]2021年6月9日我院儿科医护人员发现该注射泵的夹子断了送到设备科进行维修已更换推头夹故障消除设备恢复正常[SEP],推头夹断了,2021年6月9日我院儿科医护人员发现该注射泵的夹子断了送到设备科进行维修已更换推头夹故障消除设备恢复正常,由于设备已在医院使用超过5年属于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
125371707202100350,其他,[CLS]无[SEP]注射泵尾夹断裂[SEP]2021年5月24日NICU报修注射泵尾夹断裂影响科室使用更换尾夹后正常使用[SEP],无,注射泵尾夹断裂,2021年5月24日NICU报修注射泵尾夹断裂影响科室使用更换尾夹后正常使用,产品原因（包括说明书等）,注射泵尾夹断裂,无,[CLS]无[SEP]注射泵尾夹断裂[SEP]2021年5月24日NICU报修注射泵尾夹断裂影响科室使用更换尾夹后正常使用[SEP],注射泵尾夹断裂,2021年5月24日NICU报修注射泵尾夹断裂影响科室使用更换尾夹后正常使用,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
137610809202100053,其他,[CLS]无[SEP]注射泵夹损坏[SEP]2021年5月19日医务人员准备给患者使用注射泵注射药物时发现注射泵夹损坏及时更换[SEP],无,注射泵夹损坏,2021年5月19日医务人员准备给患者使用注射泵注射药物时发现注射泵夹损坏及时更换,产品原因（包括说明书等）,多考虑产品质量问题,无,[CLS]无[SEP]注射泵夹损坏[SEP]2021年5月19日医务人员准备给患者使用注射泵注射药物时发现注射泵夹损坏及时更换[SEP],注射泵夹损坏,2021年5月19日医务人员准备给患者使用注射泵注射药物时发现注射泵夹损坏及时更换,经拆机发现捏柄处进药业干粉导致捏柄张开不顺畅影响注射器的安装使注射泵不能正常使用
116211000202100238,其他,[CLS]M210202_给药不足[SEP]D040301_自动注入失效[SEP]患者因呼吸困难于2021年5月21日入住我院内五科病房因血压较低使用注射泵泵注多巴胺护士发现注射泵泵入液体不畅及时更换顺利输入[SEP],M210202_给药不足,D040301_自动注入失效,患者因呼吸困难于2021年5月21日入住我院内五科病房因血压较低使用注射泵泵注多巴胺护士发现注射泵泵入液体不畅及时更换顺利输入,产品原因（包括说明书等）,注射泵送于相关部门后发现传感器故障致使液体不能顺利泵入体内影响治疗效果,M210202_给药不足,[CLS]M210202_给药不足[SEP]D040301_自动注入失效[SEP]患者因呼吸困难于2021年5月21日入住我院内五科病房因血压较低使用注射泵泵注多巴胺护士发现注射泵泵入液体不畅及时更换顺利输入[SEP],D040301_自动注入失效,患者因呼吸困难于2021年5月21日入住我院内五科病房因血压较低使用注射泵泵注多巴胺护士发现注射泵泵入液体不畅及时更换顺利输入,1拆机检查发现运行传感器插头松动导致运行信号传递异常引发报警2由于该设备已在医院使用8年属于超预期寿命使用状态长期使用导致内部插头松动
128431800202100074,其他,[CLS]无[SEP]null[SEP]卡子坏[SEP],无,null,卡子坏,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]卡子坏[SEP],null,卡子坏,由于设备已超预期寿命使用频繁使用导致螺孔内的螺纹磨损不能与螺杆起到咬合的效果附说明书中关于使用期限的描述
116210607202100009,其他,[CLS]设备无法正常给患者使用[SEP]设备进药卡顿无法正常使用[SEP]给患者使用时发现设备进药卡顿[SEP],设备无法正常给患者使用,设备进药卡顿无法正常使用,给患者使用时发现设备进药卡顿,产品原因（包括说明书等）,初步分析零件故障,设备无法正常给患者使用,[CLS]设备无法正常给患者使用[SEP]设备进药卡顿无法正常使用[SEP]给患者使用时发现设备进药卡顿[SEP],设备进药卡顿无法正常使用,给患者使用时发现设备进药卡顿,由于产品已在医院使用7年处于超预期使用状态有可能是长期使用导致长电位器插头松动2长电位器是一种行程传感器与注射泵实际能否向前运行推注药物有关其插头松动会导致接触不良设备无法推注药物
138620409202100096,严重伤害,[CLS]M210202_给药不足[SEP]流速不准[SEP]操作人员设置参数后规定时间内液体未注射完毕[SEP],M210202_给药不足,流速不准,操作人员设置参数后规定时间内液体未注射完毕,产品原因（包括说明书等）,可能为产品本身机械零件问题或软件bug,M210202_给药不足,[CLS]M210202_给药不足[SEP]流速不准[SEP]操作人员设置参数后规定时间内液体未注射完毕[SEP],流速不准,操作人员设置参数后规定时间内液体未注射完毕,我公司认为该不良事件不属于严重伤害应为其他医院使用时注射泵选择注射器品牌为洁瑞而实际未使用洁瑞注射器输液造成输液流速误差较大导致注射不准
120740324202100076,其他,[CLS]推拉杆损坏[SEP]推拉杆损坏无法使用[SEP]安装注射器时推拉杆损坏无法完成注射[SEP],推拉杆损坏,推拉杆损坏无法使用,安装注射器时推拉杆损坏无法完成注射,无法确定,操作不当,推拉杆损坏,[CLS]推拉杆损坏[SEP]推拉杆损坏无法使用[SEP]安装注射器时推拉杆损坏无法完成注射[SEP],推拉杆损坏无法使用,安装注射器时推拉杆损坏无法完成注射,由于设备已使用8年属于超预期使用状态可能是长期频繁使用导致捏柄老化
129440531202100026,其他,[CLS]未对患者造成伤害[SEP]D150101_断裂[SEP]2021年3月25号检查注射泵时注射器卡口突然断裂导致无法使用无使用到患者身上无造成不良影响注此设备没注明使用年限[SEP],未对患者造成伤害,D150101_断裂,2021年3月25号检查注射泵时注射器卡口突然断裂导致无法使用无使用到患者身上无造成不良影响注此设备没注明使用年限,产品原因（包括说明书等）,初步判断材质问题,未对患者造成伤害,[CLS]未对患者造成伤害[SEP]D150101_断裂[SEP]2021年3月25号检查注射泵时注射器卡口突然断裂导致无法使用无使用到患者身上无造成不良影响注此设备没注明使用年限[SEP],D150101_断裂,2021年3月25号检查注射泵时注射器卡口突然断裂导致无法使用无使用到患者身上无造成不良影响注此设备没注明使用年限,由于设备已使用9年属于超预期使用状态可能是长期频繁使用导致捏柄老化
125371806202100045,其他,[CLS]null[SEP]一通道报系统故障[SEP]准备使用该设备时通电开机一通道报系统故障该通道无法使用[SEP],null,一通道报系统故障,准备使用该设备时通电开机一通道报系统故障该通道无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]一通道报系统故障[SEP]准备使用该设备时通电开机一通道报系统故障该通道无法使用[SEP],一通道报系统故障,准备使用该设备时通电开机一通道报系统故障该通道无法使用,1阻塞报警是一种预防性报警在注射过程中注射泵会持续监测注射管路中的压力当压力过高时会触发阻塞报警以便提醒操作人员进行干预以保障患者的安全2经过检测注射泵泵体压力值异常导致报警
115152707202100004,其他,[CLS]null[SEP]系统故障4无法调节计量[SEP]患者入院后遵医嘱使用微量注射泵泵入硝酸甘油调配安装完毕后微量泵无法调节计量无法正常工作立即更换注射泵[SEP],null,系统故障4无法调节计量,患者入院后遵医嘱使用微量注射泵泵入硝酸甘油调配安装完毕后微量泵无法调节计量无法正常工作立即更换注射泵,产品原因（包括说明书等）,注射泵故障,null,[CLS]null[SEP]系统故障4无法调节计量[SEP]患者入院后遵医嘱使用微量注射泵泵入硝酸甘油调配安装完毕后微量泵无法调节计量无法正常工作立即更换注射泵[SEP],系统故障4无法调节计量,患者入院后遵医嘱使用微量注射泵泵入硝酸甘油调配安装完毕后微量泵无法调节计量无法正常工作立即更换注射泵,1拆机检查发现主从道间通信线插头从插座上脱落2怀疑是设备受到外力磕碰导致插头脱落
125371806202100037,其他,[CLS]null[SEP]二通道注射器压杆固定部位断裂[SEP]准备给患者使用注射泵安放注射器时发现注射器压杆固定部位断裂[SEP],null,二通道注射器压杆固定部位断裂,准备给患者使用注射泵安放注射器时发现注射器压杆固定部位断裂,产品原因（包括说明书等）,null,null,[CLS]null[SEP]二通道注射器压杆固定部位断裂[SEP]准备给患者使用注射泵安放注射器时发现注射器压杆固定部位断裂[SEP],二通道注射器压杆固定部位断裂,准备给患者使用注射泵安放注射器时发现注射器压杆固定部位断裂,经检查发现此台注射泵压柄导向柱限位个数为1个为变更前的产品此处压柄部位由硬塑料注塑而成长期使用可能出现疲劳损坏
140652801202100031,其他,[CLS]科室在使用时设备报离合未闭[SEP]科室在使用时设备报离合未闭[SEP]科室在使用时设备报离合未闭[SEP],科室在使用时设备报离合未闭,科室在使用时设备报离合未闭,科室在使用时设备报离合未闭,产品原因（包括说明书等）,科室在使用时设备报离合未闭,科室在使用时设备报离合未闭,[CLS]科室在使用时设备报离合未闭[SEP]科室在使用时设备报离合未闭[SEP]科室在使用时设备报离合未闭[SEP],科室在使用时设备报离合未闭,科室在使用时设备报离合未闭,经售后工程师拆机检查发现设备内部FPC线损坏FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用
140652801202100030,其他,[CLS]科室在使用时发现注射器夹断裂[SEP]科室在使用时发现注射器夹断裂[SEP]科室在使用时发现注射器夹断裂[SEP],科室在使用时发现注射器夹断裂,科室在使用时发现注射器夹断裂,科室在使用时发现注射器夹断裂,产品原因（包括说明书等）,科室在使用时发现注射器夹断裂,科室在使用时发现注射器夹断裂,[CLS]科室在使用时发现注射器夹断裂[SEP]科室在使用时发现注射器夹断裂[SEP]科室在使用时发现注射器夹断裂[SEP],科室在使用时发现注射器夹断裂,科室在使用时发现注射器夹断裂,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析可能是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
140654500202100010,其他,[CLS]导致无法进行准确的输液可能会影响病人的治疗效果[SEP]注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成[SEP]2021年1月15日科室综合内科二病区在使用WGS1011注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成导致无法对病人进行准确的输液该故障可能会影响病人的治疗效果接到科室报修后首先对注射泵进行了故障的初步判断观察到该设备只有在简易模式的情况下输出的药量是正常的经查阅资料发现是注射器识别板故障更换识别板和感应器后设备正常[SEP],导致无法进行准确的输液可能会影响病人的治疗效果,注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成,2021年1月15日科室综合内科二病区在使用WGS1011注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成导致无法对病人进行准确的输液该故障可能会影响病人的治疗效果接到科室报修后首先对注射泵进行了故障的初步判断观察到该设备只有在简易模式的情况下输出的药量是正常的经查阅资料发现是注射器识别板故障更换识别板和感应器后设备正常,产品原因（包括说明书等）,设备只有在简易模式的情况下输出的药量是正常的经查阅资料发现是注射器识别板故障,导致无法进行准确的输液可能会影响病人的治疗效果,[CLS]导致无法进行准确的输液可能会影响病人的治疗效果[SEP]注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成[SEP]2021年1月15日科室综合内科二病区在使用WGS1011注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成导致无法对病人进行准确的输液该故障可能会影响病人的治疗效果接到科室报修后首先对注射泵进行了故障的初步判断观察到该设备只有在简易模式的情况下输出的药量是正常的经查阅资料发现是注射器识别板故障更换识别板和感应器后设备正常[SEP],注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成,2021年1月15日科室综合内科二病区在使用WGS1011注射泵配合50ml注射器给病人输注药品的过程中发现药品还剩余15ml时机器显示注射完成导致无法对病人进行准确的输液该故障可能会影响病人的治疗效果接到科室报修后首先对注射泵进行了故障的初步判断观察到该设备只有在简易模式的情况下输出的药量是正常的经查阅资料发现是注射器识别板故障更换识别板和感应器后设备正常,由于设备已使用7年属于超预期使用状态因缺乏必要的维护保养注射器检测传感器识别数据偏移导致残余量大
125371100202100005,其他,[CLS]无法有效控制注射器的置入[SEP]放置注射器的控制手柄断裂[SEP]2021年2月7日病号孙晨星因肾积水入院治疗治疗过程中使用注射泵给病号推药护士使用时发现放置注射器的控制手柄断裂故更换一注射泵故障机送设备科检修[SEP],无法有效控制注射器的置入,放置注射器的控制手柄断裂,2021年2月7日病号孙晨星因肾积水入院治疗治疗过程中使用注射泵给病号推药护士使用时发现放置注射器的控制手柄断裂故更换一注射泵故障机送设备科检修,产品原因（包括说明书等）,手柄周围塑料部件因老化原因断裂,无法有效控制注射器的置入,[CLS]无法有效控制注射器的置入[SEP]放置注射器的控制手柄断裂[SEP]2021年2月7日病号孙晨星因肾积水入院治疗治疗过程中使用注射泵给病号推药护士使用时发现放置注射器的控制手柄断裂故更换一注射泵故障机送设备科检修[SEP],放置注射器的控制手柄断裂,2021年2月7日病号孙晨星因肾积水入院治疗治疗过程中使用注射泵给病号推药护士使用时发现放置注射器的控制手柄断裂故更换一注射泵故障机送设备科检修,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
138620409202100087,其他,[CLS]无[SEP]电池板报警[SEP]在正常的操作下使用中发生电池报警[SEP],无,电池板报警,在正常的操作下使用中发生电池报警,"产品原因（包括说明书等）,操作原因",电池模块损坏,无,[CLS]无[SEP]电池板报警[SEP]在正常的操作下使用中发生电池报警[SEP],电池板报警,在正常的操作下使用中发生电池报警,1该设备已在医院使用7年处于超预期使用状态由于电池本身属于消耗品所以目前电池电量属于枯竭状态使得开机报警电压低2电源板因长时间使用电路老化造成电路中断
125371410202100082,其他,[CLS]无[SEP]推拉盒损坏[SEP]2021年2月22日內十二病区送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响[SEP],无,推拉盒损坏,2021年2月22日內十二病区送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]推拉盒损坏[SEP]2021年2月22日內十二病区送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响[SEP],推拉盒损坏,2021年2月22日內十二病区送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒损坏随即送修未对病人造成不良影响,由于设备已在医院使用8年属于超预期寿命使用状态注射泵推拉盒处长期反复受到按压导致磨损开裂
127420400202100089,其他,[CLS]null[SEP]开机报低电压[SEP]开机报低电压无法工作[SEP],null,开机报低电压,开机报低电压无法工作,无法确定,接到报修后亲自开机观察无交流显示交流部分出故障机器一直用的是直流电源电池快耗尽所以显示电压低机器无法工作,null,[CLS]null[SEP]开机报低电压[SEP]开机报低电压无法工作[SEP],开机报低电压,开机报低电压无法工作,由于设备已在科室使用7年处于超预期使用状态电源板因长时间使用电路老化造成电路中断
125371703202100046,其他,[CLS]无[SEP]固定装置架损坏无法固定[SEP]内二科护士在给病人进行输液准备时把注射管放好用夹子固定时发现固定夹子损坏无法使用立即更换新的注射泵给病人进行注射联系设备科人员前来维修[SEP],无,固定装置架损坏无法固定,内二科护士在给病人进行输液准备时把注射管放好用夹子固定时发现固定夹子损坏无法使用立即更换新的注射泵给病人进行注射联系设备科人员前来维修,产品原因（包括说明书等）,产品质量问题,无,[CLS]无[SEP]固定装置架损坏无法固定[SEP]内二科护士在给病人进行输液准备时把注射管放好用夹子固定时发现固定夹子损坏无法使用立即更换新的注射泵给病人进行注射联系设备科人员前来维修[SEP],固定装置架损坏无法固定,内二科护士在给病人进行输液准备时把注射管放好用夹子固定时发现固定夹子损坏无法使用立即更换新的注射泵给病人进行注射联系设备科人员前来维修,由于设备在医院已使用7年属于超预期寿命使用状态前壳压柄结构因长期频繁使用老化开裂
138620409202100067,其他,[CLS]无[SEP]流量不准[SEP]使用时发现流量不准注射量有偏差[SEP],无,流量不准,使用时发现流量不准注射量有偏差,"操作原因,产品原因（包括说明书等）",由于操作时将液体流入设备内导致电路板有故障,无,[CLS]无[SEP]流量不准[SEP]使用时发现流量不准注射量有偏差[SEP],流量不准,使用时发现流量不准注射量有偏差,由于设备已在医院使用8年属于超预期使用状态因缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致流速过快
125371806202100088,其他,[CLS]null[SEP]注射泵出现报警后报警指示灯亮但蜂鸣器不响[SEP]注射泵使用过程中出现报警报警指示灯亮但蜂鸣器不响[SEP],null,注射泵出现报警后报警指示灯亮但蜂鸣器不响,注射泵使用过程中出现报警报警指示灯亮但蜂鸣器不响,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵出现报警后报警指示灯亮但蜂鸣器不响[SEP]注射泵使用过程中出现报警报警指示灯亮但蜂鸣器不响[SEP],注射泵出现报警后报警指示灯亮但蜂鸣器不响,注射泵使用过程中出现报警报警指示灯亮但蜂鸣器不响,由于喇叭连接线焊点脱落导致信号无法传递所以喇叭不能正常发声喇叭连接线焊点脱落的原因可能是由于上次拆机时外力触碰到喇叭焊点导致焊点松动设备转运过程中受到磕碰使原本松动的焊点直接脱落
125371410202100012,其他,[CLS]无[SEP]不开机[SEP]2021年2月1日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备不开机随即送修未对病人造成不良影响[SEP],无,不开机,2021年2月1日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备不开机随即送修未对病人造成不良影响,无法确定,电源板板基虚焊造成的接触不良,无,[CLS]无[SEP]不开机[SEP]2021年2月1日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备不开机随即送修未对病人造成不良影响[SEP],不开机,2021年2月1日外科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备不开机随即送修未对病人造成不良影响,由于仪器已使用7年处于超预期使用状态设备老化导致电源板电源模块焊接引脚松动使电源接触不良无法开机
125371703202100029,其他,[CLS]无[SEP]无法固定注射器[SEP]2021年1月28日心内二科医护人员检查机器状态时发现一台注射泵固定夹断裂无法固定注射器立项向器械科报修[SEP],无,无法固定注射器,2021年1月28日心内二科医护人员检查机器状态时发现一台注射泵固定夹断裂无法固定注射器立项向器械科报修,"产品原因（包括说明书等）,操作原因",注射器固定夹断裂,无,[CLS]无[SEP]无法固定注射器[SEP]2021年1月28日心内二科医护人员检查机器状态时发现一台注射泵固定夹断裂无法固定注射器立项向器械科报修[SEP],无法固定注射器,2021年1月28日心内二科医护人员检查机器状态时发现一台注射泵固定夹断裂无法固定注射器立项向器械科报修,由于该设备已在医院使用8年处于超预期寿命使用状态前壳压柄结构因长期频繁使用老化开裂
125371806202100051,其他,[CLS]null[SEP]一通道报警系统故障4[SEP]设备开机后一通道报警系统故障4设备无法使用[SEP],null,一通道报警系统故障4,设备开机后一通道报警系统故障4设备无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]一通道报警系统故障4[SEP]设备开机后一通道报警系统故障4设备无法使用[SEP],一通道报警系统故障4,设备开机后一通道报警系统故障4设备无法使用,1拆机检查发现主从道间通信线插头从插座上脱落2可能是设备受到外力磕碰导致插头脱落
128431800202100013,其他,[CLS]无[SEP]null[SEP]卡子坏[SEP],无,null,卡子坏,产品原因（包括说明书等）,卡子坏,无,[CLS]无[SEP]null[SEP]卡子坏[SEP],null,卡子坏,经过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象因此怀疑ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371703202100033,其他,[CLS]无[SEP]无法固定注射器[SEP]2021年2月26日呼吸内一科医护人员检查机器状态时发现注射泵注射夹断裂无法固定注射器医护人员向器械科报修工程师将注射泵返厂更换配件[SEP],无,无法固定注射器,2021年2月26日呼吸内一科医护人员检查机器状态时发现注射泵注射夹断裂无法固定注射器医护人员向器械科报修工程师将注射泵返厂更换配件,产品原因（包括说明书等）,机器注射夹断裂导致无法固定注射器,无,[CLS]无[SEP]无法固定注射器[SEP]2021年2月26日呼吸内一科医护人员检查机器状态时发现注射泵注射夹断裂无法固定注射器医护人员向器械科报修工程师将注射泵返厂更换配件[SEP],无法固定注射器,2021年2月26日呼吸内一科医护人员检查机器状态时发现注射泵注射夹断裂无法固定注射器医护人员向器械科报修工程师将注射泵返厂更换配件,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
129441200202100160,其他,[CLS]null[SEP]固定夹断裂[SEP]202115在设备间拿出一台注射泵准备为患者使用发现输液固定夹断裂立即更换另一台注射泵未对输液造成不良影响故障设备送厂家维修[SEP],null,固定夹断裂,202115在设备间拿出一台注射泵准备为患者使用发现输液固定夹断裂立即更换另一台注射泵未对输液造成不良影响故障设备送厂家维修,无法确定,固定夹老化易损,null,[CLS]null[SEP]固定夹断裂[SEP]202115在设备间拿出一台注射泵准备为患者使用发现输液固定夹断裂立即更换另一台注射泵未对输液造成不良影响故障设备送厂家维修[SEP],固定夹断裂,202115在设备间拿出一台注射泵准备为患者使用发现输液固定夹断裂立即更换另一台注射泵未对输液造成不良影响故障设备送厂家维修,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
114140200202100024,其他,[CLS]未造成伤害[SEP]D010301_操作失效[SEP]20210201为患者使用注射泵输入液体时发现输液泵在设置泵速后不能正常泵入药液关机重新启动注射泵也不能正常工作立即为患者更换注射泵[SEP],未造成伤害,D010301_操作失效,20210201为患者使用注射泵输入液体时发现输液泵在设置泵速后不能正常泵入药液关机重新启动注射泵也不能正常工作立即为患者更换注射泵,无法确定,检查发现注射泵注射器卡子松动设备无法识别注射器,未造成伤害,[CLS]未造成伤害[SEP]D010301_操作失效[SEP]20210201为患者使用注射泵输入液体时发现输液泵在设置泵速后不能正常泵入药液关机重新启动注射泵也不能正常工作立即为患者更换注射泵[SEP],D010301_操作失效,20210201为患者使用注射泵输入液体时发现输液泵在设置泵速后不能正常泵入药液关机重新启动注射泵也不能正常工作立即为患者更换注射泵,由于设备已在医院使用7年属于超预期寿命使用状态前壳压柄结构因长期频繁使用老化断裂
125371706202100043,其他,[CLS]null[SEP]报错异常2[SEP]责任护士于2021年2月8日为患者做定量注射前准备开机检查注射泵过程中发现上通道显示异常2立即停用更换上报设备科维修未耽误患者治疗时间未造成不良影响[SEP],null,报错异常2,责任护士于2021年2月8日为患者做定量注射前准备开机检查注射泵过程中发现上通道显示异常2立即停用更换上报设备科维修未耽误患者治疗时间未造成不良影响,产品原因（包括说明书等）,设备故障,null,[CLS]null[SEP]报错异常2[SEP]责任护士于2021年2月8日为患者做定量注射前准备开机检查注射泵过程中发现上通道显示异常2立即停用更换上报设备科维修未耽误患者治疗时间未造成不良影响[SEP],报错异常2,责任护士于2021年2月8日为患者做定量注射前准备开机检查注射泵过程中发现上通道显示异常2立即停用更换上报设备科维修未耽误患者治疗时间未造成不良影响,1拆机检查发现运行传感器插头松动导致运行信号传递异常引发报警2由于该设备已在医院使用7年属于超预期寿命使用状态长期使用导致内部插头松动
140652801202100007,其他,[CLS]注射器夹断裂无法固定注射器影响病人治疗[SEP]注射器夹断裂无法固定注射器[SEP]注射器夹断裂无法固定注射器[SEP],注射器夹断裂无法固定注射器影响病人治疗,注射器夹断裂无法固定注射器,注射器夹断裂无法固定注射器,"产品原因（包括说明书等）,操作原因",注射器夹断裂无法固定注射器,注射器夹断裂无法固定注射器影响病人治疗,[CLS]注射器夹断裂无法固定注射器影响病人治疗[SEP]注射器夹断裂无法固定注射器[SEP]注射器夹断裂无法固定注射器[SEP],注射器夹断裂无法固定注射器,注射器夹断裂无法固定注射器,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用2年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
127420400202100047,其他,[CLS]null[SEP]开机报错[SEP]正常使用开机异常2[SEP],null,开机报错,正常使用开机异常2,产品原因（包括说明书等）,传感器松动,null,[CLS]null[SEP]开机报错[SEP]正常使用开机异常2[SEP],开机报错,正常使用开机异常2,1拆机检查发现运行传感器插头松动导致运行信号传递异常引发报警2由于该设备已在医院使用6年属于超预期使用状态使用期限见附件说明书内容长期使用导致内部插头松动
138620409202100076,严重伤害,[CLS]划伤病人皮肤[SEP]固定架损坏[SEP]在为病人使用注射本治疗时由于注射泵后边固定架松动导致突然坠落在坠落的同时带动输液管以及针头导致病人留置针针口位置撕裂划伤[SEP],划伤病人皮肤,固定架损坏,在为病人使用注射本治疗时由于注射泵后边固定架松动导致突然坠落在坠落的同时带动输液管以及针头导致病人留置针针口位置撕裂划伤,"产品原因（包括说明书等）,操作原因",产品设计并不符合现在的输液支架事情发生与输液泵并无直接关系是应为输液支架经常被输液泵固定夹固定导致输液支架变形所以固定不牢固导致的,划伤病人皮肤,[CLS]划伤病人皮肤[SEP]固定架损坏[SEP]在为病人使用注射本治疗时由于注射泵后边固定架松动导致突然坠落在坠落的同时带动输液管以及针头导致病人留置针针口位置撕裂划伤[SEP],固定架损坏,在为病人使用注射本治疗时由于注射泵后边固定架松动导致突然坠落在坠落的同时带动输液管以及针头导致病人留置针针口位置撕裂划伤,我公司认为该不良事件不属于严重伤害应为其他由于该设备已在医院使用8年属于超预期使用状态长期使用输液支架固定注射泵造成输液支架变形医护人员在固定注射泵紧固夹时没有注意该问题导致注射泵紧固夹未拧紧
138620409202100073,严重伤害,[CLS]病人输液量不够导致预期治疗没达到病人情况变严重[SEP]流量不准[SEP]急诊科3月19日晚医生为一名抢救病人开出微量泵筋脉注射治疗但由于流量不准导致注射量不够病人预期治疗没达到并且导致病人病情加重[SEP],病人输液量不够导致预期治疗没达到病人情况变严重,流量不准,急诊科3月19日晚医生为一名抢救病人开出微量泵筋脉注射治疗但由于流量不准导致注射量不够病人预期治疗没达到并且导致病人病情加重,"产品原因（包括说明书等）,操作原因",注射泵没有防水功能护士在使用时误将生理盐水撒至设备表面后液体进入器械内部结晶导致流量不准确,病人输液量不够导致预期治疗没达到病人情况变严重,[CLS]病人输液量不够导致预期治疗没达到病人情况变严重[SEP]流量不准[SEP]急诊科3月19日晚医生为一名抢救病人开出微量泵筋脉注射治疗但由于流量不准导致注射量不够病人预期治疗没达到并且导致病人病情加重[SEP],流量不准,急诊科3月19日晚医生为一名抢救病人开出微量泵筋脉注射治疗但由于流量不准导致注射量不够病人预期治疗没达到并且导致病人病情加重,我公司认为该不良事件不属于严重伤害应为其他该设备处于超预期寿命使用状态初步分析是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液推进量不准确
138620409202100008,其他,[CLS]无[SEP]夹锁破裂[SEP]在使用时泵夹断裂[SEP],无,夹锁破裂,在使用时泵夹断裂,产品原因（包括说明书等）,泵夹材质不良导致泵夹断裂,无,[CLS]无[SEP]夹锁破裂[SEP]在使用时泵夹断裂[SEP],夹锁破裂,在使用时泵夹断裂,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
129442560202011559,其他,[CLS]null[SEP]滴速不准[SEP]护士在注射过程中发现超时未注射完液体[SEP],null,滴速不准,护士在注射过程中发现超时未注射完液体,产品原因（包括说明书等）,null,null,[CLS]null[SEP]滴速不准[SEP]护士在注射过程中发现超时未注射完液体[SEP],滴速不准,护士在注射过程中发现超时未注射完液体,由于操作人员操作不当评估运行时间错误导致注射泵未按时完成注射
127420400202100040,其他,[CLS]null[SEP]固定一次性注射器的卡子断裂机器无法使用[SEP]固定一次性注射器的卡子断裂机器无法使用[SEP],null,固定一次性注射器的卡子断裂机器无法使用,固定一次性注射器的卡子断裂机器无法使用,"操作原因,无法确定",机器受撞击或者摔到地上导致固定卡损坏,null,[CLS]null[SEP]固定一次性注射器的卡子断裂机器无法使用[SEP]固定一次性注射器的卡子断裂机器无法使用[SEP],固定一次性注射器的卡子断裂机器无法使用,固定一次性注射器的卡子断裂机器无法使用,由于设备已在医院使用超过5年属于超预期使用状态长期频繁使用捏柄导致该部件磨损断裂
125371101202100010,严重伤害,[CLS]容易导致患者术中知晓[SEP]双道注射泵A通道报警异常2[SEP]2020年1月18日患者因甲状腺肿物在全身麻醉下行甲状腺肿物部分切除术术中用双道注射泵泵注麻醉药使用过程中A通道报警异常2导致麻醉药品无法正常泵注立即更换另一台注射泵术中麻醉时不能及时给予病人所需要的镇静镇痛药物麻醉深度减浅使患者呼吸循环系统波动很容易导致病人知晓[SEP],容易导致患者术中知晓,双道注射泵A通道报警异常2,2020年1月18日患者因甲状腺肿物在全身麻醉下行甲状腺肿物部分切除术术中用双道注射泵泵注麻醉药使用过程中A通道报警异常2导致麻醉药品无法正常泵注立即更换另一台注射泵术中麻醉时不能及时给予病人所需要的镇静镇痛药物麻醉深度减浅使患者呼吸循环系统波动很容易导致病人知晓,产品原因（包括说明书等）,双道注射泵A通道报警异常2,容易导致患者术中知晓,[CLS]容易导致患者术中知晓[SEP]双道注射泵A通道报警异常2[SEP]2020年1月18日患者因甲状腺肿物在全身麻醉下行甲状腺肿物部分切除术术中用双道注射泵泵注麻醉药使用过程中A通道报警异常2导致麻醉药品无法正常泵注立即更换另一台注射泵术中麻醉时不能及时给予病人所需要的镇静镇痛药物麻醉深度减浅使患者呼吸循环系统波动很容易导致病人知晓[SEP],双道注射泵A通道报警异常2,2020年1月18日患者因甲状腺肿物在全身麻醉下行甲状腺肿物部分切除术术中用双道注射泵泵注麻醉药使用过程中A通道报警异常2导致麻醉药品无法正常泵注立即更换另一台注射泵术中麻醉时不能及时给予病人所需要的镇静镇痛药物麻醉深度减浅使患者呼吸循环系统波动很容易导致病人知晓,由于设备已处于超预期寿命使用状态长期使用造成内部检测模块的线路松动引发检测电路信号传递不通导致报警该不良事件后果不符合严重伤害的定义应为其它
127420103202100011,其他,[CLS]null[SEP]异常报警[SEP]开机后异常报警[SEP],null,异常报警,开机后异常报警,产品原因（包括说明书等）,主板系统故障,null,[CLS]null[SEP]异常报警[SEP]开机后异常报警[SEP],异常报警,开机后异常报警,1使用时不慎将药液洒在设备上且未及时清理部分药液渗入设备的主控板中导致元器件短路造成了误报警2由于设备已在医院使用近7年处于超预期使用状态设备的部分防水措施因老化导致效果衰减使得设备内部进液
120321432202100003,其他,[CLS]无[SEP]注射泵报警器不灵敏[SEP]器械维修人员在例行检查中发现注射泵报警不灵敏无法正常使用[SEP],无,注射泵报警器不灵敏,器械维修人员在例行检查中发现注射泵报警不灵敏无法正常使用,"产品原因（包括说明书等）,无法确定",长期使用设备老化导致,无,[CLS]无[SEP]注射泵报警器不灵敏[SEP]器械维修人员在例行检查中发现注射泵报警不灵敏无法正常使用[SEP],注射泵报警器不灵敏,器械维修人员在例行检查中发现注射泵报警不灵敏无法正常使用,由于设备在医院已使用8年属于超预期寿命使用状态设备内部喇叭因长期使用达到使用寿命老化损坏
125371703202100017,其他,[CLS]无[SEP]无法固定注射器[SEP]2021年1月14日呼吸内一科医护人员使用注射泵为患者注射液体使用前发现注射泵推注杆前端夹子断裂无法固定注射器更换注射泵继续为患者注射[SEP],无,无法固定注射器,2021年1月14日呼吸内一科医护人员使用注射泵为患者注射液体使用前发现注射泵推注杆前端夹子断裂无法固定注射器更换注射泵继续为患者注射,产品原因（包括说明书等）,注射泵推注杆前端夹子断裂,无,[CLS]无[SEP]无法固定注射器[SEP]2021年1月14日呼吸内一科医护人员使用注射泵为患者注射液体使用前发现注射泵推注杆前端夹子断裂无法固定注射器更换注射泵继续为患者注射[SEP],无法固定注射器,2021年1月14日呼吸内一科医护人员使用注射泵为患者注射液体使用前发现注射泵推注杆前端夹子断裂无法固定注射器更换注射泵继续为患者注射,1针对捏柄开裂的问题技术人员使用出现开裂现象的同类捏柄其材质为ABS硬塑料内嵌金属预埋件进行疲劳实验在经过数万次捏合后部分会出现开裂现象2将捏柄的注塑材质改为尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象3结论ABS硬塑料内嵌金属预埋件材质注塑的捏柄强度不够造成捏柄开裂
125371703202011172,其他,[CLS]无声音输出影响使用效果[SEP]无声音输出影响使用效果[SEP]我院护士在设置参数准备给病人使用过程中发现所有按键无响声即感觉异常速于我设备科联系我科人员到场测试过程中发现当输液完成时也无法报警联系厂家工程师说是设备喇叭寿命已到需更换喇叭因未对病人使用故未造成伤害[SEP],无声音输出影响使用效果,无声音输出影响使用效果,我院护士在设置参数准备给病人使用过程中发现所有按键无响声即感觉异常速于我设备科联系我科人员到场测试过程中发现当输液完成时也无法报警联系厂家工程师说是设备喇叭寿命已到需更换喇叭因未对病人使用故未造成伤害,产品原因（包括说明书等）,分析产品质量问题设备用一年多厂家说喇叭寿命耗尽,无声音输出影响使用效果,[CLS]无声音输出影响使用效果[SEP]无声音输出影响使用效果[SEP]我院护士在设置参数准备给病人使用过程中发现所有按键无响声即感觉异常速于我设备科联系我科人员到场测试过程中发现当输液完成时也无法报警联系厂家工程师说是设备喇叭寿命已到需更换喇叭因未对病人使用故未造成伤害[SEP],无声音输出影响使用效果,我院护士在设置参数准备给病人使用过程中发现所有按键无响声即感觉异常速于我设备科联系我科人员到场测试过程中发现当输液完成时也无法报警联系厂家工程师说是设备喇叭寿命已到需更换喇叭因未对病人使用故未造成伤害,1拆机检查发现喇叭本身不发声判断是喇叭不良2可能是喇叭质量差异导致调查同批次产品没有出现类似故障属于偶发现象
116210608202011084,其他,[CLS]null[SEP]D010501_准备启动失效[SEP]设备电池损坏更换电池[SEP],null,D010501_准备启动失效,设备电池损坏更换电池,无法确定,null,null,[CLS]null[SEP]D010501_准备启动失效[SEP]设备电池损坏更换电池[SEP],D010501_准备启动失效,设备电池损坏更换电池,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已经处于超预期使用状态电池蓄电能力降低
