报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
116210608202011127,其他,[CLS]null[SEP]D0305_松动连接[SEP]电源线损坏[SEP],null,D0305_松动连接,电源线损坏,无法确定,null,null,[CLS]null[SEP]D0305_松动连接[SEP]电源线损坏[SEP],D0305_松动连接,电源线损坏,由于该设备处于超预期使用电源线因长时间使用老化造成破损
116210608202011126,其他,[CLS]null[SEP]D0102_意外停机[SEP]注射泵电池故障[SEP],null,D0102_意外停机,注射泵电池故障,无法确定,null,null,[CLS]null[SEP]D0102_意外停机[SEP]注射泵电池故障[SEP],D0102_意外停机,注射泵电池故障,1设备已在医院使用8年属于超预期使用状态2电池本身属于消耗品由于长期使用已经处于耗尽衰竭状态无法正常充放电
124361000202011021,其他,[CLS]注射泵螺丝卡住[SEP]不能正常使用[SEP]11月30日注射泵螺丝卡住导致泵无法使用[SEP],注射泵螺丝卡住,不能正常使用,11月30日注射泵螺丝卡住导致泵无法使用,产品原因（包括说明书等）,null,注射泵螺丝卡住,[CLS]注射泵螺丝卡住[SEP]不能正常使用[SEP]11月30日注射泵螺丝卡住导致泵无法使用[SEP],不能正常使用,11月30日注射泵螺丝卡住导致泵无法使用,由于此台注射泵已在医院使用超过8年处于超预期使用状态频繁使用导致螺孔内的螺纹磨损不能与螺杆起到咬合的效果
125371703202011348,其他,[CLS]无[SEP]无法识别针管[SEP]2020年10月15日心内二科打电话报修一台注射泵无法识别针管工程师赶到现场检查发现内部程序设置不对现场调试后恢复正常使用[SEP],无,无法识别针管,2020年10月15日心内二科打电话报修一台注射泵无法识别针管工程师赶到现场检查发现内部程序设置不对现场调试后恢复正常使用,操作原因,设置错误,无,[CLS]无[SEP]无法识别针管[SEP]2020年10月15日心内二科打电话报修一台注射泵无法识别针管工程师赶到现场检查发现内部程序设置不对现场调试后恢复正常使用[SEP],无法识别针管,2020年10月15日心内二科打电话报修一台注射泵无法识别针管工程师赶到现场检查发现内部程序设置不对现场调试后恢复正常使用,由于注射泵已使用6年处于超预期寿命使用状态设备使用多年缺乏必要的维护及保养导致之前校准的数值发生偏移使用时不能够识别注射器规格
125371703202011288,其他,[CLS]无[SEP]注射泵不工作[SEP]2020年9月4日骨二科打电话报修一条注射泵不工作工程师赶到现场检查发现电源线损坏随即更换后恢复正常使用[SEP],无,注射泵不工作,2020年9月4日骨二科打电话报修一条注射泵不工作工程师赶到现场检查发现电源线损坏随即更换后恢复正常使用,产品原因（包括说明书等）,产品老化,无,[CLS]无[SEP]注射泵不工作[SEP]2020年9月4日骨二科打电话报修一条注射泵不工作工程师赶到现场检查发现电源线损坏随即更换后恢复正常使用[SEP],注射泵不工作,2020年9月4日骨二科打电话报修一条注射泵不工作工程师赶到现场检查发现电源线损坏随即更换后恢复正常使用,经检查发现使用后没有进行清洁设备有异物导致电源线短路无法供电
125371703202011306,其他,[CLS]无[SEP]机器不工作[SEP]2020年8月6日呼吸一科打电话报修一台机器能开机但是无法才正常工作工程师赶到现场检查发现程序设置出现问题恢复默认后重启恢复正常使用[SEP],无,机器不工作,2020年8月6日呼吸一科打电话报修一台机器能开机但是无法才正常工作工程师赶到现场检查发现程序设置出现问题恢复默认后重启恢复正常使用,产品原因（包括说明书等）,原因不明,无,[CLS]无[SEP]机器不工作[SEP]2020年8月6日呼吸一科打电话报修一台机器能开机但是无法才正常工作工程师赶到现场检查发现程序设置出现问题恢复默认后重启恢复正常使用[SEP],机器不工作,2020年8月6日呼吸一科打电话报修一台机器能开机但是无法才正常工作工程师赶到现场检查发现程序设置出现问题恢复默认后重启恢复正常使用,因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致不识别注射器规格型号无法启动运行
125371703202011177,严重伤害,[CLS]实际注射速度与设置不符[SEP]设置的注射速度与实际的注射速度不符合经检测是设备内部元器件损坏从而影响设备的流速[SEP]2020年11月3日科室护士在使用过程中发现注射量与预设不符合偏差较大严重影响了病人的治疗进度尤其对于重症患者有可能危及性命设备科工作人员对机器严格检查后发现该系列注射泵故障频繁属产品自身问题[SEP],实际注射速度与设置不符,设置的注射速度与实际的注射速度不符合经检测是设备内部元器件损坏从而影响设备的流速,2020年11月3日科室护士在使用过程中发现注射量与预设不符合偏差较大严重影响了病人的治疗进度尤其对于重症患者有可能危及性命设备科工作人员对机器严格检查后发现该系列注射泵故障频繁属产品自身问题,产品原因（包括说明书等）,经与厂家协商乃机器本身电位器故障,实际注射速度与设置不符,[CLS]实际注射速度与设置不符[SEP]设置的注射速度与实际的注射速度不符合经检测是设备内部元器件损坏从而影响设备的流速[SEP]2020年11月3日科室护士在使用过程中发现注射量与预设不符合偏差较大严重影响了病人的治疗进度尤其对于重症患者有可能危及性命设备科工作人员对机器严格检查后发现该系列注射泵故障频繁属产品自身问题[SEP],设置的注射速度与实际的注射速度不符合经检测是设备内部元器件损坏从而影响设备的流速,2020年11月3日科室护士在使用过程中发现注射量与预设不符合偏差较大严重影响了病人的治疗进度尤其对于重症患者有可能危及性命设备科工作人员对机器严格检查后发现该系列注射泵故障频繁属产品自身问题,院方上报为严重伤害我公司认为应改为其他根据器械故障表现推测有可能是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液推进慢
116210104202011056,其他,[CLS]延误治疗时间[SEP]注射泵中途停止运行[SEP]巡视病房发现注射泵各项指示灯正常但注射器内液体未进入仍为原刻度[SEP],延误治疗时间,注射泵中途停止运行,巡视病房发现注射泵各项指示灯正常但注射器内液体未进入仍为原刻度,产品原因（包括说明书等）,压杆于注射器连接不紧,延误治疗时间,[CLS]延误治疗时间[SEP]注射泵中途停止运行[SEP]巡视病房发现注射泵各项指示灯正常但注射器内液体未进入仍为原刻度[SEP],注射泵中途停止运行,巡视病房发现注射泵各项指示灯正常但注射器内液体未进入仍为原刻度,由于设备在医院已使用7年属于超预期使用状态前壳压柄结构因长期频繁使用老化开裂
125371703202011223,其他,[CLS]无[SEP]无法工作提示注射器卡故障[SEP]2020年5月26日心内二科医护人员使用注射泵为患者注射液体将注射器安装到注射泵后注射泵提示故障无法工作更换注射泵继续为患者治疗[SEP],无,无法工作提示注射器卡故障,2020年5月26日心内二科医护人员使用注射泵为患者注射液体将注射器安装到注射泵后注射泵提示故障无法工作更换注射泵继续为患者治疗,产品原因（包括说明书等）,注射泵注射器夹故障,无,[CLS]无[SEP]无法工作提示注射器卡故障[SEP]2020年5月26日心内二科医护人员使用注射泵为患者注射液体将注射器安装到注射泵后注射泵提示故障无法工作更换注射泵继续为患者治疗[SEP],无法工作提示注射器卡故障,2020年5月26日心内二科医护人员使用注射泵为患者注射液体将注射器安装到注射泵后注射泵提示故障无法工作更换注射泵继续为患者治疗,由于该设备处于超预期使用长期使用设备的注射器左右夹被药液浸入不能灵活张开释放注射器尾翼
125371703202011173,其他,[CLS]使用时报警错误2[SEP]使用时报警错误2[SEP]20201015我院内科护士在设置参数给病人使用过程中发现报错异常2速电话通知我设备科人员到场维修我维修人员到场在测试过程中发现输液泵报错错误2给予厂家联系[SEP],使用时报警错误2,使用时报警错误2,20201015我院内科护士在设置参数给病人使用过程中发现报错异常2速电话通知我设备科人员到场维修我维修人员到场在测试过程中发现输液泵报错错误2给予厂家联系,产品原因（包括说明书等）,报错错误2厂家联系压力传感器错误返厂维修,使用时报警错误2,[CLS]使用时报警错误2[SEP]使用时报警错误2[SEP]20201015我院内科护士在设置参数给病人使用过程中发现报错异常2速电话通知我设备科人员到场维修我维修人员到场在测试过程中发现输液泵报错错误2给予厂家联系[SEP],使用时报警错误2,20201015我院内科护士在设置参数给病人使用过程中发现报错异常2速电话通知我设备科人员到场维修我维修人员到场在测试过程中发现输液泵报错错误2给予厂家联系,推测是转运过程中受到外力影响导致插头松动造成信号接触不良从而引发报警
125371100202011543,其他,[CLS]无[SEP]自动关机[SEP]2020年11月23日在使用单道注射泵为患者泵入药物时发生自动关机故障立即停止使用更换另外的注射泵为患者完成药物治疗未对患者造成伤害通知设备科为维修[SEP],无,自动关机,2020年11月23日在使用单道注射泵为患者泵入药物时发生自动关机故障立即停止使用更换另外的注射泵为患者完成药物治疗未对患者造成伤害通知设备科为维修,产品原因（包括说明书等）,注射泵内置电池故障,无,[CLS]无[SEP]自动关机[SEP]2020年11月23日在使用单道注射泵为患者泵入药物时发生自动关机故障立即停止使用更换另外的注射泵为患者完成药物治疗未对患者造成伤害通知设备科为维修[SEP],自动关机,2020年11月23日在使用单道注射泵为患者泵入药物时发生自动关机故障立即停止使用更换另外的注射泵为患者完成药物治疗未对患者造成伤害通知设备科为维修,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已经处于超预期使用状态电池蓄电能力降低所以未连接交流电时会出现电量不足自动关机
124361000202011047,严重伤害,[CLS]输液不准按键不灵[SEP]不能正常使用[SEP]该产品在使用过程中按键不灵注射时还有三四十毫升就报已推完立即检查并清洗按键板电路并调整参数经处理后机器已正常[SEP],输液不准按键不灵,不能正常使用,该产品在使用过程中按键不灵注射时还有三四十毫升就报已推完立即检查并清洗按键板电路并调整参数经处理后机器已正常,产品原因（包括说明书等）,null,输液不准按键不灵,[CLS]输液不准按键不灵[SEP]不能正常使用[SEP]该产品在使用过程中按键不灵注射时还有三四十毫升就报已推完立即检查并清洗按键板电路并调整参数经处理后机器已正常[SEP],不能正常使用,该产品在使用过程中按键不灵注射时还有三四十毫升就报已推完立即检查并清洗按键板电路并调整参数经处理后机器已正常,经过调查分析该不良事件不属于严重伤害应为其它由于设备已在医院使用7年属于超预期寿命使用状态在长期使用未进行清洁有异物导致按键失灵
120740324202011195,其他,[CLS]未造成伤害[SEP]推杆断内外壳破裂[SEP]推杆断内外壳破裂[SEP],未造成伤害,推杆断内外壳破裂,推杆断内外壳破裂,操作原因,机器被摔造成推杆断内外壳破裂,未造成伤害,[CLS]未造成伤害[SEP]推杆断内外壳破裂[SEP]推杆断内外壳破裂[SEP],推杆断内外壳破裂,推杆断内外壳破裂,1设备已在科室使用7年处于超预期使用状态2通过现场检查和调查得知设备曾发生跌落导致外壳及推拉盒部件损坏
126410200202011120,其他,[CLS]无[SEP]机器故障导致液体不滴时间过长导致输液部位针头回血阻塞针管[SEP]出现机器故障导致液体不滴时间延长导致输液部位针头回血阻塞针管[SEP],无,机器故障导致液体不滴时间过长导致输液部位针头回血阻塞针管,出现机器故障导致液体不滴时间延长导致输液部位针头回血阻塞针管,产品原因（包括说明书等）,机器故障,无,[CLS]无[SEP]机器故障导致液体不滴时间过长导致输液部位针头回血阻塞针管[SEP]出现机器故障导致液体不滴时间延长导致输液部位针头回血阻塞针管[SEP],机器故障导致液体不滴时间过长导致输液部位针头回血阻塞针管,出现机器故障导致液体不滴时间延长导致输液部位针头回血阻塞针管,该设备处于超预期寿命使用状态初步分析是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液推进慢
125371104202011391,其他,[CLS]M1916_漏液[SEP]D0101_故障提示D0102_意外停机D020203_定位失效[SEP]患者为气管切开康复理疗患者2020年12月17为患者进行常规泵入气道湿化使用过程中设备报警注射器脱落液体泄漏护士查找原因发现固定架弹簧损坏无法继续使用为患者更换设备[SEP],M1916_漏液,D0101_故障提示D0102_意外停机D020203_定位失效,患者为气管切开康复理疗患者2020年12月17为患者进行常规泵入气道湿化使用过程中设备报警注射器脱落液体泄漏护士查找原因发现固定架弹簧损坏无法继续使用为患者更换设备,产品原因（包括说明书等）,固定架弹簧断裂性故障,M1916_漏液,[CLS]M1916_漏液[SEP]D0101_故障提示D0102_意外停机D020203_定位失效[SEP]患者为气管切开康复理疗患者2020年12月17为患者进行常规泵入气道湿化使用过程中设备报警注射器脱落液体泄漏护士查找原因发现固定架弹簧损坏无法继续使用为患者更换设备[SEP],D0101_故障提示D0102_意外停机D020203_定位失效,患者为气管切开康复理疗患者2020年12月17为患者进行常规泵入气道湿化使用过程中设备报警注射器脱落液体泄漏护士查找原因发现固定架弹簧损坏无法继续使用为患者更换设备,分析可能是压柄受到外力撞击或未按操作提示使用导致压柄弹簧脱落
124361000202011042,其他,[CLS]微量泵报警功能失效[SEP]不能正常使用[SEP]到达现场测试设备发现设备A道没有报警功能经维修后恢复正常[SEP],微量泵报警功能失效,不能正常使用,到达现场测试设备发现设备A道没有报警功能经维修后恢复正常,产品原因（包括说明书等）,1到达现场测试设备发现设备A道没有报警功能2带回办公室维修打开设备内部从新拔插主板连接线3从新测试反复测试各项报警都能正常出现3问题排除安装好设备送回科室,微量泵报警功能失效,[CLS]微量泵报警功能失效[SEP]不能正常使用[SEP]到达现场测试设备发现设备A道没有报警功能经维修后恢复正常[SEP],不能正常使用,到达现场测试设备发现设备A道没有报警功能经维修后恢复正常,1由于此台设备已在医院使用7年处于超预期使用状态2经过拆机发现喇叭线插头与主控板插座略有松动因处接触不良导致喇叭不能正常发声
125371703202011273,其他,[CLS]无[SEP]无法准确识别针管[SEP]2020年6月20日骨三科打电话报修注射泵无法识别针管工程师赶到现场检查发现注射泵夹子松动判断为内部破裂损坏因没有备用配件随即返厂维修[SEP],无,无法准确识别针管,2020年6月20日骨三科打电话报修注射泵无法识别针管工程师赶到现场检查发现注射泵夹子松动判断为内部破裂损坏因没有备用配件随即返厂维修,"产品原因（包括说明书等）,操作原因",疑似磕碰,无,[CLS]无[SEP]无法准确识别针管[SEP]2020年6月20日骨三科打电话报修注射泵无法识别针管工程师赶到现场检查发现注射泵夹子松动判断为内部破裂损坏因没有备用配件随即返厂维修[SEP],无法准确识别针管,2020年6月20日骨三科打电话报修注射泵无法识别针管工程师赶到现场检查发现注射泵夹子松动判断为内部破裂损坏因没有备用配件随即返厂维修,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371803202011309,其他,[CLS]null[SEP]注射泵报警[SEP]2020年11月10日在我院血液科使用注射泵时发现传感器报警报修医工部经检测发现传感器损坏更换传感器设备修复后正常使用没有对病人造成不良后果[SEP],null,注射泵报警,2020年11月10日在我院血液科使用注射泵时发现传感器报警报修医工部经检测发现传感器损坏更换传感器设备修复后正常使用没有对病人造成不良后果,产品原因（包括说明书等）,传感器损坏,null,[CLS]null[SEP]注射泵报警[SEP]2020年11月10日在我院血液科使用注射泵时发现传感器报警报修医工部经检测发现传感器损坏更换传感器设备修复后正常使用没有对病人造成不良后果[SEP],注射泵报警,2020年11月10日在我院血液科使用注射泵时发现传感器报警报修医工部经检测发现传感器损坏更换传感器设备修复后正常使用没有对病人造成不良后果,由于该设备已处于超预期寿命使用状态设备部件已老化造成传感器损坏
123350300202012092,其他,[CLS]无法正常工作[SEP]感应不到注射器[SEP]要准备给患者推注硝酸甘油等药物准备给仪器上注射器时发现无法识别该20ml的注射器[SEP],无法正常工作,感应不到注射器,要准备给患者推注硝酸甘油等药物准备给仪器上注射器时发现无法识别该20ml的注射器,"无法确定,产品原因（包括说明书等）",仪器内的感应器有问题,无法正常工作,[CLS]无法正常工作[SEP]感应不到注射器[SEP]要准备给患者推注硝酸甘油等药物准备给仪器上注射器时发现无法识别该20ml的注射器[SEP],感应不到注射器,要准备给患者推注硝酸甘油等药物准备给仪器上注射器时发现无法识别该20ml的注射器,由于设备使用多年缺乏必要的维护及保养导致之前校准的数值发生偏移导致其不能够识别注射器
116210200202011164,其他,[CLS]null[SEP]正常使用过程中报警[SEP]设备正常使用过程中突然报警经检查注射器设备源均正常使用人员撤下设备并通知设备科[SEP],null,正常使用过程中报警,设备正常使用过程中突然报警经检查注射器设备源均正常使用人员撤下设备并通知设备科,产品原因（包括说明书等）,null,null,[CLS]null[SEP]正常使用过程中报警[SEP]设备正常使用过程中突然报警经检查注射器设备源均正常使用人员撤下设备并通知设备科[SEP],正常使用过程中报警,设备正常使用过程中突然报警经检查注射器设备源均正常使用人员撤下设备并通知设备科,由于设备已在医院使用7年处于超预期使用状态电路板因长期使用老化故障
120320300202011144,其他,[CLS]无[SEP]仪器前壳损坏[SEP]护士抽拉短杆时发现无法固定[SEP],无,仪器前壳损坏,护士抽拉短杆时发现无法固定,产品原因（包括说明书等）,短杆外壳破裂,无,[CLS]无[SEP]仪器前壳损坏[SEP]护士抽拉短杆时发现无法固定[SEP],仪器前壳损坏,护士抽拉短杆时发现无法固定,1检查发现注射泵前壳压柄通道处损坏压柄是注射泵上用于固定并识别注射器规格的结构部件与注射泵前壳压柄通道配合达到预期功能若前壳压柄通道损坏则可能导致压柄不能正常使用2怀疑是由于受到外力冲击导致前壳压柄处损坏
129441200202013899,其他,[CLS]null[SEP]固定夹断裂[SEP]20201020准备使用注射泵时发现注射泵固定夹断裂于是把故障注射泵送修[SEP],null,固定夹断裂,20201020准备使用注射泵时发现注射泵固定夹断裂于是把故障注射泵送修,无法确定,使用频繁,null,[CLS]null[SEP]固定夹断裂[SEP]20201020准备使用注射泵时发现注射泵固定夹断裂于是把故障注射泵送修[SEP],固定夹断裂,20201020准备使用注射泵时发现注射泵固定夹断裂于是把故障注射泵送修,经过疲劳测试我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象然后我们在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象
128431800202011570,其他,[CLS]无[SEP]null[SEP]推杆坏[SEP],无,null,推杆坏,产品原因（包括说明书等）,推杆坏,无,[CLS]无[SEP]null[SEP]推杆坏[SEP],null,推杆坏,由于该设备在医院使用7年处于超预期使用长期频繁使用捏柄导致该部件磨损断裂
140654500202011287,其他,[CLS]不能进行病情的治疗[SEP]双通道注射泵外科损坏[SEP]2020年10月30日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用[SEP],不能进行病情的治疗,双通道注射泵外科损坏,2020年10月30日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用,无法确定,接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏,不能进行病情的治疗,[CLS]不能进行病情的治疗[SEP]双通道注射泵外科损坏[SEP]2020年10月30日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用[SEP],双通道注射泵外科损坏,2020年10月30日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用,由于该设备已在医院使用8年处于超预期使用状态前壳压柄结构因长期频繁使用老化断裂
140650110202011094,其他,[CLS]精度不够影响治疗效果[SEP]注射速率不准确[SEP]护士发现使用中输注的液体和设定的液体在单位时间内有误差后撤机通知设备科工程师检修[SEP],精度不够影响治疗效果,注射速率不准确,护士发现使用中输注的液体和设定的液体在单位时间内有误差后撤机通知设备科工程师检修,产品原因（包括说明书等）,检修发现确实注射泵14通道存在误差,精度不够影响治疗效果,[CLS]精度不够影响治疗效果[SEP]注射速率不准确[SEP]护士发现使用中输注的液体和设定的液体在单位时间内有误差后撤机通知设备科工程师检修[SEP],注射速率不准确,护士发现使用中输注的液体和设定的液体在单位时间内有误差后撤机通知设备科工程师检修,由于设备已在医院使用超过6年属于超预期使用状态因缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致流速过快
138620409202011287,其他,[CLS]无[SEP]空针夹子断裂[SEP]为患者输注药物液体固定空针时夹子断裂[SEP],无,空针夹子断裂,为患者输注药物液体固定空针时夹子断裂,"产品原因（包括说明书等）,操作原因,无法确定",null,无,[CLS]无[SEP]空针夹子断裂[SEP]为患者输注药物液体固定空针时夹子断裂[SEP],空针夹子断裂,为患者输注药物液体固定空针时夹子断裂,由于同一批次生产的注射泵未接到类似捏柄断裂的反馈初步分析此故障与产品结构无关可能是使用过程中频繁受力导致该部件断裂
137610400202011577,其他,[CLS]无伤害[SEP]开机报低电压[SEP]开机时发现报低电压[SEP],无伤害,开机报低电压,开机时发现报低电压,无法确定,事故原因无法确定,无伤害,[CLS]无伤害[SEP]开机报低电压[SEP]开机时发现报低电压[SEP],开机报低电压,开机时发现报低电压,1该设备已在医院使用7年由于电池本身属于消耗品所以目前电池电量属于枯竭状态使得开机报警电压低2由于电池电量低引发的报警属于正常报警
137610400202011575,其他,[CLS]无伤害[SEP]报警异常2[SEP]科室在使用过程中机器异常报警无法使用[SEP],无伤害,报警异常2,科室在使用过程中机器异常报警无法使用,无法确定,事故原因无法确定,无伤害,[CLS]无伤害[SEP]报警异常2[SEP]科室在使用过程中机器异常报警无法使用[SEP],报警异常2,科室在使用过程中机器异常报警无法使用,由于设备已处于超预期寿命使用状态长期使用造成内部检测模块的线路松动引发检测电路信号传递不通导致报警
137610400202011505,其他,[CLS]无[SEP]微量泵B通道不运行[SEP]患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修[SEP],无,微量泵B通道不运行,患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修,产品原因（包括说明书等）,微量泵故障,无,[CLS]无[SEP]微量泵B通道不运行[SEP]患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修[SEP],微量泵B通道不运行,患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修,1拆机检查发现长电位器插头松动松动原因可能是由于设备在医院长期使用已使用9年属于超预期使用状态转运过程中受到外力碰撞导致内部长电位器插头松动2长电位器是一种行程传感器与注射泵实际能否向前运行推注药物有关其插头松动会导致接触不良设备无法推注药物
134523000202011166,其他,[CLS]无[SEP]及时停用[SEP]换其他微泵治疗此事发现及时未造成后果2020年12月14日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用[SEP],无,及时停用,换其他微泵治疗此事发现及时未造成后果2020年12月14日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用,无法确定,换其他微泵治疗此事发现及时未造成后果2020年12月14日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更,无,[CLS]无[SEP]及时停用[SEP]换其他微泵治疗此事发现及时未造成后果2020年12月14日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用[SEP],及时停用,换其他微泵治疗此事发现及时未造成后果2020年12月14日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用,经过检查发现注射泵对使用的注射器规格不匹配判断可能是未使用该款注射器对注射泵进行校准导致注射泵内部没有记录该款注射器的相关参数引发误报警
134523000202011165,其他,[CLS]血糖升高[SEP]null[SEP]2020年12月13日1244时患者血糖明显增高予加用普通胰岛素微量泵入降糖治疗运行20分钟后测患者血糖不降反升查看注射器内药物未见明显减少予更换微量泵后运行正常故予以上报医疗器械不良事件[SEP],血糖升高,null,2020年12月13日1244时患者血糖明显增高予加用普通胰岛素微量泵入降糖治疗运行20分钟后测患者血糖不降反升查看注射器内药物未见明显减少予更换微量泵后运行正常故予以上报医疗器械不良事件,无法确定,2020年12月13日1244时患者血糖明显增高予加用普通胰岛素微量泵入降糖治疗运行20分钟后测患者血糖不降反升查看注射器内药物未见明显减少予更换微量泵后运行正常微量泵运行故障,血糖升高,[CLS]血糖升高[SEP]null[SEP]2020年12月13日1244时患者血糖明显增高予加用普通胰岛素微量泵入降糖治疗运行20分钟后测患者血糖不降反升查看注射器内药物未见明显减少予更换微量泵后运行正常故予以上报医疗器械不良事件[SEP],null,2020年12月13日1244时患者血糖明显增高予加用普通胰岛素微量泵入降糖治疗运行20分钟后测患者血糖不降反升查看注射器内药物未见明显减少予更换微量泵后运行正常故予以上报医疗器械不良事件,初步分析是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液推进慢
125371700202011579,其他,[CLS]null[SEP]泵速快[SEP]2020年11月16日1102在检查仪器设备时发现此泵泵输过快暂停使用立即联系设备科[SEP],null,泵速快,2020年11月16日1102在检查仪器设备时发现此泵泵输过快暂停使用立即联系设备科,产品原因（包括说明书等）,机器正常故障,null,[CLS]null[SEP]泵速快[SEP]2020年11月16日1102在检查仪器设备时发现此泵泵输过快暂停使用立即联系设备科[SEP],泵速快,2020年11月16日1102在检查仪器设备时发现此泵泵输过快暂停使用立即联系设备科,1注射泵应进行定期校准使内部参数与所用的注射器相匹配才能保证输液精度2此台注射泵已在医院使用近7年处于超预期使用状态由于定期维护不够调查发现使用的注射器未进行校准因此造成流速过快
127740354202011249,其他,[CLS]null[SEP]设备不工作[SEP]正常操作设备异常[SEP],null,设备不工作,正常操作设备异常,产品原因（包括说明书等）,设备异常,null,[CLS]null[SEP]设备不工作[SEP]正常操作设备异常[SEP],设备不工作,正常操作设备异常,分析是使用的注射器没有在注射泵上进行校准因此注射泵内没有保存该款注射器的相关参数造成内部检测的压力值过大引发误报警
128431103202011136,其他,[CLS]患者输注药物未能按时输完影响药物疗效[SEP]输液泵未能按计划泵入药物量[SEP]邱细兰女46岁冠心病在局麻下行CAGPCI溶栓术遵医嘱予以注射替罗非班氯化钠注射液静脉注射抗凝抗血栓治疗药物注射完时间预计是中午1200但实际完成时间是1330[SEP],患者输注药物未能按时输完影响药物疗效,输液泵未能按计划泵入药物量,邱细兰女46岁冠心病在局麻下行CAGPCI溶栓术遵医嘱予以注射替罗非班氯化钠注射液静脉注射抗凝抗血栓治疗药物注射完时间预计是中午1200但实际完成时间是1330,产品原因（包括说明书等）,输液泵精密度不准确未能在规定时间内泵注完药液,患者输注药物未能按时输完影响药物疗效,[CLS]患者输注药物未能按时输完影响药物疗效[SEP]输液泵未能按计划泵入药物量[SEP]邱细兰女46岁冠心病在局麻下行CAGPCI溶栓术遵医嘱予以注射替罗非班氯化钠注射液静脉注射抗凝抗血栓治疗药物注射完时间预计是中午1200但实际完成时间是1330[SEP],输液泵未能按计划泵入药物量,邱细兰女46岁冠心病在局麻下行CAGPCI溶栓术遵医嘱予以注射替罗非班氯化钠注射液静脉注射抗凝抗血栓治疗药物注射完时间预计是中午1200但实际完成时间是1330,1各厂家注射器卷边部位设计厚度不同因此造成注射器与设备不匹配导致注射器识别错误2起初安装调试设备时已经校准当时使用的注射器后来使用中更换未校准的注射器导致设备识别错误
128431800202011392,其他,[CLS]无[SEP]null[SEP]报警异常[SEP],无,null,报警异常,产品原因（包括说明书等）,报警异常,无,[CLS]无[SEP]null[SEP]报警异常[SEP],null,报警异常,初步分析是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液未推注完成即触发报警停止运行送设备科重新校准后可正常使用故障排除
127740354202011245,其他,[CLS]null[SEP]无法工作[SEP]注射药物中无法使用[SEP],null,无法工作,注射药物中无法使用,产品原因（包括说明书等）,无法运行,null,[CLS]null[SEP]无法工作[SEP]注射药物中无法使用[SEP],无法工作,注射药物中无法使用,推测是转运过程中受到外力影响导致插头松动造成信号接触不良从而引发报警
125371104202011379,其他,[CLS]无[SEP]D010301_操作失效D010501_准备启动失效[SEP]患者12月5日入院治疗诊断为肺癌患者低钙12月14日遵医嘱为患者微量泵泵入钙剂用20ml针管放置时设备报警显示阻塞针管未阻塞更换50ml针管后正常运行之后试验用20ml针管操作接显示故障[SEP],无,D010301_操作失效D010501_准备启动失效,患者12月5日入院治疗诊断为肺癌患者低钙12月14日遵医嘱为患者微量泵泵入钙剂用20ml针管放置时设备报警显示阻塞针管未阻塞更换50ml针管后正常运行之后试验用20ml针管操作接显示故障,产品原因（包括说明书等）,设备老化故障,无,[CLS]无[SEP]D010301_操作失效D010501_准备启动失效[SEP]患者12月5日入院治疗诊断为肺癌患者低钙12月14日遵医嘱为患者微量泵泵入钙剂用20ml针管放置时设备报警显示阻塞针管未阻塞更换50ml针管后正常运行之后试验用20ml针管操作接显示故障[SEP],D010301_操作失效D010501_准备启动失效,患者12月5日入院治疗诊断为肺癌患者低钙12月14日遵医嘱为患者微量泵泵入钙剂用20ml针管放置时设备报警显示阻塞针管未阻塞更换50ml针管后正常运行之后试验用20ml针管操作接显示故障,经过检查发现注射泵对使用的注射器规格不匹配判断可能是未使用该款注射器对注射泵进行校准导致注射泵内部没有记录该款注射器的相关参数引发误报警
113740457202000139,其他,[CLS]影响患者使用[SEP]不走液[SEP]患者因右下肢疼痛一周入院治疗患者疼痛难忍遵医嘱泵入地左新止疼在泵入过程中突然不走液护士发现后重新连接注射器仍然不走液更换新注射泵给患者使用问题注射泵送修器械科[SEP],影响患者使用,不走液,患者因右下肢疼痛一周入院治疗患者疼痛难忍遵医嘱泵入地左新止疼在泵入过程中突然不走液护士发现后重新连接注射器仍然不走液更换新注射泵给患者使用问题注射泵送修器械科,产品原因（包括说明书等）,推杆损坏,影响患者使用,[CLS]影响患者使用[SEP]不走液[SEP]患者因右下肢疼痛一周入院治疗患者疼痛难忍遵医嘱泵入地左新止疼在泵入过程中突然不走液护士发现后重新连接注射器仍然不走液更换新注射泵给患者使用问题注射泵送修器械科[SEP],不走液,患者因右下肢疼痛一周入院治疗患者疼痛难忍遵医嘱泵入地左新止疼在泵入过程中突然不走液护士发现后重新连接注射器仍然不走液更换新注射泵给患者使用问题注射泵送修器械科,由于设备已在医院使用9年属于超预期使用状态可能是长期频繁使用导致捏柄老化
122340103202011577,其他,[CLS]null[SEP]给予患者使用注射泵时输液速度不准确[SEP]给予患者使用注射泵时输液速度不准确[SEP],null,给予患者使用注射泵时输液速度不准确,给予患者使用注射泵时输液速度不准确,产品原因（包括说明书等）,null,null,[CLS]null[SEP]给予患者使用注射泵时输液速度不准确[SEP]给予患者使用注射泵时输液速度不准确[SEP],给予患者使用注射泵时输液速度不准确,给予患者使用注射泵时输液速度不准确,由于设备已在医院使用8年属于超预期使用状态因缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致流速过快
120321200202011492,其他,[CLS]无法注射[SEP]无法注射[SEP]2020113815护士遵医嘱对病人进行注射泵输液参数都调整好按开始键无法启动影响病人输液注射泵压杆松动无法使用更换一台后正常输液给病人带来痛苦[SEP],无法注射,无法注射,2020113815护士遵医嘱对病人进行注射泵输液参数都调整好按开始键无法启动影响病人输液注射泵压杆松动无法使用更换一台后正常输液给病人带来痛苦,产品原因（包括说明书等）,产品质量问题设计缺陷,无法注射,[CLS]无法注射[SEP]无法注射[SEP]2020113815护士遵医嘱对病人进行注射泵输液参数都调整好按开始键无法启动影响病人输液注射泵压杆松动无法使用更换一台后正常输液给病人带来痛苦[SEP],无法注射,2020113815护士遵医嘱对病人进行注射泵输液参数都调整好按开始键无法启动影响病人输液注射泵压杆松动无法使用更换一台后正常输液给病人带来痛苦,经判断应是设备正面受到撞击可能是摔到地上导致压柄受力过大开裂
125370910202011130,其他,[CLS]无[SEP]注射器固定夹裂注射器无法固定[SEP]注射器固定夹裂注射器无法使用更换新注射泵使用[SEP],无,注射器固定夹裂注射器无法固定,注射器固定夹裂注射器无法使用更换新注射泵使用,操作原因,用力过大按坏固定夹,无,[CLS]无[SEP]注射器固定夹裂注射器无法固定[SEP]注射器固定夹裂注射器无法使用更换新注射泵使用[SEP],注射器固定夹裂注射器无法固定,注射器固定夹裂注射器无法使用更换新注射泵使用,1经过分析和实验我们使用ABS玻纤材质制作的捏柄在经过数万次捏合后没有出现开裂现象2初步分析此故障可能是医护人员操作不当有力过大导致捏柄断裂
125370910202011117,其他,[CLS]无[SEP]注射器限位器加手柄使用时断裂机器无法更换注射器无法正常使用[SEP]遵医嘱护士使用注射泵为病人输液时欲更换注射器发现夹子手柄断裂无法更换[SEP],无,注射器限位器加手柄使用时断裂机器无法更换注射器无法正常使用,遵医嘱护士使用注射泵为病人输液时欲更换注射器发现夹子手柄断裂无法更换,产品原因（包括说明书等）,可能护士使用时用力过大也可能产品本身质量原因,无,[CLS]无[SEP]注射器限位器加手柄使用时断裂机器无法更换注射器无法正常使用[SEP]遵医嘱护士使用注射泵为病人输液时欲更换注射器发现夹子手柄断裂无法更换[SEP],注射器限位器加手柄使用时断裂机器无法更换注射器无法正常使用,遵医嘱护士使用注射泵为病人输液时欲更换注射器发现夹子手柄断裂无法更换,1经过分析和实验我们使用ABS玻纤材质制作的捏柄在经过数万次捏合后没有出现开裂现象2初步分析此故障可能是医护人员操作不当有力过大导致捏柄断裂
125371100202011638,其他,[CLS]影响患者液体滴泵入[SEP]设备报警阻塞[SEP]2020年7月27日患者崔丽华心衰入院进行治疗遵循医嘱给予患者平喘药物静推静推过程中注射泵反复阻塞报警验证留置针通畅更换注射泵后泵入通畅未对患者造成伤害通知设备科进行维修[SEP],影响患者液体滴泵入,设备报警阻塞,2020年7月27日患者崔丽华心衰入院进行治疗遵循医嘱给予患者平喘药物静推静推过程中注射泵反复阻塞报警验证留置针通畅更换注射泵后泵入通畅未对患者造成伤害通知设备科进行维修,产品原因（包括说明书等）,设备故障,影响患者液体滴泵入,[CLS]影响患者液体滴泵入[SEP]设备报警阻塞[SEP]2020年7月27日患者崔丽华心衰入院进行治疗遵循医嘱给予患者平喘药物静推静推过程中注射泵反复阻塞报警验证留置针通畅更换注射泵后泵入通畅未对患者造成伤害通知设备科进行维修[SEP],设备报警阻塞,2020年7月27日患者崔丽华心衰入院进行治疗遵循医嘱给予患者平喘药物静推静推过程中注射泵反复阻塞报警验证留置针通畅更换注射泵后泵入通畅未对患者造成伤害通知设备科进行维修,由于注射泵已使用6年处于超预期使用状态长时间使用压力参数发生了变化而导致内部感知的压力值超出了机器校准的压力值出现阻塞报警
129291712202011315,其他,[CLS]null[SEP]操作微量泵时一直报警[SEP]2020年11月15日在新市医院肿瘤一科因李瑞英患者癌痛需要用镇痛药治疗使用注射泵控制流速操作微量泵时一直报警注射泵滑脱不能使用及时更换其他微量泵使用未给患者造成影响[SEP],null,操作微量泵时一直报警,2020年11月15日在新市医院肿瘤一科因李瑞英患者癌痛需要用镇痛药治疗使用注射泵控制流速操作微量泵时一直报警注射泵滑脱不能使用及时更换其他微量泵使用未给患者造成影响,产品原因（包括说明书等）,注射泵滑脱不能使用,null,[CLS]null[SEP]操作微量泵时一直报警[SEP]2020年11月15日在新市医院肿瘤一科因李瑞英患者癌痛需要用镇痛药治疗使用注射泵控制流速操作微量泵时一直报警注射泵滑脱不能使用及时更换其他微量泵使用未给患者造成影响[SEP],操作微量泵时一直报警,2020年11月15日在新市医院肿瘤一科因李瑞英患者癌痛需要用镇痛药治疗使用注射泵控制流速操作微量泵时一直报警注射泵滑脱不能使用及时更换其他微量泵使用未给患者造成影响,1经拆机检查发现是用于检测行程的电位器插头脱落导致报警2造成插头脱落的原因可能是由于设备在使用期间转运过程中发生碰撞导致插头脱落
129291712202011368,其他,[CLS]null[SEP]D0102_意外停机[SEP]患者于2020年11月30日因车祸伤术后转入ICU遵医嘱给予舒芬太尼组液以5mlh泵入注射泵持续工作泵两小时后突然自行停止持续报警未接交流电已及时更换注射泵并上报维修未给患者造成影响[SEP],null,D0102_意外停机,患者于2020年11月30日因车祸伤术后转入ICU遵医嘱给予舒芬太尼组液以5mlh泵入注射泵持续工作泵两小时后突然自行停止持续报警未接交流电已及时更换注射泵并上报维修未给患者造成影响,产品原因（包括说明书等）,患者于2020年11月30日因车祸伤术后转入ICU遵医嘱给予舒芬太尼组液以5mlh泵入注射泵持续工作泵两小时后突然自行停止持续报警未接交流电已及时更换注射泵并上报维修未给患者造成影响,null,[CLS]null[SEP]D0102_意外停机[SEP]患者于2020年11月30日因车祸伤术后转入ICU遵医嘱给予舒芬太尼组液以5mlh泵入注射泵持续工作泵两小时后突然自行停止持续报警未接交流电已及时更换注射泵并上报维修未给患者造成影响[SEP],D0102_意外停机,患者于2020年11月30日因车祸伤术后转入ICU遵医嘱给予舒芬太尼组液以5mlh泵入注射泵持续工作泵两小时后突然自行停止持续报警未接交流电已及时更换注射泵并上报维修未给患者造成影响,由于交流插座与电源线未连接好注射泵在使用过程中由电池供电且未能及时充电导致电池电量不足而停止运行
115152707202011151,其他,[CLS]null[SEP]注射完毕后无报警存在安全隐患[SEP]药物注射完毕后无报警存在安全隐患[SEP],null,注射完毕后无报警存在安全隐患,药物注射完毕后无报警存在安全隐患,产品原因（包括说明书等）,可能扬声器故障,null,[CLS]null[SEP]注射完毕后无报警存在安全隐患[SEP]药物注射完毕后无报警存在安全隐患[SEP],注射完毕后无报警存在安全隐患,药物注射完毕后无报警存在安全隐患,经过拆机发现喇叭线插头与主控板插座略有松动因处接触不良导致喇叭不能正常发声
116210200202011346,其他,[CLS]影响治疗[SEP]使用过程中注射卡夹损坏[SEP]使用过程中注射卡夹损坏更坏卡夹注射泵恢复正常[SEP],影响治疗,使用过程中注射卡夹损坏,使用过程中注射卡夹损坏更坏卡夹注射泵恢复正常,产品原因（包括说明书等）,null,影响治疗,[CLS]影响治疗[SEP]使用过程中注射卡夹损坏[SEP]使用过程中注射卡夹损坏更坏卡夹注射泵恢复正常[SEP],使用过程中注射卡夹损坏,使用过程中注射卡夹损坏更坏卡夹注射泵恢复正常,由于产品已在医院使用8年处于超预期使用状态捏柄长期频繁使用老化故障
116210607202011105,其他,[CLS]设备无法正常给患者使用[SEP]设备开机后一直报警无法正常停止[SEP]给患者使用时发现设备开机后一直报警[SEP],设备无法正常给患者使用,设备开机后一直报警无法正常停止,给患者使用时发现设备开机后一直报警,产品原因（包括说明书等）,初步诊断报警复位开关故障,设备无法正常给患者使用,[CLS]设备无法正常给患者使用[SEP]设备开机后一直报警无法正常停止[SEP]给患者使用时发现设备开机后一直报警[SEP],设备开机后一直报警无法正常停止,给患者使用时发现设备开机后一直报警,1该设备已在医院使用7年由于电池本身属于消耗品所以目前电池电量属于枯竭状态使得开机报警电压低2由于电池电量低引发的报警属于正常报警
116210700202011687,其他,[CLS]无法充电[SEP]无法充电[SEP]无法充电[SEP],无法充电,无法充电,无法充电,产品原因（包括说明书等）,无法充电,无法充电,[CLS]无法充电[SEP]无法充电[SEP]无法充电[SEP],无法充电,无法充电,由于操作人员操作不当电源线与交流插座未连接好导致无法充电
116210608202011162,其他,[CLS]null[SEP]D020102_启动失效[SEP]无法开机[SEP],null,D020102_启动失效,无法开机,无法确定,null,null,[CLS]null[SEP]D020102_启动失效[SEP]无法开机[SEP],D020102_启动失效,无法开机,1设备内部电池为消耗品长期使用造成电池蓄电能力衰减无法正常蓄电2由于设备已在科室使用近8年处于超预期使用状态电源板因长时间使用电路老化造成电路中断
137610400202011361,其他,[CLS]无[SEP]不开机[SEP]护士在早班交接班时发现设备不开机随即联系设备科工程师维修[SEP],无,不开机,护士在早班交接班时发现设备不开机随即联系设备科工程师维修,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]不开机[SEP]护士在早班交接班时发现设备不开机随即联系设备科工程师维修[SEP],不开机,护士在早班交接班时发现设备不开机随即联系设备科工程师维修,由于设备已在科室使用近6年处于超预期使用状态电源板因长时间使用电路老化造成电路中断
129291712202011136,其他,[CLS]M210202_给药不足[SEP]系统故障[SEP]患者血压不稳定需用升压药控制血压需用注射泵控制流速操作微量泵时发生微量泵报系统故障及时更换其他微量泵使用未给患者造成影响[SEP],M210202_给药不足,系统故障,患者血压不稳定需用升压药控制血压需用注射泵控制流速操作微量泵时发生微量泵报系统故障及时更换其他微量泵使用未给患者造成影响,产品原因（包括说明书等）,患者血压不稳定需用升压药控制血压需用注射泵控制流速操作微量泵时发生微量泵报系统故障及时更换其他微量泵使用未给患者造成影响,M210202_给药不足,[CLS]M210202_给药不足[SEP]系统故障[SEP]患者血压不稳定需用升压药控制血压需用注射泵控制流速操作微量泵时发生微量泵报系统故障及时更换其他微量泵使用未给患者造成影响[SEP],系统故障,患者血压不稳定需用升压药控制血压需用注射泵控制流速操作微量泵时发生微量泵报系统故障及时更换其他微量泵使用未给患者造成影响,主控板显示部分出现故障
140652801202011064,其他,[CLS]null[SEP]使用该机器时出现交流电断电的情况[SEP]医护人员于2020年7月15日使用该机器时出现交流电断电的情况[SEP],null,使用该机器时出现交流电断电的情况,医护人员于2020年7月15日使用该机器时出现交流电断电的情况,产品原因（包括说明书等）,null,null,[CLS]null[SEP]使用该机器时出现交流电断电的情况[SEP]医护人员于2020年7月15日使用该机器时出现交流电断电的情况[SEP],使用该机器时出现交流电断电的情况,医护人员于2020年7月15日使用该机器时出现交流电断电的情况,1由于电源模块是手工焊接存在虚焊的可能且此种现象不易检查随着产品长期使用而显现2跟踪同期投入使用以及过往的产品没有出现类似故障判断该现象属于生产过程中的偶发不良发生概率极低
140652811202011087,其他,[CLS]故障类不良事件设备不够用导致耽误治疗[SEP]注射器推杆推头断裂[SEP]于2020年10月15日CCU护士把故障注射泵自行送到设备科维修室要求尽快维修设备科工程师通过检修发现注射泵推杆推头断裂无法正常注射药物使用塑料专用胶水凝固粘贴后恢复正常状态[SEP],故障类不良事件设备不够用导致耽误治疗,注射器推杆推头断裂,于2020年10月15日CCU护士把故障注射泵自行送到设备科维修室要求尽快维修设备科工程师通过检修发现注射泵推杆推头断裂无法正常注射药物使用塑料专用胶水凝固粘贴后恢复正常状态,无法确定,可能设备老化或者操作不当引起断裂,故障类不良事件设备不够用导致耽误治疗,[CLS]故障类不良事件设备不够用导致耽误治疗[SEP]注射器推杆推头断裂[SEP]于2020年10月15日CCU护士把故障注射泵自行送到设备科维修室要求尽快维修设备科工程师通过检修发现注射泵推杆推头断裂无法正常注射药物使用塑料专用胶水凝固粘贴后恢复正常状态[SEP],注射器推杆推头断裂,于2020年10月15日CCU护士把故障注射泵自行送到设备科维修室要求尽快维修设备科工程师通过检修发现注射泵推杆推头断裂无法正常注射药物使用塑料专用胶水凝固粘贴后恢复正常状态,由于设备在医院已使用近7年属于超预期使用状态使用时存在旋转方向错误的情况导致压柄断裂
140654500202011156,其他,[CLS]null[SEP]D1016_电路故障[SEP]使用中黑屏自动关机[SEP],null,D1016_电路故障,使用中黑屏自动关机,产品原因（包括说明书等）,电源充电电路故障,null,[CLS]null[SEP]D1016_电路故障[SEP]使用中黑屏自动关机[SEP],D1016_电路故障,使用中黑屏自动关机,1经过拆机检查发现电源板焊盘脱焊2产品年限超预期使用导致电源老化发生故障非设计缺陷导致
140650105202011054,其他,[CLS]未对患者及他人造成任何伤害[SEP]注射器推杆手柄夹子断裂[SEP]安装注射器时推杆手柄夹子断裂[SEP],未对患者及他人造成任何伤害,注射器推杆手柄夹子断裂,安装注射器时推杆手柄夹子断裂,产品原因（包括说明书等）,长期使用推杆手柄夹子老化另外夹子未塑料制品易碎属于塑料夹子制造批次,未对患者及他人造成任何伤害,[CLS]未对患者及他人造成任何伤害[SEP]注射器推杆手柄夹子断裂[SEP]安装注射器时推杆手柄夹子断裂[SEP],注射器推杆手柄夹子断裂,安装注射器时推杆手柄夹子断裂,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用6年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
120740324202011070,其他,[CLS]null[SEP]连接电源状态下仍显示电压低充不进电[SEP]使用时连接电源状态下仍显示电压低充不进电[SEP],null,连接电源状态下仍显示电压低充不进电,使用时连接电源状态下仍显示电压低充不进电,无法确定,null,null,[CLS]null[SEP]连接电源状态下仍显示电压低充不进电[SEP]使用时连接电源状态下仍显示电压低充不进电[SEP],连接电源状态下仍显示电压低充不进电,使用时连接电源状态下仍显示电压低充不进电,由于此台设备已在医院使用近9年处于超预期寿命使用状态设备的交流电源供电装置老化故障不能正常导通因此设备无法正常连接交流电源
125370800202011106,其他,[CLS]影响病人正常治疗[SEP]注射泵异常报警[SEP]病人因急性心肌梗死住院治疗遵医嘱用输液泵精准输液2020年8月27日护士1900巡视病房发现病人正在使用的注射泵异常报警检查调整输液器放置正确故障仍不能排除立即更换新的输液泵继续为患者治疗故障机器报设备科维修[SEP],影响病人正常治疗,注射泵异常报警,病人因急性心肌梗死住院治疗遵医嘱用输液泵精准输液2020年8月27日护士1900巡视病房发现病人正在使用的注射泵异常报警检查调整输液器放置正确故障仍不能排除立即更换新的输液泵继续为患者治疗故障机器报设备科维修,产品原因（包括说明书等）,产品故障,影响病人正常治疗,[CLS]影响病人正常治疗[SEP]注射泵异常报警[SEP]病人因急性心肌梗死住院治疗遵医嘱用输液泵精准输液2020年8月27日护士1900巡视病房发现病人正在使用的注射泵异常报警检查调整输液器放置正确故障仍不能排除立即更换新的输液泵继续为患者治疗故障机器报设备科维修[SEP],注射泵异常报警,病人因急性心肌梗死住院治疗遵医嘱用输液泵精准输液2020年8月27日护士1900巡视病房发现病人正在使用的注射泵异常报警检查调整输液器放置正确故障仍不能排除立即更换新的输液泵继续为患者治疗故障机器报设备科维修,1经拆机检查发现故障发生的原因是传递该信号的FPC连接线磨损造成检测信号中断从而引发报警2造成传感器连接线损坏的原因可能是由于连接线没有安装到位与其他部件发生频繁摩擦导致磨损
125370909202011254,其他,[CLS]null[SEP]固定座不能使用[SEP]2020年9月20号8点44分因阵发性胸闷憋喘2天入心内科一区9月20号9点00分给予09NS50ml喘啶500mg静脉泵入时发现注射泵的固定座不能使用的现象9月20号9点05分给予更换注射泵产生满意的效果[SEP],null,固定座不能使用,2020年9月20号8点44分因阵发性胸闷憋喘2天入心内科一区9月20号9点00分给予09NS50ml喘啶500mg静脉泵入时发现注射泵的固定座不能使用的现象9月20号9点05分给予更换注射泵产生满意的效果,无法确定,null,null,[CLS]null[SEP]固定座不能使用[SEP]2020年9月20号8点44分因阵发性胸闷憋喘2天入心内科一区9月20号9点00分给予09NS50ml喘啶500mg静脉泵入时发现注射泵的固定座不能使用的现象9月20号9点05分给予更换注射泵产生满意的效果[SEP],固定座不能使用,2020年9月20号8点44分因阵发性胸闷憋喘2天入心内科一区9月20号9点00分给予09NS50ml喘啶500mg静脉泵入时发现注射泵的固定座不能使用的现象9月20号9点05分给予更换注射泵产生满意的效果,人为原因造成注射泵跌落导致注塑的紧固夹旋钮损坏
118230400202012135,其他,[CLS]无[SEP]null[SEP]静推过程中无法识别注射器机器一直报警[SEP],无,null,静推过程中无法识别注射器机器一直报警,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]静推过程中无法识别注射器机器一直报警[SEP],null,静推过程中无法识别注射器机器一直报警,由于此台注射泵已在医院使用超过7年处于超预期寿命使用状态注射泵前壳的压柄处因长期使用老化开裂导致注射泵识别功能失效
113130105202011069,其他,[CLS]null[SEP]微量注射泵不能开机[SEP]给患者使用微量注射泵进行扩血管药物治疗时微量泵接通电源后不能正常开机[SEP],null,微量注射泵不能开机,给患者使用微量注射泵进行扩血管药物治疗时微量泵接通电源后不能正常开机,产品原因（包括说明书等）,null,null,[CLS]null[SEP]微量注射泵不能开机[SEP]给患者使用微量注射泵进行扩血管药物治疗时微量泵接通电源后不能正常开机[SEP],微量注射泵不能开机,给患者使用微量注射泵进行扩血管药物治疗时微量泵接通电源后不能正常开机,由于此台设备已在医院使用9年处于超预期使用状态因设备老化及维护保养不足按键操作面板进水导致开机键损坏无法开机
125371101202011466,严重伤害,[CLS]定时定量不准确可能耽误病人治疗造成伤害影响病人恢复[SEP]注射泵报警完成注射定时定量不准确[SEP]20201211病人因脑出血在ICU住院再给病人用注射泵推送药物时发现机器报警输液完毕经检查发现实际药物未全部注射如没及时发现可能耽误病人治疗恢复造成伤害联系设备科维修并更换其他注射泵进行治疗[SEP],定时定量不准确可能耽误病人治疗造成伤害影响病人恢复,注射泵报警完成注射定时定量不准确,20201211病人因脑出血在ICU住院再给病人用注射泵推送药物时发现机器报警输液完毕经检查发现实际药物未全部注射如没及时发现可能耽误病人治疗恢复造成伤害联系设备科维修并更换其他注射泵进行治疗,产品原因（包括说明书等）,泵电机故障机器内部位置电位器故障,定时定量不准确可能耽误病人治疗造成伤害影响病人恢复,[CLS]定时定量不准确可能耽误病人治疗造成伤害影响病人恢复[SEP]注射泵报警完成注射定时定量不准确[SEP]20201211病人因脑出血在ICU住院再给病人用注射泵推送药物时发现机器报警输液完毕经检查发现实际药物未全部注射如没及时发现可能耽误病人治疗恢复造成伤害联系设备科维修并更换其他注射泵进行治疗[SEP],注射泵报警完成注射定时定量不准确,20201211病人因脑出血在ICU住院再给病人用注射泵推送药物时发现机器报警输液完毕经检查发现实际药物未全部注射如没及时发现可能耽误病人治疗恢复造成伤害联系设备科维修并更换其他注射泵进行治疗,1由于该设备已在医院使用7年处于超预期使用状态因设备缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致流速过快2该不良事件后果不符合严重伤害的定义应为其它
113740457202000167,其他,[CLS]影响患者使用[SEP]注射器卡口按钮断裂[SEP]护士在准备给患者使用注射泵泵入药物时捏下注射器卡扣按钮随后断裂送修器械科更换新注射器卡口按钮[SEP],影响患者使用,注射器卡口按钮断裂,护士在准备给患者使用注射泵泵入药物时捏下注射器卡扣按钮随后断裂送修器械科更换新注射器卡口按钮,产品原因（包括说明书等）,注射器卡口按钮损坏,影响患者使用,[CLS]影响患者使用[SEP]注射器卡口按钮断裂[SEP]护士在准备给患者使用注射泵泵入药物时捏下注射器卡扣按钮随后断裂送修器械科更换新注射器卡口按钮[SEP],注射器卡口按钮断裂,护士在准备给患者使用注射泵泵入药物时捏下注射器卡扣按钮随后断裂送修器械科更换新注射器卡口按钮,由于设备已在医院使用9年属于超预期使用状态可能是长期频繁使用加速老化导致捏柄损坏
128431800202011586,其他,[CLS]无[SEP]null[SEP]错误报警[SEP],无,null,错误报警,产品原因（包括说明书等）,错误报警,无,[CLS]无[SEP]null[SEP]错误报警[SEP],null,错误报警,1设备对于注射器的识别功能与校准参数和系统内部参数都有关当校准参数与系统参数出现较大偏差时会出现注射器识别错误2经过售后工程师检测判定是校准参数与系统参数不一致导致
116210200202011403,其他,[CLS]影响治疗[SEP]给患者注射药物时突然报警无法正常使用[SEP]给患者注射药物时突然报警无法正常使用立即更换其他机器[SEP],影响治疗,给患者注射药物时突然报警无法正常使用,给患者注射药物时突然报警无法正常使用立即更换其他机器,产品原因（包括说明书等）,null,影响治疗,[CLS]影响治疗[SEP]给患者注射药物时突然报警无法正常使用[SEP]给患者注射药物时突然报警无法正常使用立即更换其他机器[SEP],给患者注射药物时突然报警无法正常使用,给患者注射药物时突然报警无法正常使用立即更换其他机器,1经拆机检查发现长电位器和主板连线的插头松动2由于设备已在医院使用8年属于超预期使用状态设备在科室长时间使用或移动可能因振动或碰撞导致连接线插头松动
129441906202011202,其他,[CLS]null[SEP]恒速输液过程中注射泵屏幕闪烁[SEP]20201122日下午4时护士给病人用注射泵进行输液恒速输液过程中注射泵屏幕闪烁无法正常使用后立即更换另一台注射泵继续进行输液[SEP],null,恒速输液过程中注射泵屏幕闪烁,20201122日下午4时护士给病人用注射泵进行输液恒速输液过程中注射泵屏幕闪烁无法正常使用后立即更换另一台注射泵继续进行输液,"无法确定,产品原因（包括说明书等）",可能由于设备接触不良或其他原因,null,[CLS]null[SEP]恒速输液过程中注射泵屏幕闪烁[SEP]20201122日下午4时护士给病人用注射泵进行输液恒速输液过程中注射泵屏幕闪烁无法正常使用后立即更换另一台注射泵继续进行输液[SEP],恒速输液过程中注射泵屏幕闪烁,20201122日下午4时护士给病人用注射泵进行输液恒速输液过程中注射泵屏幕闪烁无法正常使用后立即更换另一台注射泵继续进行输液,怀疑设备在使用时转运过程中出现磕碰造成显示屏与主控板连接松动导致显示屏闪烁
140650110202011151,其他,[CLS]无法正常使用[SEP]注射器尾夹断裂[SEP]护士早交接班时发现注射泵尾夹部分断裂导致无法固定注射器更换备用机后通知设备科工程师维护[SEP],无法正常使用,注射器尾夹断裂,护士早交接班时发现注射泵尾夹部分断裂导致无法固定注射器更换备用机后通知设备科工程师维护,无法确定,可能碰撞导致也可能尾夹塑料老化导致断裂,无法正常使用,[CLS]无法正常使用[SEP]注射器尾夹断裂[SEP]护士早交接班时发现注射泵尾夹部分断裂导致无法固定注射器更换备用机后通知设备科工程师维护[SEP],注射器尾夹断裂,护士早交接班时发现注射泵尾夹部分断裂导致无法固定注射器更换备用机后通知设备科工程师维护,由于该设备在医院使用7年超过说明书提示的约三年的使用寿命使用期限见附件说明书内容长期频繁使用捏柄导致该部件磨损断裂
137740347202011181,其他,[CLS]不能正常使用[SEP]输液泵液体残留液过多就报警[SEP]2020年11月15日为患儿输液时使用注射泵注射泵里有大约4ml液体时注射泵就报警输液完毕导致残余4ml无法输入需要人工缓慢推入剩余药液输完液体[SEP],不能正常使用,输液泵液体残留液过多就报警,2020年11月15日为患儿输液时使用注射泵注射泵里有大约4ml液体时注射泵就报警输液完毕导致残余4ml无法输入需要人工缓慢推入剩余药液输完液体,"无法确定,产品原因（包括说明书等）",设备故障,不能正常使用,[CLS]不能正常使用[SEP]输液泵液体残留液过多就报警[SEP]2020年11月15日为患儿输液时使用注射泵注射泵里有大约4ml液体时注射泵就报警输液完毕导致残余4ml无法输入需要人工缓慢推入剩余药液输完液体[SEP],输液泵液体残留液过多就报警,2020年11月15日为患儿输液时使用注射泵注射泵里有大约4ml液体时注射泵就报警输液完毕导致残余4ml无法输入需要人工缓慢推入剩余药液输完液体,由于设备已在医院使用5年属于超预期使用状态因缺乏必要的维护保养设备本身校准的注射器参数发生偏移医护人员使用前未及时校准导致残余量大
127740354202011187,其他,[CLS]null[SEP]报警不工作[SEP]报警不工作[SEP],null,报警不工作,报警不工作,无法确定,null,null,[CLS]null[SEP]报警不工作[SEP]报警不工作[SEP],报警不工作,报警不工作,该设备已在医院使用近7年属于超预期使用状态使用期限见附件说明书内容设备排线松动
127740353202011141,其他,[CLS]null[SEP]微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作[SEP]微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作[SEP],null,微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作,微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作,产品原因（包括说明书等）,微量泵捏柄老化导致捏柄断裂不能自由分合致使微量泵的拉杆无法伸缩机器无法工作,null,[CLS]null[SEP]微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作[SEP]微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作[SEP],微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作,微量泵捏柄断裂不能自由分合导致微量泵的拉杆无法伸缩机器无法工作,由于产品已在医院使用7年处于超预期寿命使用状态捏柄长期频繁使用老化故障
127420105202011274,其他,[CLS]无[SEP]准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵[SEP]准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵[SEP],无,准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵,准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵,"产品原因（包括说明书等）,操作原因,无法确定",准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵,无,[CLS]无[SEP]准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵[SEP]准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵[SEP],准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵,准备进行定点药物治疗前发现威高注射泵不能使用仪器开机后报仪器故障立即跟换微量泵,1经拆机检查发现是负责传递离合检测信号的FPC线损坏损坏后造成检测信号中断发生报警2因为FPC线成扁平状且会随着注射泵推杆的推拉在注射泵内部来回移动所以分析其损坏的原因可能是由于线束整体厚度偏薄在移动过程中位置发生了偏移从而与其他器件发生刮擦导致磨损
137610400202011594,其他,[CLS]无[SEP]微量泵B通道不运行[SEP]白班患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修[SEP],无,微量泵B通道不运行,白班患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修,产品原因（包括说明书等）,微量泵B通道无法工作,无,[CLS]无[SEP]微量泵B通道不运行[SEP]白班患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修[SEP],微量泵B通道不运行,白班患者血压低遵医嘱使用多巴胺微量泵入B通道界面显示运行正常1小时后复测血压仍低查看注射器中药液未减少立即为患者更换微量泵泵入患者血压升至正常将此微量泵送设备科维修,1拆机检查发现长电位器插头松动松动原因可能是由于设备在医院长期使用已使用9年属于超预期使用状态转运过程中受到外力碰撞导致内部长电位器插头松动2长电位器是一种行程传感器与注射泵实际能否向前运行推注药物有关其插头松动会导致接触不良设备无法推注药物
125370612202011429,其他,[CLS]无[SEP]通道不工作[SEP]20201221患者因心功能Ⅲ级高血压病贫血来院治疗护士遵医嘱给病人静脉泵入药物发现微量泵通道不工作调整无效立即更换注射泵重新为病人输液[SEP],无,通道不工作,20201221患者因心功能Ⅲ级高血压病贫血来院治疗护士遵医嘱给病人静脉泵入药物发现微量泵通道不工作调整无效立即更换注射泵重新为病人输液,产品原因（包括说明书等）,微量泵损坏,无,[CLS]无[SEP]通道不工作[SEP]20201221患者因心功能Ⅲ级高血压病贫血来院治疗护士遵医嘱给病人静脉泵入药物发现微量泵通道不工作调整无效立即更换注射泵重新为病人输液[SEP],通道不工作,20201221患者因心功能Ⅲ级高血压病贫血来院治疗护士遵医嘱给病人静脉泵入药物发现微量泵通道不工作调整无效立即更换注射泵重新为病人输液,1由于设备在医院已使用7年属于超预期寿命使用状态长时间运行长电位器插头松动导致信号中断无法启动运行
128431800202011592,其他,[CLS]无[SEP]null[SEP]推杆坏[SEP],无,null,推杆坏,产品原因（包括说明书等）,推杆坏,无,[CLS]无[SEP]null[SEP]推杆坏[SEP],null,推杆坏,由于设备已在医院使用7年属于超预期使用状态设备长期使用齿轮间润滑油逐渐缺失影响机械件之间的配合顺畅导致部件回弹无法到位使注射器推杆尾部的注射器夹不能正常打开
120320307202011357,其他,[CLS]无[SEP]开机压力报警[SEP]护士开机后发现压力报警[SEP],无,开机压力报警,护士开机后发现压力报警,产品原因（包括说明书等）,压力传感器故障,无,[CLS]无[SEP]开机压力报警[SEP]护士开机后发现压力报警[SEP],开机压力报警,护士开机后发现压力报警,1经过拆机检查发现压力传感器出现故障造成误报警2由于此台注射泵已在医院使用7年处于超预期使用状态压力传感器因老化而发生故障
120320307202011356,其他,[CLS]无[SEP]返回键不灵敏[SEP]护士接好管路调好参数后准备使用发现无法使用确认键[SEP],无,返回键不灵敏,护士接好管路调好参数后准备使用发现无法使用确认键,产品原因（包括说明书等）,按键失灵,无,[CLS]无[SEP]返回键不灵敏[SEP]护士接好管路调好参数后准备使用发现无法使用确认键[SEP],返回键不灵敏,护士接好管路调好参数后准备使用发现无法使用确认键,由于设备处于超预期使用状态确认键在长期多次的使用过程中已达到了设计使用寿命因此失灵
125370612202011398,其他,[CLS]无[SEP]注射泵不工作报警[SEP]20201214患者因脑出血入院治疗在为患者使用注射泵进行输液时调好流速开始后注射泵不能正常输液报警堵塞立即更换注射泵无上述现象发生[SEP],无,注射泵不工作报警,20201214患者因脑出血入院治疗在为患者使用注射泵进行输液时调好流速开始后注射泵不能正常输液报警堵塞立即更换注射泵无上述现象发生,产品原因（包括说明书等）,质量原因,无,[CLS]无[SEP]注射泵不工作报警[SEP]20201214患者因脑出血入院治疗在为患者使用注射泵进行输液时调好流速开始后注射泵不能正常输液报警堵塞立即更换注射泵无上述现象发生[SEP],注射泵不工作报警,20201214患者因脑出血入院治疗在为患者使用注射泵进行输液时调好流速开始后注射泵不能正常输液报警堵塞立即更换注射泵无上述现象发生,由于设备已在医院使用8年属于超预期使用状态长期使用导致设备内部压力值出现偏差引发报警
124361000202011016,其他,[CLS]不规则或偶发故障[SEP]机器报警不规则或偶发故障[SEP]该产品在使用过程中不规则或偶发故障经检查发现内部感应器断了重新胶固[SEP],不规则或偶发故障,机器报警不规则或偶发故障,该产品在使用过程中不规则或偶发故障经检查发现内部感应器断了重新胶固,产品原因（包括说明书等）,null,不规则或偶发故障,[CLS]不规则或偶发故障[SEP]机器报警不规则或偶发故障[SEP]该产品在使用过程中不规则或偶发故障经检查发现内部感应器断了重新胶固[SEP],机器报警不规则或偶发故障,该产品在使用过程中不规则或偶发故障经检查发现内部感应器断了重新胶固,由于设备已在医院使用7年处于超预期使用状态怀疑是转运过程中受到外力影响导致插头松动造成信号接触不良从而引发报警
125371806202011468,其他,[CLS]null[SEP]注射器压柄断裂[SEP]提拉压柄更换注射器时压柄断裂[SEP],null,注射器压柄断裂,提拉压柄更换注射器时压柄断裂,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射器压柄断裂[SEP]提拉压柄更换注射器时压柄断裂[SEP],注射器压柄断裂,提拉压柄更换注射器时压柄断裂,分析可能是压柄受到外力撞击或未按操作提示使用导致损坏
125371806202011469,其他,[CLS]null[SEP]当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注[SEP]设备使用过程中当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注[SEP],null,当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注,设备使用过程中当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注,产品原因（包括说明书等）,null,null,[CLS]null[SEP]当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注[SEP]设备使用过程中当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注[SEP],当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注,设备使用过程中当注射器中药量还剩接近5ml时设备报警注射器未顶紧药物不再输注,1经拆机检查发现内部传递检测信号的线束发生破损导致信号传递异常引发报警2怀疑线束在设备内部受到摩擦导致破损
125371806202011229,其他,[CLS]null[SEP]设备开机报系统故障并注射器推杆座手持操作部位断裂[SEP]准备给患者使用注射泵时开机报系统故障注射器推杆座手持操作部位断裂[SEP],null,设备开机报系统故障并注射器推杆座手持操作部位断裂,准备给患者使用注射泵时开机报系统故障注射器推杆座手持操作部位断裂,产品原因（包括说明书等）,产品质量问题,null,[CLS]null[SEP]设备开机报系统故障并注射器推杆座手持操作部位断裂[SEP]准备给患者使用注射泵时开机报系统故障注射器推杆座手持操作部位断裂[SEP],设备开机报系统故障并注射器推杆座手持操作部位断裂,准备给患者使用注射泵时开机报系统故障注射器推杆座手持操作部位断裂,1拆机检查时发现电机转动时运行模块中的两个部件发生碰撞导致运行异常出现系统故障1报警2经过疲劳测试发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
137610400202011596,其他,[CLS]无[SEP]泵速不符合设定[SEP]患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者病情的造成影响发现异常后立即更换1台微量泵使用[SEP],无,泵速不符合设定,患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者病情的造成影响发现异常后立即更换1台微量泵使用,无法确定,可能是泵的马达的问题,无,[CLS]无[SEP]泵速不符合设定[SEP]患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者病情的造成影响发现异常后立即更换1台微量泵使用[SEP],泵速不符合设定,患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者病情的造成影响发现异常后立即更换1台微量泵使用,经过检查发现注射泵对使用的注射器规格不匹配判断可能是未使用该款注射器对注射泵进行校准导致注射泵内部没有记录该款注射器的相关参数引发注射速度偏快
125370604202011243,其他,[CLS]无[SEP]开机蜂鸣报警[SEP]2020年12月2日护士使用威高注射泵时开机报警未产生伤害通知设备科进行维修经工程师检查发现推头故障维修调试后恢复正常使用[SEP],无,开机蜂鸣报警,2020年12月2日护士使用威高注射泵时开机报警未产生伤害通知设备科进行维修经工程师检查发现推头故障维修调试后恢复正常使用,无法确定,推头故障,无,[CLS]无[SEP]开机蜂鸣报警[SEP]2020年12月2日护士使用威高注射泵时开机报警未产生伤害通知设备科进行维修经工程师检查发现推头故障维修调试后恢复正常使用[SEP],开机蜂鸣报警,2020年12月2日护士使用威高注射泵时开机报警未产生伤害通知设备科进行维修经工程师检查发现推头故障维修调试后恢复正常使用,由于该设备已处于超预期寿命使用状态设备部件已老化加上受到了外力的冲击更容易给设备造成伤害
125371100202011401,其他,[CLS]未对患者造成不良影响[SEP]自检不通过[SEP]2020年10月3日设备科工程师在每月设备巡检时发现单道注射泵不能正常开机自检程序不通过无法进行正常操作未对患者造成任何伤害立即安排维修[SEP],未对患者造成不良影响,自检不通过,2020年10月3日设备科工程师在每月设备巡检时发现单道注射泵不能正常开机自检程序不通过无法进行正常操作未对患者造成任何伤害立即安排维修,产品原因（包括说明书等）,传感器故障,未对患者造成不良影响,[CLS]未对患者造成不良影响[SEP]自检不通过[SEP]2020年10月3日设备科工程师在每月设备巡检时发现单道注射泵不能正常开机自检程序不通过无法进行正常操作未对患者造成任何伤害立即安排维修[SEP],自检不通过,2020年10月3日设备科工程师在每月设备巡检时发现单道注射泵不能正常开机自检程序不通过无法进行正常操作未对患者造成任何伤害立即安排维修,由于设备已处于超预期使用状态开机键因反复使用而老化故障导致不能开机
120321432202011039,其他,[CLS]无[SEP]注射泵开机屏闪下泵识别器断裂[SEP]注射泵在准备开机时发现开机屏闪无法正常使用[SEP],无,注射泵开机屏闪下泵识别器断裂,注射泵在准备开机时发现开机屏闪无法正常使用,无法确定,长期使用导致设备老化,无,[CLS]无[SEP]注射泵开机屏闪下泵识别器断裂[SEP]注射泵在准备开机时发现开机屏闪无法正常使用[SEP],注射泵开机屏闪下泵识别器断裂,注射泵在准备开机时发现开机屏闪无法正常使用,由于设备于2012年生产已在医院使用超过7年该注射泵寿命约为5年长期使用显示屏发生老化因此出现显示故障
125371801202011180,其他,[CLS]null[SEP]夹持注射器的夹子断裂[SEP]呼吸内科送来一台注射泵主诉在为患者静推药液时正常操作注射泵的夹子被捏断判断为注射泵夹子塑料太薄所致[SEP],null,夹持注射器的夹子断裂,呼吸内科送来一台注射泵主诉在为患者静推药液时正常操作注射泵的夹子被捏断判断为注射泵夹子塑料太薄所致,产品原因（包括说明书等）,注射泵夹子塑料太薄设计原因,null,[CLS]null[SEP]夹持注射器的夹子断裂[SEP]呼吸内科送来一台注射泵主诉在为患者静推药液时正常操作注射泵的夹子被捏断判断为注射泵夹子塑料太薄所致[SEP],夹持注射器的夹子断裂,呼吸内科送来一台注射泵主诉在为患者静推药液时正常操作注射泵的夹子被捏断判断为注射泵夹子塑料太薄所致,经实验发现目前使用的ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371801202011202,其他,[CLS]null[SEP]夹持注射器的夹子断裂[SEP]注射泵在使用过程中夹持注射器的夹子断裂无法使用原因是夹子的材料塑料太薄长时间使用塑料老化所致[SEP],null,夹持注射器的夹子断裂,注射泵在使用过程中夹持注射器的夹子断裂无法使用原因是夹子的材料塑料太薄长时间使用塑料老化所致,产品原因（包括说明书等）,夹子塑料太薄老化,null,[CLS]null[SEP]夹持注射器的夹子断裂[SEP]注射泵在使用过程中夹持注射器的夹子断裂无法使用原因是夹子的材料塑料太薄长时间使用塑料老化所致[SEP],夹持注射器的夹子断裂,注射泵在使用过程中夹持注射器的夹子断裂无法使用原因是夹子的材料塑料太薄长时间使用塑料老化所致,1经疲劳测试我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2根据以上实验结果分析是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371806202011201,其他,[CLS]null[SEP]注射泵推杆夹断裂[SEP]在准备给患者使用注射泵时往泵上安装注射器时发现推杆夹断裂设备无法使用[SEP],null,注射泵推杆夹断裂,在准备给患者使用注射泵时往泵上安装注射器时发现推杆夹断裂设备无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵推杆夹断裂[SEP]在准备给患者使用注射泵时往泵上安装注射器时发现推杆夹断裂设备无法使用[SEP],注射泵推杆夹断裂,在准备给患者使用注射泵时往泵上安装注射器时发现推杆夹断裂设备无法使用,经疲劳实验发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析可能是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371703202011167,其他,[CLS]无[SEP]无法固定输液器[SEP]2020年10月12日呼吸内一科医护人员为患者使用注射泵注射液体发现无法将输液器固定随即更换仪器[SEP],无,无法固定输液器,2020年10月12日呼吸内一科医护人员为患者使用注射泵注射液体发现无法将输液器固定随即更换仪器,产品原因（包括说明书等）,输液器固定夹断裂,无,[CLS]无[SEP]无法固定输液器[SEP]2020年10月12日呼吸内一科医护人员为患者使用注射泵注射液体发现无法将输液器固定随即更换仪器[SEP],无法固定输液器,2020年10月12日呼吸内一科医护人员为患者使用注射泵注射液体发现无法将输液器固定随即更换仪器,1经过疲劳测试我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象然后我们在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多分析应该是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
140654500202011335,其他,[CLS]延误病人治疗[SEP]使用康德莱50ml注射器时脱落报警无法识别[SEP]2020年10月18日我院淋巴瘤内科在病人化疗完后将使用微量泵给病人注射氯化钾使用山东威高微量注射泵型号为WGS1011使用注射器为康德莱50ml注射器在放入注射器以及开机后设备不能设别到注射器的规格因此报警脱落不能正常给病人注射药液延误病人的治疗时机在发生此事件后护士立刻使用其他品牌型号注射泵为病人继续治疗且报修医学工程科[SEP],延误病人治疗,使用康德莱50ml注射器时脱落报警无法识别,2020年10月18日我院淋巴瘤内科在病人化疗完后将使用微量泵给病人注射氯化钾使用山东威高微量注射泵型号为WGS1011使用注射器为康德莱50ml注射器在放入注射器以及开机后设备不能设别到注射器的规格因此报警脱落不能正常给病人注射药液延误病人的治疗时机在发生此事件后护士立刻使用其他品牌型号注射泵为病人继续治疗且报修医学工程科,无法确定,康德莱注射器为防止针管根部断裂加粗了根部的厚度导致注射泵无法识别注射器规格因其他注射泵均能识别注射器规格所以注射泵设计存在相关问题,延误病人治疗,[CLS]延误病人治疗[SEP]使用康德莱50ml注射器时脱落报警无法识别[SEP]2020年10月18日我院淋巴瘤内科在病人化疗完后将使用微量泵给病人注射氯化钾使用山东威高微量注射泵型号为WGS1011使用注射器为康德莱50ml注射器在放入注射器以及开机后设备不能设别到注射器的规格因此报警脱落不能正常给病人注射药液延误病人的治疗时机在发生此事件后护士立刻使用其他品牌型号注射泵为病人继续治疗且报修医学工程科[SEP],使用康德莱50ml注射器时脱落报警无法识别,2020年10月18日我院淋巴瘤内科在病人化疗完后将使用微量泵给病人注射氯化钾使用山东威高微量注射泵型号为WGS1011使用注射器为康德莱50ml注射器在放入注射器以及开机后设备不能设别到注射器的规格因此报警脱落不能正常给病人注射药液延误病人的治疗时机在发生此事件后护士立刻使用其他品牌型号注射泵为病人继续治疗且报修医学工程科,由于该设备处于超预期使用在医院频繁使用没有进行定期维护及校准导致不能识别注射器因而未能正常启动运行
125371101202011175,其他,[CLS]进药快伤害无法预期[SEP]注射泵推药快[SEP]2020年8月2日邢连华因消化道疾病在消化病房住院在使用注射泵时护士发现输液较快经过一系列调整问题仍未解决立即更换设备并报设备科维修未对患者造成伤害[SEP],进药快伤害无法预期,注射泵推药快,2020年8月2日邢连华因消化道疾病在消化病房住院在使用注射泵时护士发现输液较快经过一系列调整问题仍未解决立即更换设备并报设备科维修未对患者造成伤害,产品原因（包括说明书等）,怀疑设备系统故障或主板故障发厂家维修,进药快伤害无法预期,[CLS]进药快伤害无法预期[SEP]注射泵推药快[SEP]2020年8月2日邢连华因消化道疾病在消化病房住院在使用注射泵时护士发现输液较快经过一系列调整问题仍未解决立即更换设备并报设备科维修未对患者造成伤害[SEP],注射泵推药快,2020年8月2日邢连华因消化道疾病在消化病房住院在使用注射泵时护士发现输液较快经过一系列调整问题仍未解决立即更换设备并报设备科维修未对患者造成伤害,由于设备已在医院使用超过6年属于超预期使用状态因缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致流速过快
127740353202011055,其他,[CLS]null[SEP]注射泵拉杆夹子损坏无法夹住注射器[SEP]注射泵拉杆夹子损坏无法夹住注射器[SEP],null,注射泵拉杆夹子损坏无法夹住注射器,注射泵拉杆夹子损坏无法夹住注射器,产品原因（包括说明书等）,注射泵拉杆夹子根部是塑料的老化损坏,null,[CLS]null[SEP]注射泵拉杆夹子损坏无法夹住注射器[SEP]注射泵拉杆夹子损坏无法夹住注射器[SEP],注射泵拉杆夹子损坏无法夹住注射器,注射泵拉杆夹子损坏无法夹住注射器,由于设备已在医院使用超过6年属于超预期使用状态可能是长期频繁使用导致捏柄老化
127420102202011261,其他,[CLS]无[SEP]null[SEP]使用设备时无反应经厂家工程师检测为电源损坏[SEP],无,null,使用设备时无反应经厂家工程师检测为电源损坏,无法确定,null,无,[CLS]无[SEP]null[SEP]使用设备时无反应经厂家工程师检测为电源损坏[SEP],null,使用设备时无反应经厂家工程师检测为电源损坏,1由于该设备已在医院使用超过6年处于超预期使用状态设备前壳压柄因长期使用磨损导致开裂2此台注射泵为2014年前生产属于前壳压柄导向柱变更前2016年的产品此处压柄部位全部由硬塑料注塑而成使用强度上有所欠缺
125371101202011179,其他,[CLS]无[SEP]不开机[SEP]2020年7月28日孙有才因甲状腺结节来我院内分泌住院治疗在使用注射泵时设备无法开机影响患者治疗过程立即更换设备并报设备科维修未对患者造成伤害[SEP],无,不开机,2020年7月28日孙有才因甲状腺结节来我院内分泌住院治疗在使用注射泵时设备无法开机影响患者治疗过程立即更换设备并报设备科维修未对患者造成伤害,产品原因（包括说明书等）,电源线损坏,无,[CLS]无[SEP]不开机[SEP]2020年7月28日孙有才因甲状腺结节来我院内分泌住院治疗在使用注射泵时设备无法开机影响患者治疗过程立即更换设备并报设备科维修未对患者造成伤害[SEP],不开机,2020年7月28日孙有才因甲状腺结节来我院内分泌住院治疗在使用注射泵时设备无法开机影响患者治疗过程立即更换设备并报设备科维修未对患者造成伤害,经过调查应是与其他设备混用电源线导致电源短路无法正常供电
125370701202011136,其他,[CLS]无[SEP]微量注射泵的固定夹从根部断裂无法修复[SEP]2020年07月28日上午0956器械科接到泌尿脑外科报修电话称科室内微量注射泵的固定夹断了工程师到科室内查看设备发现微量泵固定注射器推杆的固定夹有一半从根部断裂完全无法修复只能更换配件经过询问得知操作护士并未存在过度用力现象常规操作的情况下该部位不应该有断裂建议生产厂家对该部位进行加固或者更换材料加以改进目前该泵已更换配件维修好可正常使用[SEP],无,微量注射泵的固定夹从根部断裂无法修复,2020年07月28日上午0956器械科接到泌尿脑外科报修电话称科室内微量注射泵的固定夹断了工程师到科室内查看设备发现微量泵固定注射器推杆的固定夹有一半从根部断裂完全无法修复只能更换配件经过询问得知操作护士并未存在过度用力现象常规操作的情况下该部位不应该有断裂建议生产厂家对该部位进行加固或者更换材料加以改进目前该泵已更换配件维修好可正常使用,产品原因（包括说明书等）,经过询问得知操作护士并未存在过度用力现象常规操作的情况下该部位不应该有断裂建议生产厂家对该部位进行加固或者更换材料加以改进目前该泵已更换配件维修好可正常使用,无,[CLS]无[SEP]微量注射泵的固定夹从根部断裂无法修复[SEP]2020年07月28日上午0956器械科接到泌尿脑外科报修电话称科室内微量注射泵的固定夹断了工程师到科室内查看设备发现微量泵固定注射器推杆的固定夹有一半从根部断裂完全无法修复只能更换配件经过询问得知操作护士并未存在过度用力现象常规操作的情况下该部位不应该有断裂建议生产厂家对该部位进行加固或者更换材料加以改进目前该泵已更换配件维修好可正常使用[SEP],微量注射泵的固定夹从根部断裂无法修复,2020年07月28日上午0956器械科接到泌尿脑外科报修电话称科室内微量注射泵的固定夹断了工程师到科室内查看设备发现微量泵固定注射器推杆的固定夹有一半从根部断裂完全无法修复只能更换配件经过询问得知操作护士并未存在过度用力现象常规操作的情况下该部位不应该有断裂建议生产厂家对该部位进行加固或者更换材料加以改进目前该泵已更换配件维修好可正常使用,1针对捏柄开裂的问题技术人员使用出现开裂现象的同类捏柄其材质为ABS硬塑料内嵌金属预埋件进行疲劳实验在经过数万次捏合后会出现开裂现象2将捏柄的注塑材质改为尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象3结论ABS硬塑料内嵌金属预埋件材质注塑的捏柄强度不够造成捏柄开裂
134523000202011082,其他,[CLS]null[SEP]尾夹断离[SEP]202007161000责任护士加药NS50ml氯化钾2g20mlh泵完药更换注射器时尾夹断离电话23233988报告设备科同时报告护士长科主任[SEP],null,尾夹断离,202007161000责任护士加药NS50ml氯化钾2g20mlh泵完药更换注射器时尾夹断离电话23233988报告设备科同时报告护士长科主任,产品原因（包括说明书等）,null,null,[CLS]null[SEP]尾夹断离[SEP]202007161000责任护士加药NS50ml氯化钾2g20mlh泵完药更换注射器时尾夹断离电话23233988报告设备科同时报告护士长科主任[SEP],尾夹断离,202007161000责任护士加药NS50ml氯化钾2g20mlh泵完药更换注射器时尾夹断离电话23233988报告设备科同时报告护士长科主任,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象然后我们改用尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象因此怀疑ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
134523000202010066,其他,[CLS]null[SEP]注射泵尾夹断离[SEP]202007061600责任护士加药NS40ml奥美拉唑40mg8mlh更换注射器时注射泵尾夹断离电话7002报告设备科同时报告护士长科主任[SEP],null,注射泵尾夹断离,202007061600责任护士加药NS40ml奥美拉唑40mg8mlh更换注射器时注射泵尾夹断离电话7002报告设备科同时报告护士长科主任,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵尾夹断离[SEP]202007061600责任护士加药NS40ml奥美拉唑40mg8mlh更换注射器时注射泵尾夹断离电话7002报告设备科同时报告护士长科主任[SEP],注射泵尾夹断离,202007061600责任护士加药NS40ml奥美拉唑40mg8mlh更换注射器时注射泵尾夹断离电话7002报告设备科同时报告护士长科主任,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象研发工程师调整了注塑材料采用尼龙玻纤材质再按相同工艺制作捏柄做对比实验没有出现开裂现象因此怀疑ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
134523000202011099,其他,[CLS]null[SEP]报警故障[SEP]2020年8月29日23时48分医生查看32床患儿在患儿左侧肺部可闻及湿啰音遵医嘱予多巴酚丁胺45mg5葡萄糖注射液10ml微泵泵入护理人员遵医嘱按规范使用注射泵静脉输液治疗因药物特殊必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵无储电功能及报警音护理人员及时发现未给患者造成影响并立即更换输液泵故障的输液泵按医院要求送设备科修检[SEP],null,报警故障,2020年8月29日23时48分医生查看32床患儿在患儿左侧肺部可闻及湿啰音遵医嘱予多巴酚丁胺45mg5葡萄糖注射液10ml微泵泵入护理人员遵医嘱按规范使用注射泵静脉输液治疗因药物特殊必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵无储电功能及报警音护理人员及时发现未给患者造成影响并立即更换输液泵故障的输液泵按医院要求送设备科修检,产品原因（包括说明书等）,null,null,[CLS]null[SEP]报警故障[SEP]2020年8月29日23时48分医生查看32床患儿在患儿左侧肺部可闻及湿啰音遵医嘱予多巴酚丁胺45mg5葡萄糖注射液10ml微泵泵入护理人员遵医嘱按规范使用注射泵静脉输液治疗因药物特殊必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵无储电功能及报警音护理人员及时发现未给患者造成影响并立即更换输液泵故障的输液泵按医院要求送设备科修检[SEP],报警故障,2020年8月29日23时48分医生查看32床患儿在患儿左侧肺部可闻及湿啰音遵医嘱予多巴酚丁胺45mg5葡萄糖注射液10ml微泵泵入护理人员遵医嘱按规范使用注射泵静脉输液治疗因药物特殊必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵无储电功能及报警音护理人员及时发现未给患者造成影响并立即更换输液泵故障的输液泵按医院要求送设备科修检,1由于电源模块是手工焊接存在虚焊的可能且此种现象不易检查随着产品长期使用而显现2跟踪同期投入使用以及过往的产品没有出现类似故障判断该现象属于生产过程中的偶发不良发生概率极低
134523000202011101,其他,[CLS]null[SEP]泵尾夹断离[SEP]20200940100责任护士加药NS50ml胰岛素50单位泵5mlh更换注射器时发现泵尾夹断离电话7002报告设备科同时报告护士长科主任[SEP],null,泵尾夹断离,20200940100责任护士加药NS50ml胰岛素50单位泵5mlh更换注射器时发现泵尾夹断离电话7002报告设备科同时报告护士长科主任,产品原因（包括说明书等）,null,null,[CLS]null[SEP]泵尾夹断离[SEP]20200940100责任护士加药NS50ml胰岛素50单位泵5mlh更换注射器时发现泵尾夹断离电话7002报告设备科同时报告护士长科主任[SEP],泵尾夹断离,20200940100责任护士加药NS50ml胰岛素50单位泵5mlh更换注射器时发现泵尾夹断离电话7002报告设备科同时报告护士长科主任,1经过疲劳测试我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象2将捏柄注塑材质改为尼龙玻纤做对比实验在相同实验条件下没有出现开裂现象因此怀疑ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371806202011414,其他,[CLS]null[SEP]设备系统故障报警[SEP]准备给患者使用注射泵时开机双道报系统故障[SEP],null,设备系统故障报警,准备给患者使用注射泵时开机双道报系统故障,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备系统故障报警[SEP]准备给患者使用注射泵时开机双道报系统故障[SEP],设备系统故障报警,准备给患者使用注射泵时开机双道报系统故障,可能是设置的流速较低1mLh启动后机械传动结构尚未完全咬合导致软件系统判定为运行模块发生故障引起的误报警
125371703202011206,严重伤害,[CLS]未造成伤害可能会延误患者病情的治疗[SEP]报警阻塞停止工作[SEP]2020年12月2日普外科医护人员使用注射泵为患者注射液体使用过程中注射泵报警阻塞停止工作医护人员调试后故障无法消除更换设备继续为患者注射[SEP],未造成伤害可能会延误患者病情的治疗,报警阻塞停止工作,2020年12月2日普外科医护人员使用注射泵为患者注射液体使用过程中注射泵报警阻塞停止工作医护人员调试后故障无法消除更换设备继续为患者注射,产品原因（包括说明书等）,工程师到场检修发现注射条件可判断为系统误报警调试后无法解除故障,未造成伤害可能会延误患者病情的治疗,[CLS]未造成伤害可能会延误患者病情的治疗[SEP]报警阻塞停止工作[SEP]2020年12月2日普外科医护人员使用注射泵为患者注射液体使用过程中注射泵报警阻塞停止工作医护人员调试后故障无法消除更换设备继续为患者注射[SEP],报警阻塞停止工作,2020年12月2日普外科医护人员使用注射泵为患者注射液体使用过程中注射泵报警阻塞停止工作医护人员调试后故障无法消除更换设备继续为患者注射,院方上报为严重伤害我公司认为应改为其他1经过拆机检查发现压力传感器出现故障造成误报警2由于此台注射泵已在医院使用超过7年处于超预期使用状态压力传感器因老化而发生故障
129442557202011204,严重伤害,[CLS]可能对患者造成严重伤害[SEP]设置时间及速度与实际入量不符[SEP]患者于202011151210入院诊断为急性心肌梗死按医嘱予阿替普酶静脉内溶栓治疗药物使用微泵控速使用注射器及电源仪器卡槽均无异常使用过程中设置时间及速度与实际入量不符影响药物治疗疾病的疗效耽误病情的诊疗[SEP],可能对患者造成严重伤害,设置时间及速度与实际入量不符,患者于202011151210入院诊断为急性心肌梗死按医嘱予阿替普酶静脉内溶栓治疗药物使用微泵控速使用注射器及电源仪器卡槽均无异常使用过程中设置时间及速度与实际入量不符影响药物治疗疾病的疗效耽误病情的诊疗,产品原因（包括说明书等）,null,可能对患者造成严重伤害,[CLS]可能对患者造成严重伤害[SEP]设置时间及速度与实际入量不符[SEP]患者于202011151210入院诊断为急性心肌梗死按医嘱予阿替普酶静脉内溶栓治疗药物使用微泵控速使用注射器及电源仪器卡槽均无异常使用过程中设置时间及速度与实际入量不符影响药物治疗疾病的疗效耽误病情的诊疗[SEP],设置时间及速度与实际入量不符,患者于202011151210入院诊断为急性心肌梗死按医嘱予阿替普酶静脉内溶栓治疗药物使用微泵控速使用注射器及电源仪器卡槽均无异常使用过程中设置时间及速度与实际入量不符影响药物治疗疾病的疗效耽误病情的诊疗,该设备在医院使用近6年处于超预期使用状态可能是设备在使用转运过程中受到碰撞导致压柄断裂造成注射器规格的错误识别该不良事件后果不符合严重伤害的定义应为其它
113130100202012348,其他,[CLS]null[SEP]堵塞报警[SEP]正常开机正常使用中突然报警显示堵塞立即联系维修[SEP],null,堵塞报警,正常开机正常使用中突然报警显示堵塞立即联系维修,产品原因（包括说明书等）,正常开机正常使用中突然报警显示堵塞立即联系维修,null,[CLS]null[SEP]堵塞报警[SEP]正常开机正常使用中突然报警显示堵塞立即联系维修[SEP],堵塞报警,正常开机正常使用中突然报警显示堵塞立即联系维修,由于此台注射泵已在医院使用超过8年处于超预期使用状态注射泵由于长期使用后维护保养不足导致内部压力检测参数出现偏差所以发生了误报警
113130100202012245,其他,[CLS]null[SEP]报堵塞[SEP]使用过程中突然报警显示堵塞立即联系维修更换输液泵继续为患者治疗[SEP],null,报堵塞,使用过程中突然报警显示堵塞立即联系维修更换输液泵继续为患者治疗,产品原因（包括说明书等）,使用过程中突然报警显示堵塞立即联系维修更换输液泵继续为患者治疗,null,[CLS]null[SEP]报堵塞[SEP]使用过程中突然报警显示堵塞立即联系维修更换输液泵继续为患者治疗[SEP],报堵塞,使用过程中突然报警显示堵塞立即联系维修更换输液泵继续为患者治疗,由于设备已在医院使用8年以上处于超预期使用状态设备内部的压力检测值可能因缺乏校准维护导致出现偏差引发了误报警
113130100202012345,其他,[CLS]null[SEP]控制板按键不能用[SEP]正常开机的情况下控制板按键不能用因此更换注射泵并立即联系维修[SEP],null,控制板按键不能用,正常开机的情况下控制板按键不能用因此更换注射泵并立即联系维修,产品原因（包括说明书等）,正常开机的情况下控制板按键不能用因此更换注射泵并立即联系维修,null,[CLS]null[SEP]控制板按键不能用[SEP]正常开机的情况下控制板按键不能用因此更换注射泵并立即联系维修[SEP],控制板按键不能用,正常开机的情况下控制板按键不能用因此更换注射泵并立即联系维修,由于产品已在医院使用超过8年处于超预期使用状态启动键长期频繁使用老化故障
125370509202011524,其他,[CLS]null[SEP]D0101_故障提示D040305_分配不准[SEP]20201019白班期间为降低患者血压遵医嘱给予降压药物泵入泵入的药物未达到设定速度且微量泵报警提示音消音护理人员发现及时并及时更换并未给患者造成任何影响[SEP],null,D0101_故障提示D040305_分配不准,20201019白班期间为降低患者血压遵医嘱给予降压药物泵入泵入的药物未达到设定速度且微量泵报警提示音消音护理人员发现及时并及时更换并未给患者造成任何影响,产品原因（包括说明书等）,输液泵剂量校准故障,null,[CLS]null[SEP]D0101_故障提示D040305_分配不准[SEP]20201019白班期间为降低患者血压遵医嘱给予降压药物泵入泵入的药物未达到设定速度且微量泵报警提示音消音护理人员发现及时并及时更换并未给患者造成任何影响[SEP],D0101_故障提示D040305_分配不准,20201019白班期间为降低患者血压遵医嘱给予降压药物泵入泵入的药物未达到设定速度且微量泵报警提示音消音护理人员发现及时并及时更换并未给患者造成任何影响,1由于此台设备已在医院使用超过6年处于超预期使用状态设备上的喇叭老化故障不能正常发声2设备长期使用维护保养不足没有进行定期校准所以导致流速过快提前完成给药
125371703202011192,其他,[CLS]null[SEP]注射推杆损坏[SEP]内二科护士在给患者做注射治疗时按正常规程操作打开电源准备好注射剂发现注射推杆损坏立即联系设备科人员维修[SEP],null,注射推杆损坏,内二科护士在给患者做注射治疗时按正常规程操作打开电源准备好注射剂发现注射推杆损坏立即联系设备科人员维修,产品原因（包括说明书等）,产品质量问题,null,[CLS]null[SEP]注射推杆损坏[SEP]内二科护士在给患者做注射治疗时按正常规程操作打开电源准备好注射剂发现注射推杆损坏立即联系设备科人员维修[SEP],注射推杆损坏,内二科护士在给患者做注射治疗时按正常规程操作打开电源准备好注射剂发现注射推杆损坏立即联系设备科人员维修,1经过疲劳测试我们发现使用ABSPC材质制作的捏柄在经过数万次捏合后可能会出现开裂现象2将捏柄的注塑材质改为尼龙玻纤做对比实验则没有出现开裂现象因此怀疑原先使用的ABSPC材质强度不够会造成捏柄开裂
125371104202011236,其他,[CLS]M210202_给药不足[SEP]D05040502_输出低[SEP]患者诊断为癫痫因呼吸困难留有气管导管2020年9月24日遵医嘱持续应用微量泵行气道湿化1730给予患者更换湿化液以6mlh持续泵入1820分发现微量泵注射实际数值为2mlh于实际数值不相符影响患者治疗立即为患者更换微量泵[SEP],M210202_给药不足,D05040502_输出低,患者诊断为癫痫因呼吸困难留有气管导管2020年9月24日遵医嘱持续应用微量泵行气道湿化1730给予患者更换湿化液以6mlh持续泵入1820分发现微量泵注射实际数值为2mlh于实际数值不相符影响患者治疗立即为患者更换微量泵,产品原因（包括说明书等）,产品泵入问题影响患者治疗,M210202_给药不足,[CLS]M210202_给药不足[SEP]D05040502_输出低[SEP]患者诊断为癫痫因呼吸困难留有气管导管2020年9月24日遵医嘱持续应用微量泵行气道湿化1730给予患者更换湿化液以6mlh持续泵入1820分发现微量泵注射实际数值为2mlh于实际数值不相符影响患者治疗立即为患者更换微量泵[SEP],D05040502_输出低,患者诊断为癫痫因呼吸困难留有气管导管2020年9月24日遵医嘱持续应用微量泵行气道湿化1730给予患者更换湿化液以6mlh持续泵入1820分发现微量泵注射实际数值为2mlh于实际数值不相符影响患者治疗立即为患者更换微量泵,由于此台设备已在医院使用近9年处于超预期使用状态缺乏定期校准维护导致流速偏慢
125371101202011262,其他,[CLS]无[SEP]使用过程中报警异常2[SEP]2020916姜淑英因出血性休克入院ICU治疗在对病人使用注射泵输液时注射泵报警异常2更换注射泵使用然后联系设备科维修故障设备[SEP],无,使用过程中报警异常2,2020916姜淑英因出血性休克入院ICU治疗在对病人使用注射泵输液时注射泵报警异常2更换注射泵使用然后联系设备科维修故障设备,无法确定,联系厂家可能是内部电路板问题拆机发现电路板潮湿可能是医护人员操作时不小心将液体洒在机器内部导致故障,无,[CLS]无[SEP]使用过程中报警异常2[SEP]2020916姜淑英因出血性休克入院ICU治疗在对病人使用注射泵输液时注射泵报警异常2更换注射泵使用然后联系设备科维修故障设备[SEP],使用过程中报警异常2,2020916姜淑英因出血性休克入院ICU治疗在对病人使用注射泵输液时注射泵报警异常2更换注射泵使用然后联系设备科维修故障设备,1使用人员不慎将药液洒在设备上且未及时清理导致部分药液渗入设备的主控板中造成了误报警2由于设备已在医院使用近7年处于超预期使用状态设备的部分防水措施因老化导致效果衰减使得设备内部进液
125371100202011398,其他,[CLS]无[SEP]药物提前应用[SEP]2020年7月20日患者因反复眼睑双下肢浮肿9年胸闷憋气5天入院大夫医嘱应用呋塞米微量泵泵入4小时泵完给患者应用微量泵时速度调的准确结果药物提前应用护士发现后给予更换微量泵立即通知设备科给予维修未造成不良影响[SEP],无,药物提前应用,2020年7月20日患者因反复眼睑双下肢浮肿9年胸闷憋气5天入院大夫医嘱应用呋塞米微量泵泵入4小时泵完给患者应用微量泵时速度调的准确结果药物提前应用护士发现后给予更换微量泵立即通知设备科给予维修未造成不良影响,产品原因（包括说明书等）,参数设置问题,无,[CLS]无[SEP]药物提前应用[SEP]2020年7月20日患者因反复眼睑双下肢浮肿9年胸闷憋气5天入院大夫医嘱应用呋塞米微量泵泵入4小时泵完给患者应用微量泵时速度调的准确结果药物提前应用护士发现后给予更换微量泵立即通知设备科给予维修未造成不良影响[SEP],药物提前应用,2020年7月20日患者因反复眼睑双下肢浮肿9年胸闷憋气5天入院大夫医嘱应用呋塞米微量泵泵入4小时泵完给患者应用微量泵时速度调的准确结果药物提前应用护士发现后给予更换微量泵立即通知设备科给予维修未造成不良影响,由于该设备已在医院使用近5年处于超预期使用状态设备缺少定期的维护保养导致流速不准
125370110202011079,其他,[CLS]null[SEP]注射泵固定注射器处的卡扣断裂[SEP]病人因颅内感染入院遵医嘱给予丙戊酸钠注射泵持续泵入于202075号使用过程中出现固定注射器处的卡扣断裂发现后立即更换注射泵未对病人造成不良影响[SEP],null,注射泵固定注射器处的卡扣断裂,病人因颅内感染入院遵医嘱给予丙戊酸钠注射泵持续泵入于202075号使用过程中出现固定注射器处的卡扣断裂发现后立即更换注射泵未对病人造成不良影响,产品原因（包括说明书等）,产品材质问题,null,[CLS]null[SEP]注射泵固定注射器处的卡扣断裂[SEP]病人因颅内感染入院遵医嘱给予丙戊酸钠注射泵持续泵入于202075号使用过程中出现固定注射器处的卡扣断裂发现后立即更换注射泵未对病人造成不良影响[SEP],注射泵固定注射器处的卡扣断裂,病人因颅内感染入院遵医嘱给予丙戊酸钠注射泵持续泵入于202075号使用过程中出现固定注射器处的卡扣断裂发现后立即更换注射泵未对病人造成不良影响,操作人员在取下注射器时因设备的注射器左右夹被药液浸入不能灵活张开释放注射器尾翼故在用力打开左右夹时把左右夹别断
125371410202011151,其他,[CLS]无[SEP]注射器选择夹脱落晃动[SEP]2020年6月5日内科ICU送修注射泵一台据该科室反映当天该科室进行日常设备维护保养时发现该设备注射器夹出现晃动随即送修未对病人造成不良影响[SEP],无,注射器选择夹脱落晃动,2020年6月5日内科ICU送修注射泵一台据该科室反映当天该科室进行日常设备维护保养时发现该设备注射器夹出现晃动随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]注射器选择夹脱落晃动[SEP]2020年6月5日内科ICU送修注射泵一台据该科室反映当天该科室进行日常设备维护保养时发现该设备注射器夹出现晃动随即送修未对病人造成不良影响[SEP],注射器选择夹脱落晃动,2020年6月5日内科ICU送修注射泵一台据该科室反映当天该科室进行日常设备维护保养时发现该设备注射器夹出现晃动随即送修未对病人造成不良影响,由于该设备已在医院使用7年处于超预期使用状态前壳压柄结构因长期频繁使用老化开裂
