报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
125371410202011236,其他,[CLS]无[SEP]推拉盒损坏[SEP]2020年10月12日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒捏合柄断裂随即送修未对病人造成不良影响[SEP],无,推拉盒损坏,2020年10月12日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒捏合柄断裂随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]推拉盒损坏[SEP]2020年10月12日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒捏合柄断裂随即送修未对病人造成不良影响[SEP],推拉盒损坏,2020年10月12日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备推拉盒捏合柄断裂随即送修未对病人造成不良影响,1由于设备已在医院使用近7年属于超预期使用状态捏柄反复受到按压导致磨损开裂2捏柄的注塑材质为ABSPC经过疲劳测试发现频繁使用后可能造成开裂
125371806202011265,其他,[CLS]null[SEP]2通道确认键失灵造成参数无法调整[SEP]在给患者输注药物治疗时开机2通道输入相关参数后按确认键发现确认键失灵造成参数无法调整该通道无法使用[SEP],null,2通道确认键失灵造成参数无法调整,在给患者输注药物治疗时开机2通道输入相关参数后按确认键发现确认键失灵造成参数无法调整该通道无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]2通道确认键失灵造成参数无法调整[SEP]在给患者输注药物治疗时开机2通道输入相关参数后按确认键发现确认键失灵造成参数无法调整该通道无法使用[SEP],2通道确认键失灵造成参数无法调整,在给患者输注药物治疗时开机2通道输入相关参数后按确认键发现确认键失灵造成参数无法调整该通道无法使用,1拆机检查发现是主控板上位于确认键位置的按键失灵导致2确认键因其功能因素会被反复使用按键个体质量存在差异导致失灵
125371806202011269,其他,[CLS]null[SEP]注射泵注射器活塞卡座坏[SEP]护理人员准备给患者使用注射泵进行输注治疗时发现注射器活塞卡座坏[SEP],null,注射泵注射器活塞卡座坏,护理人员准备给患者使用注射泵进行输注治疗时发现注射器活塞卡座坏,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵注射器活塞卡座坏[SEP]护理人员准备给患者使用注射泵进行输注治疗时发现注射器活塞卡座坏[SEP],注射泵注射器活塞卡座坏,护理人员准备给患者使用注射泵进行输注治疗时发现注射器活塞卡座坏,1经过疲劳测试我们发现使用ABSPC内嵌金属预埋件材质制作的捏柄在经过数万次捏合后会出现应力变化可能导致开裂现象2更改捏柄的注塑材料改用尼龙玻纤再按相同工艺内嵌金属预埋件制作捏柄做对比实验没有出现开裂现象3根据以上两点我公司分析是ABSPC内嵌金属预埋件材质强度不够长期频繁使用会造成捏柄开裂
125371806202011312,其他,[CLS]null[SEP]注射泵两个通道的注射器针栓固定夹断裂[SEP]护理人员在准备给患者进行注射泵药物注射时发现两个通道针栓固定夹断裂无法固定注射器针栓[SEP],null,注射泵两个通道的注射器针栓固定夹断裂,护理人员在准备给患者进行注射泵药物注射时发现两个通道针栓固定夹断裂无法固定注射器针栓,产品原因（包括说明书等）,材质问题或设计缺陷,null,[CLS]null[SEP]注射泵两个通道的注射器针栓固定夹断裂[SEP]护理人员在准备给患者进行注射泵药物注射时发现两个通道针栓固定夹断裂无法固定注射器针栓[SEP],注射泵两个通道的注射器针栓固定夹断裂,护理人员在准备给患者进行注射泵药物注射时发现两个通道针栓固定夹断裂无法固定注射器针栓,1经过疲劳测试我们发现使用ABSPC内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象2将注塑材料改用尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象分析是ABSPC内嵌金属预埋件材质强度不够造成捏柄开裂
125371806202011313,其他,[CLS]null[SEP]注射泵1通道针栓固定夹断2通道针栓固定夹有裂痕[SEP]准备给患者使用注射泵注射药物治疗时发现注射泵针栓固定夹一个断掉一个出现裂痕设备无法使用[SEP],null,注射泵1通道针栓固定夹断2通道针栓固定夹有裂痕,准备给患者使用注射泵注射药物治疗时发现注射泵针栓固定夹一个断掉一个出现裂痕设备无法使用,产品原因（包括说明书等）,设备材质问题或设计缺陷,null,[CLS]null[SEP]注射泵1通道针栓固定夹断2通道针栓固定夹有裂痕[SEP]准备给患者使用注射泵注射药物治疗时发现注射泵针栓固定夹一个断掉一个出现裂痕设备无法使用[SEP],注射泵1通道针栓固定夹断2通道针栓固定夹有裂痕,准备给患者使用注射泵注射药物治疗时发现注射泵针栓固定夹一个断掉一个出现裂痕设备无法使用,经过实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象改用尼龙玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象因此推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
125371806202011407,其他,[CLS]null[SEP]一通道报警时指示灯闪烁但喇叭不响[SEP]注射泵使用过程中医务人员发现该注射泵报警报警时报警指示灯闪烁但喇叭不响[SEP],null,一通道报警时指示灯闪烁但喇叭不响,注射泵使用过程中医务人员发现该注射泵报警报警时报警指示灯闪烁但喇叭不响,产品原因（包括说明书等）,null,null,[CLS]null[SEP]一通道报警时指示灯闪烁但喇叭不响[SEP]注射泵使用过程中医务人员发现该注射泵报警报警时报警指示灯闪烁但喇叭不响[SEP],一通道报警时指示灯闪烁但喇叭不响,注射泵使用过程中医务人员发现该注射泵报警报警时报警指示灯闪烁但喇叭不响,经过拆机发现喇叭线插头与主控板插座略有松动因处接触不良导致喇叭不能正常发声
113130100202012193,其他,[CLS]未对患者造成身体伤害[SEP]设备无法充电[SEP]2020年11月3日患者肺癌术后为给患者补钾使用注射泵使用时发现注射泵无法充电随后立即更换注射泵联系设备处维修上报不良事件[SEP],未对患者造成身体伤害,设备无法充电,2020年11月3日患者肺癌术后为给患者补钾使用注射泵使用时发现注射泵无法充电随后立即更换注射泵联系设备处维修上报不良事件,产品原因（包括说明书等）,2020年11月3日患者肺癌术后为给患者补钾使用注射泵使用时发现注射泵无法充电随后立即更换注射泵联系设备处维修上报不良事件,未对患者造成身体伤害,[CLS]未对患者造成身体伤害[SEP]设备无法充电[SEP]2020年11月3日患者肺癌术后为给患者补钾使用注射泵使用时发现注射泵无法充电随后立即更换注射泵联系设备处维修上报不良事件[SEP],设备无法充电,2020年11月3日患者肺癌术后为给患者补钾使用注射泵使用时发现注射泵无法充电随后立即更换注射泵联系设备处维修上报不良事件,由于设备已在医院使用9年处于超预期使用状态电路板因长期使用老化故障
128431800202011263,其他,[CLS]无[SEP]null[SEP]夹子断裂[SEP],无,null,夹子断裂,产品原因（包括说明书等）,夹子断裂,无,[CLS]无[SEP]null[SEP]夹子断裂[SEP],null,夹子断裂,经过分析和实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象推测ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
128431800202011262,其他,[CLS]无[SEP]null[SEP]夹子断裂[SEP],无,null,夹子断裂,产品原因（包括说明书等）,夹子断裂,无,[CLS]无[SEP]null[SEP]夹子断裂[SEP],null,夹子断裂,经过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象因此怀疑ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
128431800202011260,其他,[CLS]无[SEP]无[SEP]夹子断裂[SEP],无,无,夹子断裂,产品原因（包括说明书等）,夹子断裂,无,[CLS]无[SEP]无[SEP]夹子断裂[SEP],无,夹子断裂,1通过实验使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次疲劳寿命测试可能会出现开裂现象在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象2考虑设备已在医院使用3年多推测应该是原先使用的ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
120320300202011087,其他,[CLS]null[SEP]损坏压柄[SEP]损坏压柄[SEP],null,损坏压柄,损坏压柄,操作原因,设备碰撞损坏压柄,null,[CLS]null[SEP]损坏压柄[SEP]损坏压柄[SEP],损坏压柄,损坏压柄,由于维护不当导致设备受到外力撞击损坏了设备部件
125371410202011186,其他,[CLS]无[SEP]把手折断[SEP]2020年8月8日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备注射量拉杆处开关把手折断随即送修未对病人造成不良影响[SEP],无,把手折断,2020年8月8日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备注射量拉杆处开关把手折断随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]把手折断[SEP]2020年8月8日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备注射量拉杆处开关把手折断随即送修未对病人造成不良影响[SEP],把手折断,2020年8月8日内科ICU送修注射泵一台据该科室反映当日该科室进行日常设备维护保养时发现该设备注射量拉杆处开关把手折断随即送修未对病人造成不良影响,由于产品已达到设计的使用寿命长期频繁使用加速老化造成捏柄损坏
125371806202011190,其他,[CLS]null[SEP]开机2通道报系统故障[SEP]开机后2通道报系统故障[SEP],null,开机2通道报系统故障,开机后2通道报系统故障,产品原因（包括说明书等）,该设备2020年1月采购使用半年多报系统故障考虑产品质量问题,null,[CLS]null[SEP]开机2通道报系统故障[SEP]开机后2通道报系统故障[SEP],开机2通道报系统故障,开机后2通道报系统故障,查看该设备的生产记录找到该工位组装人员重新作业发现该员工组装方法正确因此分析应是员工组装此台设备时不慎将两部件位置装偏斜使得部件位置之间发生干涉
125371410202011153,其他,[CLS]无[SEP]注射器夹具晃动无法选中输液器规格[SEP]2020年6月18日内科ICU送修输液泵一台据该科室描述当日该科室在进行日常设备维护保养时发现该设备无法选中注射器规格随即送修未对病人造成不良影响[SEP],无,注射器夹具晃动无法选中输液器规格,2020年6月18日内科ICU送修输液泵一台据该科室描述当日该科室在进行日常设备维护保养时发现该设备无法选中注射器规格随即送修未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]注射器夹具晃动无法选中输液器规格[SEP]2020年6月18日内科ICU送修输液泵一台据该科室描述当日该科室在进行日常设备维护保养时发现该设备无法选中注射器规格随即送修未对病人造成不良影响[SEP],注射器夹具晃动无法选中输液器规格,2020年6月18日内科ICU送修输液泵一台据该科室描述当日该科室在进行日常设备维护保养时发现该设备无法选中注射器规格随即送修未对病人造成不良影响,由于设备已超预期寿命使用多年缺乏必要的维护及保养导致之前校准的数值发生偏移导致其不能够识别注射器
125371706202011213,其他,[CLS]无[SEP]使用过程中提示下通道堵塞[SEP]2020年8月22日责任护士遵医嘱使用注射泵为患者输注药液连接管路后提示下通道堵塞立即更换其他设备未对患者造成伤害[SEP],无,使用过程中提示下通道堵塞,2020年8月22日责任护士遵医嘱使用注射泵为患者输注药液连接管路后提示下通道堵塞立即更换其他设备未对患者造成伤害,产品原因（包括说明书等）,质量问题,无,[CLS]无[SEP]使用过程中提示下通道堵塞[SEP]2020年8月22日责任护士遵医嘱使用注射泵为患者输注药液连接管路后提示下通道堵塞立即更换其他设备未对患者造成伤害[SEP],使用过程中提示下通道堵塞,2020年8月22日责任护士遵医嘱使用注射泵为患者输注药液连接管路后提示下通道堵塞立即更换其他设备未对患者造成伤害,1经过检查由于设备主控板功能异常导致发生完成误报警2该台设备已在医院使用6年处于超预期使用状态设备的主控板已经达到设计使用寿命发生故障
125371706202011214,其他,[CLS]无[SEP]注射药物时显示下通道堵塞[SEP]2020年8月24日责任护士遵医嘱使用注射泵为患者输注药物过程中机器提示下通道堵塞立即停用更换其他设备继续输注药物未对患者造成伤害[SEP],无,注射药物时显示下通道堵塞,2020年8月24日责任护士遵医嘱使用注射泵为患者输注药物过程中机器提示下通道堵塞立即停用更换其他设备继续输注药物未对患者造成伤害,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]注射药物时显示下通道堵塞[SEP]2020年8月24日责任护士遵医嘱使用注射泵为患者输注药物过程中机器提示下通道堵塞立即停用更换其他设备继续输注药物未对患者造成伤害[SEP],注射药物时显示下通道堵塞,2020年8月24日责任护士遵医嘱使用注射泵为患者输注药物过程中机器提示下通道堵塞立即停用更换其他设备继续输注药物未对患者造成伤害,由于设备已在医院使用6年处于超预期使用状态怀疑是转运过程中受到外力影响导致插头松动造成信号接触不良从而引发报警
125370905202011116,其他,[CLS]无[SEP]无[SEP]2020年8月26日重症医学科800给患者用注射泵辅助输液时无法调节参数立即更换其他注射泵输液治疗810送设备科维修830恢复正常使用未对患者造成影响[SEP],无,无,2020年8月26日重症医学科800给患者用注射泵辅助输液时无法调节参数立即更换其他注射泵输液治疗810送设备科维修830恢复正常使用未对患者造成影响,产品原因（包括说明书等）,返回按键失灵,无,[CLS]无[SEP]无[SEP]2020年8月26日重症医学科800给患者用注射泵辅助输液时无法调节参数立即更换其他注射泵输液治疗810送设备科维修830恢复正常使用未对患者造成影响[SEP],无,2020年8月26日重症医学科800给患者用注射泵辅助输液时无法调节参数立即更换其他注射泵输液治疗810送设备科维修830恢复正常使用未对患者造成影响,由于设备处于超预期使用状态确认键在长期多次的使用过程中已达到了设计使用寿命因此失灵
125371806202011204,其他,[CLS]null[SEP]设备使用过程中报注射器脱落重启设备报警复位该情况反复出现多次[SEP]设备使用过程中报注射器脱落重启设备报警复位这种情况反复出现多次[SEP],null,设备使用过程中报注射器脱落重启设备报警复位该情况反复出现多次,设备使用过程中报注射器脱落重启设备报警复位这种情况反复出现多次,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备使用过程中报注射器脱落重启设备报警复位该情况反复出现多次[SEP]设备使用过程中报注射器脱落重启设备报警复位这种情况反复出现多次[SEP],设备使用过程中报注射器脱落重启设备报警复位该情况反复出现多次,设备使用过程中报注射器脱落重启设备报警复位这种情况反复出现多次,由于设备校准的参数与医院使用的注射器规格不匹配导致未能正确识别注射器
128431800202011175,其他,[CLS]无[SEP]注射泵压柄断裂[SEP]压柄断裂[SEP],无,注射泵压柄断裂,压柄断裂,产品原因（包括说明书等）,null,无,[CLS]无[SEP]注射泵压柄断裂[SEP]压柄断裂[SEP],注射泵压柄断裂,压柄断裂,经判断应是设备正面受到撞击可能是摔到地上导致压柄受力过大开裂
128431800202011261,其他,[CLS]无[SEP]无[SEP]夹子断裂[SEP],无,无,夹子断裂,产品原因（包括说明书等）,夹子断裂,无,[CLS]无[SEP]无[SEP]夹子断裂[SEP],无,夹子断裂,12019年中旬结合我公司售后部门维修信息反馈和不良事件发现注射泵捏柄部件存在高强度使用后开裂的可能随后我公司技术人员对捏柄强度开展调查2经过疲劳实验我们发现使用ABS硬塑料内嵌金属预埋件材质制作的捏柄在经过数万次捏合后可能会出现开裂现象经过技术研发人员的讨论和实验在ABS中增加适量玻纤再按相同工艺制作捏柄做对比实验没有出现开裂现象因此推测可能是ABS硬塑料内嵌金属预埋件材质强度不够造成捏柄开裂
137610803202011132,严重伤害,[CLS]可能延误治疗[SEP]注射泵不能正常泵注药物[SEP]2020年9月20日在为该患者泵注头孢类抗生素设置以50毫升每小时泵入5分钟护士巡视时发现药物未泵入立即给予更换其他注射泵未对患者造成伤害此事件的发生因护士发现及时未给患者造成严重伤害考虑此产品经过维修再次使用且用于输入急救药品时如产品发生同类故障有可能因输液不及时延误最佳治疗时间给患者造成严重伤害[SEP],可能延误治疗,注射泵不能正常泵注药物,2020年9月20日在为该患者泵注头孢类抗生素设置以50毫升每小时泵入5分钟护士巡视时发现药物未泵入立即给予更换其他注射泵未对患者造成伤害此事件的发生因护士发现及时未给患者造成严重伤害考虑此产品经过维修再次使用且用于输入急救药品时如产品发生同类故障有可能因输液不及时延误最佳治疗时间给患者造成严重伤害,产品原因（包括说明书等）,注射泵推注杆的夹子松动,可能延误治疗,[CLS]可能延误治疗[SEP]注射泵不能正常泵注药物[SEP]2020年9月20日在为该患者泵注头孢类抗生素设置以50毫升每小时泵入5分钟护士巡视时发现药物未泵入立即给予更换其他注射泵未对患者造成伤害此事件的发生因护士发现及时未给患者造成严重伤害考虑此产品经过维修再次使用且用于输入急救药品时如产品发生同类故障有可能因输液不及时延误最佳治疗时间给患者造成严重伤害[SEP],注射泵不能正常泵注药物,2020年9月20日在为该患者泵注头孢类抗生素设置以50毫升每小时泵入5分钟护士巡视时发现药物未泵入立即给予更换其他注射泵未对患者造成伤害此事件的发生因护士发现及时未给患者造成严重伤害考虑此产品经过维修再次使用且用于输入急救药品时如产品发生同类故障有可能因输液不及时延误最佳治疗时间给患者造成严重伤害,经过调查分析该不良事件不属于严重伤害应为其它由于设备已在医院使用6年属于超预期寿命使用状态压柄导向柱因达到设计使用寿命而老化断裂
125371101202000215,其他,[CLS]无[SEP]无法固定注射器无法打开后端的扳手[SEP]202077病人因肠梗阻住院需要定量输药使用机器时发现安装注射器注射器推进杆无法移动推杆后端的手动扳手断掉故无法使用通知设备科维修[SEP],无,无法固定注射器无法打开后端的扳手,202077病人因肠梗阻住院需要定量输药使用机器时发现安装注射器注射器推进杆无法移动推杆后端的手动扳手断掉故无法使用通知设备科维修,产品原因（包括说明书等）,推进杆扳手断了发现材质为塑料多次使用后容易断裂类似的机器已发生多次系产品本身问题建议改进,无,[CLS]无[SEP]无法固定注射器无法打开后端的扳手[SEP]202077病人因肠梗阻住院需要定量输药使用机器时发现安装注射器注射器推进杆无法移动推杆后端的手动扳手断掉故无法使用通知设备科维修[SEP],无法固定注射器无法打开后端的扳手,202077病人因肠梗阻住院需要定量输药使用机器时发现安装注射器注射器推进杆无法移动推杆后端的手动扳手断掉故无法使用通知设备科维修,因设备已超预期寿命使用2年部件达到了设备的设计使用寿命频繁使用出现老化损坏
125371703202011134,其他,[CLS]无[SEP]注射器固定夹损坏[SEP]2020年8月7日神经内一科医护人员打电话报修一台注射泵故障无法使用工程师到厂检修后判断输液器固定夹损坏[SEP],无,注射器固定夹损坏,2020年8月7日神经内一科医护人员打电话报修一台注射泵故障无法使用工程师到厂检修后判断输液器固定夹损坏,"产品原因（包括说明书等）,操作原因",外力导致固定夹损坏,无,[CLS]无[SEP]注射器固定夹损坏[SEP]2020年8月7日神经内一科医护人员打电话报修一台注射泵故障无法使用工程师到厂检修后判断输液器固定夹损坏[SEP],注射器固定夹损坏,2020年8月7日神经内一科医护人员打电话报修一台注射泵故障无法使用工程师到厂检修后判断输液器固定夹损坏,由于该设备已处于超预期寿命使用状态设备部件已老化加上受到了外力的冲击更容易给设备造成伤害
133513435202000007,其他,[CLS]可能导致患者其他医疗事故发生[SEP]屏幕显示药物正常注入实际药物未注入患者体内[SEP]患者因慢性胆囊炎急发入我院治疗遵医嘱使用双通道注射泵为患者静脉泵入药物配置药液启动仪器后仪器屏幕显示药液正常泵入护理人员观察10分钟后发现注射器内药液计量并未改变立即更换注射泵观察确认正常注入继续为患者进行治疗此次事件的发生延迟了患者的治疗增加了医疗风险事后护理人员加强对患者的病情观察及护理至不良事件上报时未发生更一周内严重伤害[SEP],可能导致患者其他医疗事故发生,屏幕显示药物正常注入实际药物未注入患者体内,患者因慢性胆囊炎急发入我院治疗遵医嘱使用双通道注射泵为患者静脉泵入药物配置药液启动仪器后仪器屏幕显示药液正常泵入护理人员观察10分钟后发现注射器内药液计量并未改变立即更换注射泵观察确认正常注入继续为患者进行治疗此次事件的发生延迟了患者的治疗增加了医疗风险事后护理人员加强对患者的病情观察及护理至不良事件上报时未发生更一周内严重伤害,操作原因,操作原因科室未进行设备的日常性能检查导致设备已出现故障未及时进行维修,可能导致患者其他医疗事故发生,[CLS]可能导致患者其他医疗事故发生[SEP]屏幕显示药物正常注入实际药物未注入患者体内[SEP]患者因慢性胆囊炎急发入我院治疗遵医嘱使用双通道注射泵为患者静脉泵入药物配置药液启动仪器后仪器屏幕显示药液正常泵入护理人员观察10分钟后发现注射器内药液计量并未改变立即更换注射泵观察确认正常注入继续为患者进行治疗此次事件的发生延迟了患者的治疗增加了医疗风险事后护理人员加强对患者的病情观察及护理至不良事件上报时未发生更一周内严重伤害[SEP],屏幕显示药物正常注入实际药物未注入患者体内,患者因慢性胆囊炎急发入我院治疗遵医嘱使用双通道注射泵为患者静脉泵入药物配置药液启动仪器后仪器屏幕显示药液正常泵入护理人员观察10分钟后发现注射器内药液计量并未改变立即更换注射泵观察确认正常注入继续为患者进行治疗此次事件的发生延迟了患者的治疗增加了医疗风险事后护理人员加强对患者的病情观察及护理至不良事件上报时未发生更一周内严重伤害,1拆机检查发现设备主控板有进液迹象进液导致主板损坏使得启动后未能控制电机运转2该设备使用时通常会处于输液环境中即设备上方悬挂有输液袋操作时输液袋内药液流出落在设备上未及时清理随着长时间使用和药液累积增多药液会渗入设备内部损坏主控板等部件
116210608202011012,其他,[CLS]null[SEP]D0101_故障提示[SEP]电池损坏[SEP],null,D0101_故障提示,电池损坏,无法确定,null,null,[CLS]null[SEP]D0101_故障提示[SEP]电池损坏[SEP],D0101_故障提示,电池损坏,注射泵配备的电池为可充电锂电池该电池属于消耗品随着使用年限的增加电池性能会衰减由于设备已经处于超预期使用状态电池蓄电能力降低所以未连接交流电时会报警电量低
115152707202011027,其他,[CLS]注射泵不能使用[SEP]卡注射器卡子断裂[SEP]我院ICU使用威高注射泵使用时卡注射器卡子断裂不能使用更换注射泵[SEP],注射泵不能使用,卡注射器卡子断裂,我院ICU使用威高注射泵使用时卡注射器卡子断裂不能使用更换注射泵,产品原因（包括说明书等）,卡子强度不足易坏,注射泵不能使用,[CLS]注射泵不能使用[SEP]卡注射器卡子断裂[SEP]我院ICU使用威高注射泵使用时卡注射器卡子断裂不能使用更换注射泵[SEP],卡注射器卡子断裂,我院ICU使用威高注射泵使用时卡注射器卡子断裂不能使用更换注射泵,初步分析此故障属于个别现象可能是使用过程中受到外力影响导致该部件断裂
125371100202011214,其他,[CLS]无[SEP]无法开机[SEP]2020年7月17日护士在对设备进行例行检查时发现该注射泵无法开机无法正常使用护士立即通知设备科进行维修确保设备正常使用[SEP],无,无法开机,2020年7月17日护士在对设备进行例行检查时发现该注射泵无法开机无法正常使用护士立即通知设备科进行维修确保设备正常使用,无法确定,无法确定,无,[CLS]无[SEP]无法开机[SEP]2020年7月17日护士在对设备进行例行检查时发现该注射泵无法开机无法正常使用护士立即通知设备科进行维修确保设备正常使用[SEP],无法开机,2020年7月17日护士在对设备进行例行检查时发现该注射泵无法开机无法正常使用护士立即通知设备科进行维修确保设备正常使用,1设备内部电池为消耗品长期使用造成电池蓄电能力衰减无法正常蓄电2由于设备已在科室使用近7年处于超预期使用状态电源板因长时间使用电路老化造成电路中断
140650105201900117,其他,[CLS]无[SEP]不工作报警[SEP]通电开机报警不工作[SEP],无,不工作报警,通电开机报警不工作,产品原因（包括说明书等）,开机不工作报警,无,[CLS]无[SEP]不工作报警[SEP]通电开机报警不工作[SEP],不工作报警,通电开机报警不工作,由于设备已处于超预期寿命使用状态长期使用造成内部检测模块的线路松动引发检测电路信号传递不通导致报警
125371100202000255,其他,[CLS]无[SEP]注射泵屏幕暗[SEP]2020年7月8日在准备使用注射泵为住院患者进行药物治疗时开机发现注射泵屏幕发暗影响识别注射参数数据立即停止使用更换另外的注射泵为患者治疗未对患者造成伤害通知设备科维修[SEP],无,注射泵屏幕暗,2020年7月8日在准备使用注射泵为住院患者进行药物治疗时开机发现注射泵屏幕发暗影响识别注射参数数据立即停止使用更换另外的注射泵为患者治疗未对患者造成伤害通知设备科维修,产品原因（包括说明书等）,背光屏坏,无,[CLS]无[SEP]注射泵屏幕暗[SEP]2020年7月8日在准备使用注射泵为住院患者进行药物治疗时开机发现注射泵屏幕发暗影响识别注射参数数据立即停止使用更换另外的注射泵为患者治疗未对患者造成伤害通知设备科维修[SEP],注射泵屏幕暗,2020年7月8日在准备使用注射泵为住院患者进行药物治疗时开机发现注射泵屏幕发暗影响识别注射参数数据立即停止使用更换另外的注射泵为患者治疗未对患者造成伤害通知设备科维修,由于设备频繁使用达到设计的使用年限显示屏正常老化导致背光发暗
125371101202000185,其他,[CLS]无[SEP]拉杆故障[SEP]2020629于振海因心衰来院治疗护士在给患者使用注射泵注射药物时拉杆出现故障导致输液泵从病床上摔下更换注射泵联系设备科维修[SEP],无,拉杆故障,2020629于振海因心衰来院治疗护士在给患者使用注射泵注射药物时拉杆出现故障导致输液泵从病床上摔下更换注射泵联系设备科维修,产品原因（包括说明书等）,拉杆故障,无,[CLS]无[SEP]拉杆故障[SEP]2020629于振海因心衰来院治疗护士在给患者使用注射泵注射药物时拉杆出现故障导致输液泵从病床上摔下更换注射泵联系设备科维修[SEP],拉杆故障,2020629于振海因心衰来院治疗护士在给患者使用注射泵注射药物时拉杆出现故障导致输液泵从病床上摔下更换注射泵联系设备科维修,由于设备已超预期寿命使用多年部件已达到设计使用寿命频繁使用导致螺孔内的螺纹磨损不能与螺杆起到咬合的效果附说明书中关于使用期限的描述
124360412202010245,其他,[CLS]暂无[SEP]屏幕花屏[SEP]于20200417日在检查设备时发现一台注射泵的屏幕花屏经联系器械科维修工程师检查后发现屏幕排线损坏经调取配件更换后设备开机能够正常使用[SEP],暂无,屏幕花屏,于20200417日在检查设备时发现一台注射泵的屏幕花屏经联系器械科维修工程师检查后发现屏幕排线损坏经调取配件更换后设备开机能够正常使用,无法确定,和设备使用期限有关,暂无,[CLS]暂无[SEP]屏幕花屏[SEP]于20200417日在检查设备时发现一台注射泵的屏幕花屏经联系器械科维修工程师检查后发现屏幕排线损坏经调取配件更换后设备开机能够正常使用[SEP],屏幕花屏,于20200417日在检查设备时发现一台注射泵的屏幕花屏经联系器械科维修工程师检查后发现屏幕排线损坏经调取配件更换后设备开机能够正常使用,由于设备已超预期寿命使用多年内部电路超出设计使用寿命老化损坏
125371101202000220,其他,[CLS]无[SEP]设备注射时间不准[SEP]202073病人因心脏病入院治疗需要定量定时输入药物治疗在对其进行注射泵输药前发现设定时间和注射时间不一致联系设备科进行维修更换其他设备使用[SEP],无,设备注射时间不准,202073病人因心脏病入院治疗需要定量定时输入药物治疗在对其进行注射泵输药前发现设定时间和注射时间不一致联系设备科进行维修更换其他设备使用,产品原因（包括说明书等）,时间重置影响使用,无,[CLS]无[SEP]设备注射时间不准[SEP]202073病人因心脏病入院治疗需要定量定时输入药物治疗在对其进行注射泵输药前发现设定时间和注射时间不一致联系设备科进行维修更换其他设备使用[SEP],设备注射时间不准,202073病人因心脏病入院治疗需要定量定时输入药物治疗在对其进行注射泵输药前发现设定时间和注射时间不一致联系设备科进行维修更换其他设备使用,由于设备已超预期寿命使用缺乏必要的维护保养设备本身校准的注射器参数发生偏移导致注射器规格的错误识别附说明书中关于设备使用期限的描述
140650110202000054,其他,[CLS]无法正常使用[SEP]注射器尾夹断裂推杆无法拔出[SEP]护士发现注射泵尾夹推杆无法拔出随后送修设备科[SEP],无法正常使用,注射器尾夹断裂推杆无法拔出,护士发现注射泵尾夹推杆无法拔出随后送修设备科,无法确定,尾夹断裂导致推杆无法拔出,无法正常使用,[CLS]无法正常使用[SEP]注射器尾夹断裂推杆无法拔出[SEP]护士发现注射泵尾夹推杆无法拔出随后送修设备科[SEP],注射器尾夹断裂推杆无法拔出,护士发现注射泵尾夹推杆无法拔出随后送修设备科,由于设备已超预期寿命使用多年捏柄频繁使用早已达到设计使用寿命自然老化损坏
125371703202000141,其他,[CLS]无[SEP]注射器助推杆固定夹破损[SEP]2020年7月2日消化内科报修一台注射泵故障无法固定注射器工程师检修后判断为助推杆固定夹破裂损坏无法使用返厂维修[SEP],无,注射器助推杆固定夹破损,2020年7月2日消化内科报修一台注射泵故障无法固定注射器工程师检修后判断为助推杆固定夹破裂损坏无法使用返厂维修,产品原因（包括说明书等）,助推器固定夹破裂损坏,无,[CLS]无[SEP]注射器助推杆固定夹破损[SEP]2020年7月2日消化内科报修一台注射泵故障无法固定注射器工程师检修后判断为助推杆固定夹破裂损坏无法使用返厂维修[SEP],注射器助推杆固定夹破损,2020年7月2日消化内科报修一台注射泵故障无法固定注射器工程师检修后判断为助推杆固定夹破裂损坏无法使用返厂维修,分析可能是由于捏柄频繁使用导致加速磨损受力过大而损坏
125371703202000124,其他,[CLS]null[SEP]注射泵无法推注液体[SEP]2020年6月23日消化内科医务人员为患者使用注射泵注射液体发现注射泵无法推注液体工程师检修后判断推注器齿轮固定架松动[SEP],null,注射泵无法推注液体,2020年6月23日消化内科医务人员为患者使用注射泵注射液体发现注射泵无法推注液体工程师检修后判断推注器齿轮固定架松动,产品原因（包括说明书等）,注射泵无法推注液体因为推注器固定支架松动,null,[CLS]null[SEP]注射泵无法推注液体[SEP]2020年6月23日消化内科医务人员为患者使用注射泵注射液体发现注射泵无法推注液体工程师检修后判断推注器齿轮固定架松动[SEP],注射泵无法推注液体,2020年6月23日消化内科医务人员为患者使用注射泵注射液体发现注射泵无法推注液体工程师检修后判断推注器齿轮固定架松动,推断可能是由于设备长期使用齿轮间润滑油逐渐缺失影响机械件之间的配合顺畅导致部件回弹无法到位使注射器夹不能正常打开
129441200202000715,其他,[CLS]null[SEP]固定夹损坏[SEP]2020610上午使用注射泵给12床患者注射药物准备固定配置好药物的注射器时发现固定夹损坏不能固定注射器立即更换另一台注射泵并送故障设备维修[SEP],null,固定夹损坏,2020610上午使用注射泵给12床患者注射药物准备固定配置好药物的注射器时发现固定夹损坏不能固定注射器立即更换另一台注射泵并送故障设备维修,无法确定,使用频繁老化,null,[CLS]null[SEP]固定夹损坏[SEP]2020610上午使用注射泵给12床患者注射药物准备固定配置好药物的注射器时发现固定夹损坏不能固定注射器立即更换另一台注射泵并送故障设备维修[SEP],固定夹损坏,2020610上午使用注射泵给12床患者注射药物准备固定配置好药物的注射器时发现固定夹损坏不能固定注射器立即更换另一台注射泵并送故障设备维修,分析可能是压柄受到外力撞击或未按操作提示使用导致损坏
127740353202000051,其他,[CLS]固定注射器推杆的夹子断裂机器无法工作[SEP]固定注射器推杆的夹子断裂机器无法工作[SEP]固定注射器推杆的夹子断裂机器无法工作[SEP],固定注射器推杆的夹子断裂机器无法工作,固定注射器推杆的夹子断裂机器无法工作,固定注射器推杆的夹子断裂机器无法工作,产品原因（包括说明书等）,固定注射器推杆的夹子断裂机器无法工作,固定注射器推杆的夹子断裂机器无法工作,[CLS]固定注射器推杆的夹子断裂机器无法工作[SEP]固定注射器推杆的夹子断裂机器无法工作[SEP]固定注射器推杆的夹子断裂机器无法工作[SEP],固定注射器推杆的夹子断裂机器无法工作,固定注射器推杆的夹子断裂机器无法工作,由于该部件使用时需要频繁捏动怀疑可能是受到药液腐蚀使该部件强度减弱导致损坏
137610400202000252,其他,[CLS]无[SEP]注射泵固定夹子损坏无法固定注射器[SEP]20200628在给患者进行注射液体时发现注射泵固定注射器的夹子损坏导致无法固定注射器立即予以更换并上报设备科维修[SEP],无,注射泵固定夹子损坏无法固定注射器,20200628在给患者进行注射液体时发现注射泵固定注射器的夹子损坏导致无法固定注射器立即予以更换并上报设备科维修,无法确定,null,无,[CLS]无[SEP]注射泵固定夹子损坏无法固定注射器[SEP]20200628在给患者进行注射液体时发现注射泵固定注射器的夹子损坏导致无法固定注射器立即予以更换并上报设备科维修[SEP],注射泵固定夹子损坏无法固定注射器,20200628在给患者进行注射液体时发现注射泵固定注射器的夹子损坏导致无法固定注射器立即予以更换并上报设备科维修,1经拆机检查发现是内部固定压柄的卡扣脱落导致压柄与注射泵前壳脱离2初步分析可能是在使用过程中转运时发生碰撞导致卡扣脱落
125371410202000126,其他,[CLS]无[SEP]夹持座损坏[SEP]2020年5月6日手术室送修注射泵一台据该科室反映当天该科室在进行日常设备维护保养时发现该设备的注射器夹持装置破损决定更换未对病人造成不良影响[SEP],无,夹持座损坏,2020年5月6日手术室送修注射泵一台据该科室反映当天该科室在进行日常设备维护保养时发现该设备的注射器夹持装置破损决定更换未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]夹持座损坏[SEP]2020年5月6日手术室送修注射泵一台据该科室反映当天该科室在进行日常设备维护保养时发现该设备的注射器夹持装置破损决定更换未对病人造成不良影响[SEP],夹持座损坏,2020年5月6日手术室送修注射泵一台据该科室反映当天该科室在进行日常设备维护保养时发现该设备的注射器夹持装置破损决定更换未对病人造成不良影响,通过现场检查和调查得知设备曾发生跌落导致推拉盒部件损坏
134523000202000044,其他,[CLS]屏幕白屏[SEP]null[SEP]2020年5月27日4时4床患者因吐沫3天咳嗽1天气促半天入院护理人员遵医嘱按规范使用注射泵静脉输液治疗因患儿年龄小必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵的屏幕出现白屏护理人员及时发现未给患者造成影响并立即更换输液泵白屏的输液泵按医院要求送设备科修检[SEP],屏幕白屏,null,2020年5月27日4时4床患者因吐沫3天咳嗽1天气促半天入院护理人员遵医嘱按规范使用注射泵静脉输液治疗因患儿年龄小必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵的屏幕出现白屏护理人员及时发现未给患者造成影响并立即更换输液泵白屏的输液泵按医院要求送设备科修检,产品原因（包括说明书等）,null,屏幕白屏,[CLS]屏幕白屏[SEP]null[SEP]2020年5月27日4时4床患者因吐沫3天咳嗽1天气促半天入院护理人员遵医嘱按规范使用注射泵静脉输液治疗因患儿年龄小必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵的屏幕出现白屏护理人员及时发现未给患者造成影响并立即更换输液泵白屏的输液泵按医院要求送设备科修检[SEP],null,2020年5月27日4时4床患者因吐沫3天咳嗽1天气促半天入院护理人员遵医嘱按规范使用注射泵静脉输液治疗因患儿年龄小必须使用注射泵行输液治疗在使用前护理人员将注射泵开机检查是否完好发现注射泵的屏幕出现白屏护理人员及时发现未给患者造成影响并立即更换输液泵白屏的输液泵按医院要求送设备科修检,因为屏幕采用焊接方式与主控板连接分析可能是个别焊点存在虚焊情况长期使用后导致虚焊处信号传递不通从而引发白屏现象
120321200202000177,其他,[CLS]无[SEP]跳闸断电[SEP]东院区37病区护士在使用注射泵正常对患者进行药物注射治疗时中午时分机器突然断电影响患者的治疗[SEP],无,跳闸断电,东院区37病区护士在使用注射泵正常对患者进行药物注射治疗时中午时分机器突然断电影响患者的治疗,产品原因（包括说明书等）,电源线短路电源线老化,无,[CLS]无[SEP]跳闸断电[SEP]东院区37病区护士在使用注射泵正常对患者进行药物注射治疗时中午时分机器突然断电影响患者的治疗[SEP],跳闸断电,东院区37病区护士在使用注射泵正常对患者进行药物注射治疗时中午时分机器突然断电影响患者的治疗,1因外部电源线插头处使用时不慎滴入药液导致外部电源线短路设备因无法正常供电而断电2因设备已属于超预期使用状态内部电池老化不具备供电功能因此在交流供电停止后直接断电
125371803202000114,其他,[CLS]null[SEP]注射泵报错阻塞[SEP]2020年5月19日在我院消化科使用注射泵使用过程中出现阻塞不良事件无法给患者使用当日采用更换设备方法事件好转经工程师检测发现注射泵选择后无匹配返厂让厂家定标校准[SEP],null,注射泵报错阻塞,2020年5月19日在我院消化科使用注射泵使用过程中出现阻塞不良事件无法给患者使用当日采用更换设备方法事件好转经工程师检测发现注射泵选择后无匹配返厂让厂家定标校准,产品原因（包括说明书等）,注射泵选择后无匹配,null,[CLS]null[SEP]注射泵报错阻塞[SEP]2020年5月19日在我院消化科使用注射泵使用过程中出现阻塞不良事件无法给患者使用当日采用更换设备方法事件好转经工程师检测发现注射泵选择后无匹配返厂让厂家定标校准[SEP],注射泵报错阻塞,2020年5月19日在我院消化科使用注射泵使用过程中出现阻塞不良事件无法给患者使用当日采用更换设备方法事件好转经工程师检测发现注射泵选择后无匹配返厂让厂家定标校准,经过检查发现注射泵对使用的注射器规格不匹配判断可能是未使用该款注射器对注射泵进行校准导致注射泵内部没有记录该款注射器的相关参数引发误报警
125370712202000359,其他,[CLS]null[SEP]注射泵双通道的固定座频繁断裂影响科室使用[SEP]科室在使用过程中注射泵双通道的固定座发生断裂无法使用遂联系医工科更换配件[SEP],null,注射泵双通道的固定座频繁断裂影响科室使用,科室在使用过程中注射泵双通道的固定座发生断裂无法使用遂联系医工科更换配件,"操作原因,产品原因（包括说明书等）",产品工艺问题使用问题,null,[CLS]null[SEP]注射泵双通道的固定座频繁断裂影响科室使用[SEP]科室在使用过程中注射泵双通道的固定座发生断裂无法使用遂联系医工科更换配件[SEP],注射泵双通道的固定座频繁断裂影响科室使用,科室在使用过程中注射泵双通道的固定座发生断裂无法使用遂联系医工科更换配件,由于设备处于超预期寿命使用状态长期频繁按压加剧了捏柄的磨损导致损坏
127420400202000068,其他,[CLS]null[SEP]无法开机运行[SEP]药物注射治疗正常操作无法开机[SEP],null,无法开机运行,药物注射治疗正常操作无法开机,无法确定,注射泵内部排线脱落,null,[CLS]null[SEP]无法开机运行[SEP]药物注射治疗正常操作无法开机[SEP],无法开机运行,药物注射治疗正常操作无法开机,拆机检查发现内部线路插头松动导致电源线路不通无法开机分析是使用时在转移搬运过程中发生磕碰导致插头松动设备处于超预期寿命使用状态没有进行及时检修和保养因此发生故障
137610400202000229,其他,[CLS]无[SEP]null[SEP]2020年6月5日在给患者用注射泵进行注射液体时突然注射泵报错立即予以更换并上报设备科维修[SEP],无,null,2020年6月5日在给患者用注射泵进行注射液体时突然注射泵报错立即予以更换并上报设备科维修,无法确定,null,无,[CLS]无[SEP]null[SEP]2020年6月5日在给患者用注射泵进行注射液体时突然注射泵报错立即予以更换并上报设备科维修[SEP],null,2020年6月5日在给患者用注射泵进行注射液体时突然注射泵报错立即予以更换并上报设备科维修,分析是使用的注射器没有在注射泵上进行校准因此注射泵内没有保存该款注射器的相关参数造成内部检测的压力值过大引发误报警
125371806202000142,其他,[CLS]null[SEP]注射泵压杆根部断开无法压紧注射器[SEP]准备使用注射泵时发现存在该故障无法正常使用[SEP],null,注射泵压杆根部断开无法压紧注射器,准备使用注射泵时发现存在该故障无法正常使用,产品原因（包括说明书等）,设计缺陷导致容易出现碰撞发生该类故障,null,[CLS]null[SEP]注射泵压杆根部断开无法压紧注射器[SEP]准备使用注射泵时发现存在该故障无法正常使用[SEP],注射泵压杆根部断开无法压紧注射器,准备使用注射泵时发现存在该故障无法正常使用,因放置问题导致设备从桌子上意外掉落摔坏前壳压柄导向柱
137610400202000231,其他,[CLS]无[SEP]注射泵一通道报警导致无法使用[SEP]2020年5月28日在给患者进行注射液体治疗时发现注射泵一通道报警导致无法使用立即停止使用并上报设备科维修[SEP],无,注射泵一通道报警导致无法使用,2020年5月28日在给患者进行注射液体治疗时发现注射泵一通道报警导致无法使用立即停止使用并上报设备科维修,产品原因（包括说明书等）,null,无,[CLS]无[SEP]注射泵一通道报警导致无法使用[SEP]2020年5月28日在给患者进行注射液体治疗时发现注射泵一通道报警导致无法使用立即停止使用并上报设备科维修[SEP],注射泵一通道报警导致无法使用,2020年5月28日在给患者进行注射液体治疗时发现注射泵一通道报警导致无法使用立即停止使用并上报设备科维修,经检查发现用于识别注射器的压柄部位脱落导致注射器未能被设备正常识别压柄脱落的原因可能是由于设备在转运过程中发生碰撞导致用于固定压柄的卡扣脱落
140654500202000030,其他,[CLS]无[SEP]无法推药[SEP]正常使用[SEP],无,无法推药,正常使用,产品原因（包括说明书等）,限位开关脱落,无,[CLS]无[SEP]无法推药[SEP]正常使用[SEP],无法推药,正常使用,拆机发现设备的行程传感器插头脱落由于设备已在医院使用7年以上属于超预期寿命使用状态可能是设备在使用转运过程中受到碰撞导致插头脱落
137610400202000246,其他,[CLS]无[SEP]注射未完成微量泵报警显示异常并停止注射[SEP]2020年06月24日0900监3床患者下肢浮肿遵医嘱给予患者使用09氯化钠48毫升加呋塞米20毫克5毫升小时微量泵入0930患者微量泵药物剩余48毫升微量泵报警提示异常停止注射立即调整注射器位置重新启动该微量泵依然报警并显示异常停止注射立即给予患者更换微量泵继续为患者注射剩余药物患者及家属知情并无异议[SEP],无,注射未完成微量泵报警显示异常并停止注射,2020年06月24日0900监3床患者下肢浮肿遵医嘱给予患者使用09氯化钠48毫升加呋塞米20毫克5毫升小时微量泵入0930患者微量泵药物剩余48毫升微量泵报警提示异常停止注射立即调整注射器位置重新启动该微量泵依然报警并显示异常停止注射立即给予患者更换微量泵继续为患者注射剩余药物患者及家属知情并无异议,产品原因（包括说明书等）,null,无,[CLS]无[SEP]注射未完成微量泵报警显示异常并停止注射[SEP]2020年06月24日0900监3床患者下肢浮肿遵医嘱给予患者使用09氯化钠48毫升加呋塞米20毫克5毫升小时微量泵入0930患者微量泵药物剩余48毫升微量泵报警提示异常停止注射立即调整注射器位置重新启动该微量泵依然报警并显示异常停止注射立即给予患者更换微量泵继续为患者注射剩余药物患者及家属知情并无异议[SEP],注射未完成微量泵报警显示异常并停止注射,2020年06月24日0900监3床患者下肢浮肿遵医嘱给予患者使用09氯化钠48毫升加呋塞米20毫克5毫升小时微量泵入0930患者微量泵药物剩余48毫升微量泵报警提示异常停止注射立即调整注射器位置重新启动该微量泵依然报警并显示异常停止注射立即给予患者更换微量泵继续为患者注射剩余药物患者及家属知情并无异议,1拆机检查发现是用于检测行程的电位器插头脱落导致报警2造成插头脱落的原因可能是由于设备在使用期间转运过程中发生碰撞导致插头脱落
125370909202000131,其他,[CLS]null[SEP]微量泵第一通道不工作[SEP]护士在巡视病房时发现该微量泵第一通道不工作报系统故障关机重启也无法消除故障立即更换另外一台微量泵为患者泵入药物由于该设备为保修期内联系售后工程师告知此故障只能返厂维修[SEP],null,微量泵第一通道不工作,护士在巡视病房时发现该微量泵第一通道不工作报系统故障关机重启也无法消除故障立即更换另外一台微量泵为患者泵入药物由于该设备为保修期内联系售后工程师告知此故障只能返厂维修,无法确定,null,null,[CLS]null[SEP]微量泵第一通道不工作[SEP]护士在巡视病房时发现该微量泵第一通道不工作报系统故障关机重启也无法消除故障立即更换另外一台微量泵为患者泵入药物由于该设备为保修期内联系售后工程师告知此故障只能返厂维修[SEP],微量泵第一通道不工作,护士在巡视病房时发现该微量泵第一通道不工作报系统故障关机重启也无法消除故障立即更换另外一台微量泵为患者泵入药物由于该设备为保修期内联系售后工程师告知此故障只能返厂维修,经设备工程师现场检测发现是设备内的压力传感器故障从而引发报警
125370509202000180,其他,[CLS]null[SEP]D040301_自动注入失效[SEP]20200502为患者泵入胰岛素时注射泵显示泵入状态三十分钟后护士巡视病房发现药物未泵入患者及家属情绪急躁进行安抚后并更换注射泵[SEP],null,D040301_自动注入失效,20200502为患者泵入胰岛素时注射泵显示泵入状态三十分钟后护士巡视病房发现药物未泵入患者及家属情绪急躁进行安抚后并更换注射泵,产品原因（包括说明书等）,注射泵故障,null,[CLS]null[SEP]D040301_自动注入失效[SEP]20200502为患者泵入胰岛素时注射泵显示泵入状态三十分钟后护士巡视病房发现药物未泵入患者及家属情绪急躁进行安抚后并更换注射泵[SEP],D040301_自动注入失效,20200502为患者泵入胰岛素时注射泵显示泵入状态三十分钟后护士巡视病房发现药物未泵入患者及家属情绪急躁进行安抚后并更换注射泵,由于设备已在医院使用近4年属于超预期使用状态压力检测参数出现偏差需要重新校准
125370509202000145,其他,[CLS]症状未得到缓解[SEP]注射泵出现液体不输入状态[SEP]20200410下午4时为患者泵入药物护士规范操作正确机器未出现不良状态巡视病房时发现机器异常未出现报警药物未泵入更换注射泵继续为患者泵入药物[SEP],症状未得到缓解,注射泵出现液体不输入状态,20200410下午4时为患者泵入药物护士规范操作正确机器未出现不良状态巡视病房时发现机器异常未出现报警药物未泵入更换注射泵继续为患者泵入药物,产品原因（包括说明书等）,null,症状未得到缓解,[CLS]症状未得到缓解[SEP]注射泵出现液体不输入状态[SEP]20200410下午4时为患者泵入药物护士规范操作正确机器未出现不良状态巡视病房时发现机器异常未出现报警药物未泵入更换注射泵继续为患者泵入药物[SEP],注射泵出现液体不输入状态,20200410下午4时为患者泵入药物护士规范操作正确机器未出现不良状态巡视病房时发现机器异常未出现报警药物未泵入更换注射泵继续为患者泵入药物,由于设备在医院频繁使用没有进行定期维护及校准导致不能识别注射器因而未能正常启动运行
125371410202000109,其他,[CLS]无[SEP]无法选中输液器规格[SEP]2020年5月6日手术室送修注射泵一台据该科室反映当日科室进行日常设备维护保养时发现该设备正常夹持输液器后屏幕不显示输液器规格且无法开始工作未对病人造成不良影响[SEP],无,无法选中输液器规格,2020年5月6日手术室送修注射泵一台据该科室反映当日科室进行日常设备维护保养时发现该设备正常夹持输液器后屏幕不显示输液器规格且无法开始工作未对病人造成不良影响,无法确定,null,无,[CLS]无[SEP]无法选中输液器规格[SEP]2020年5月6日手术室送修注射泵一台据该科室反映当日科室进行日常设备维护保养时发现该设备正常夹持输液器后屏幕不显示输液器规格且无法开始工作未对病人造成不良影响[SEP],无法选中输液器规格,2020年5月6日手术室送修注射泵一台据该科室反映当日科室进行日常设备维护保养时发现该设备正常夹持输液器后屏幕不显示输液器规格且无法开始工作未对病人造成不良影响,由于设备在医院已使用6年属于超预期使用状态使用时存在旋转方向错误的情况导致压柄断裂
125371100202000142,其他,[CLS]无[SEP]注射时报警[SEP]2020年5月8日护士在对患者进行注射泵注射治疗时该设备频繁误报警护士在对患者更换设备后通知设备科进行维修未对患者造成不良影响[SEP],无,注射时报警,2020年5月8日护士在对患者进行注射泵注射治疗时该设备频繁误报警护士在对患者更换设备后通知设备科进行维修未对患者造成不良影响,产品原因（包括说明书等）,设备参数问题,无,[CLS]无[SEP]注射时报警[SEP]2020年5月8日护士在对患者进行注射泵注射治疗时该设备频繁误报警护士在对患者更换设备后通知设备科进行维修未对患者造成不良影响[SEP],注射时报警,2020年5月8日护士在对患者进行注射泵注射治疗时该设备频繁误报警护士在对患者更换设备后通知设备科进行维修未对患者造成不良影响,由于设备已在医院使用7年属于超预期使用状态长期使用导致设备内部压力值出现偏差引发报警
137610400201900621,其他,[CLS]无[SEP]null[SEP]使用注射泵给患儿注射液体时发现走液不准立即停止使用并上报设备科维修设备科工程师发现是注射器型号设置错误修改后正常并上报不良事件[SEP],无,null,使用注射泵给患儿注射液体时发现走液不准立即停止使用并上报设备科维修设备科工程师发现是注射器型号设置错误修改后正常并上报不良事件,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]使用注射泵给患儿注射液体时发现走液不准立即停止使用并上报设备科维修设备科工程师发现是注射器型号设置错误修改后正常并上报不良事件[SEP],null,使用注射泵给患儿注射液体时发现走液不准立即停止使用并上报设备科维修设备科工程师发现是注射器型号设置错误修改后正常并上报不良事件,1检查发现注射泵前壳压柄通道处损坏压柄是注射泵上用于固定并识别注射器规格的结构部件与注射泵前壳压柄通道配合达到预期功能若前壳压柄通道损坏则可能导致压柄不能正常使用2怀疑是由于受到外力冲击导致前壳压柄处损坏
137610400202000104,其他,[CLS]无[SEP]微量泵报警不止仪器故障[SEP]在给患者正常使用过程中突然报警不止显示遗忘操作主管护士立即停止使用并打电话给设备科维修经查属于微量泵故障予以维修并上报不良事件[SEP],无,微量泵报警不止仪器故障,在给患者正常使用过程中突然报警不止显示遗忘操作主管护士立即停止使用并打电话给设备科维修经查属于微量泵故障予以维修并上报不良事件,产品原因（包括说明书等）,null,无,[CLS]无[SEP]微量泵报警不止仪器故障[SEP]在给患者正常使用过程中突然报警不止显示遗忘操作主管护士立即停止使用并打电话给设备科维修经查属于微量泵故障予以维修并上报不良事件[SEP],微量泵报警不止仪器故障,在给患者正常使用过程中突然报警不止显示遗忘操作主管护士立即停止使用并打电话给设备科维修经查属于微量泵故障予以维修并上报不良事件,由于操作人员将设备停留在待启动界面2min后没有进行任何操作引发设备启动遗忘报警属于人为遗忘操作引发的正常报警
125371101202000064,其他,[CLS]无[SEP]注射泵拉杆拉不动[SEP]2020416患者因消化道出血静脉泵入生长抑素泵完一支重新更换时发现注射泵拉杆拉不动更换注射泵并通知设备科维修未对患者造成伤害[SEP],无,注射泵拉杆拉不动,2020416患者因消化道出血静脉泵入生长抑素泵完一支重新更换时发现注射泵拉杆拉不动更换注射泵并通知设备科维修未对患者造成伤害,产品原因（包括说明书等）,注射泵拉杆拉不动,无,[CLS]无[SEP]注射泵拉杆拉不动[SEP]2020416患者因消化道出血静脉泵入生长抑素泵完一支重新更换时发现注射泵拉杆拉不动更换注射泵并通知设备科维修未对患者造成伤害[SEP],注射泵拉杆拉不动,2020416患者因消化道出血静脉泵入生长抑素泵完一支重新更换时发现注射泵拉杆拉不动更换注射泵并通知设备科维修未对患者造成伤害,由于设备已在医院使用超过6年属于超预期使用状态捏柄反复受到按压导致磨损开裂
137610400202000115,其他,[CLS]无[SEP]微量泵报警显示仪器运行故障[SEP]2020年03月28日患者7床张志平术后于1545安返病房当班护士遵医嘱给予患者使用微量泵泵入生长抑素以达到抑制腺体分泌预防出血的作用于1830微量泵报警显示仪器运行故障当班护士立即给予更换微量泵患者治疗未受到影响[SEP],无,微量泵报警显示仪器运行故障,2020年03月28日患者7床张志平术后于1545安返病房当班护士遵医嘱给予患者使用微量泵泵入生长抑素以达到抑制腺体分泌预防出血的作用于1830微量泵报警显示仪器运行故障当班护士立即给予更换微量泵患者治疗未受到影响,产品原因（包括说明书等）,null,无,[CLS]无[SEP]微量泵报警显示仪器运行故障[SEP]2020年03月28日患者7床张志平术后于1545安返病房当班护士遵医嘱给予患者使用微量泵泵入生长抑素以达到抑制腺体分泌预防出血的作用于1830微量泵报警显示仪器运行故障当班护士立即给予更换微量泵患者治疗未受到影响[SEP],微量泵报警显示仪器运行故障,2020年03月28日患者7床张志平术后于1545安返病房当班护士遵医嘱给予患者使用微量泵泵入生长抑素以达到抑制腺体分泌预防出血的作用于1830微量泵报警显示仪器运行故障当班护士立即给予更换微量泵患者治疗未受到影响,分析可能是由于捏柄长时间频繁使用或受到外力撞击后内部出现裂痕再受力导致损坏
125370604202000028,其他,[CLS]无[SEP]注射器固定夹子断裂无法固定注射器[SEP]2020年4月18日护理在使用威高注射泵产品发现注射泵夹子断裂无法固定注射器未对患者使用没产生伤害经过报修设备科对夹子进行更换后恢复正常使用[SEP],无,注射器固定夹子断裂无法固定注射器,2020年4月18日护理在使用威高注射泵产品发现注射泵夹子断裂无法固定注射器未对患者使用没产生伤害经过报修设备科对夹子进行更换后恢复正常使用,产品原因（包括说明书等）,2020年4月18日护理在使用威高注射泵产品发现注射泵夹子断裂无法固定注射器未对患者使用没产生伤害经设备科拆开发现夹子连接处窄小使夹子强度不够特别容易损坏,无,[CLS]无[SEP]注射器固定夹子断裂无法固定注射器[SEP]2020年4月18日护理在使用威高注射泵产品发现注射泵夹子断裂无法固定注射器未对患者使用没产生伤害经过报修设备科对夹子进行更换后恢复正常使用[SEP],注射器固定夹子断裂无法固定注射器,2020年4月18日护理在使用威高注射泵产品发现注射泵夹子断裂无法固定注射器未对患者使用没产生伤害经过报修设备科对夹子进行更换后恢复正常使用,由于同一批次生产的注射泵未接到类似捏柄断裂的反馈故初步分析此故障与产品结构无关可能是使用过程中受到外力影响导致该部件断裂
125371703202000063,其他,[CLS]无[SEP]输液器夹断裂针管无法固定[SEP]2020年4月9日呼吸内一科医务人员发现一台输液泵输液夹断裂无法使用[SEP],无,输液器夹断裂针管无法固定,2020年4月9日呼吸内一科医务人员发现一台输液泵输液夹断裂无法使用,"产品原因（包括说明书等）,操作原因",输液夹断裂不排除外力碰撞导致,无,[CLS]无[SEP]输液器夹断裂针管无法固定[SEP]2020年4月9日呼吸内一科医务人员发现一台输液泵输液夹断裂无法使用[SEP],输液器夹断裂针管无法固定,2020年4月9日呼吸内一科医务人员发现一台输液泵输液夹断裂无法使用,怀疑收到外力碰撞导致推拉盒破损
120740324202000002,其他,[CLS]电源短路无法使用并有安全隐患[SEP]电源短路无法使用并有安全隐患[SEP]使用时发现电源短路无法使用且有安全隐患[SEP],电源短路无法使用并有安全隐患,电源短路无法使用并有安全隐患,使用时发现电源短路无法使用且有安全隐患,无法确定,null,电源短路无法使用并有安全隐患,[CLS]电源短路无法使用并有安全隐患[SEP]电源短路无法使用并有安全隐患[SEP]使用时发现电源短路无法使用且有安全隐患[SEP],电源短路无法使用并有安全隐患,使用时发现电源短路无法使用且有安全隐患,1该设备已在医院使用近7年属于超预期使用状态使用期限见附件说明书内容设备内部电路及器件已发生老化2经检查发现内部电源正常只有交流插座烧坏应是使用时设备上方输液袋漏液液体滴落到交流插座中引发短路
115152707202000005,其他,[CLS]可能发生注射速率不准[SEP]注射器规格识别错误[SEP]我院肿瘤内科使用注射泵为患者进行药物注射护士发现50ml注射器识别为5ml且无报警注射器识别错误会导致速率加快存在很大安全隐患[SEP],可能发生注射速率不准,注射器规格识别错误,我院肿瘤内科使用注射泵为患者进行药物注射护士发现50ml注射器识别为5ml且无报警注射器识别错误会导致速率加快存在很大安全隐患,"产品原因（包括说明书等）,操作原因",1注射泵故障错误识别注射器规格2操作规程要求使用前核对注射器是否识别正确若护士不能及时发现存在很大安全隐患,可能发生注射速率不准,[CLS]可能发生注射速率不准[SEP]注射器规格识别错误[SEP]我院肿瘤内科使用注射泵为患者进行药物注射护士发现50ml注射器识别为5ml且无报警注射器识别错误会导致速率加快存在很大安全隐患[SEP],注射器规格识别错误,我院肿瘤内科使用注射泵为患者进行药物注射护士发现50ml注射器识别为5ml且无报警注射器识别错误会导致速率加快存在很大安全隐患,1各厂家注射器卷边部位设计厚度不同因此造成注射器与设备不匹配导致注射器识别错误2起初安装调试设备时已经校准当时使用的注射器后来使用中更换未校准的注射器导致设备识别错误
125371801202000012,其他,[CLS]null[SEP]注射泵电量不足[SEP]患者蒋德连因脑梗死于2020217入住我科为利尿治疗使用注射泵泵入托拉塞米2020218日上午950分护士卞毅敬在使用注射泵时发现电量不足随即插入电源线接通电源使用[SEP],null,注射泵电量不足,患者蒋德连因脑梗死于2020217入住我科为利尿治疗使用注射泵泵入托拉塞米2020218日上午950分护士卞毅敬在使用注射泵时发现电量不足随即插入电源线接通电源使用,产品原因（包括说明书等）,注射泵电池充不上电,null,[CLS]null[SEP]注射泵电量不足[SEP]患者蒋德连因脑梗死于2020217入住我科为利尿治疗使用注射泵泵入托拉塞米2020218日上午950分护士卞毅敬在使用注射泵时发现电量不足随即插入电源线接通电源使用[SEP],注射泵电量不足,患者蒋德连因脑梗死于2020217入住我科为利尿治疗使用注射泵泵入托拉塞米2020218日上午950分护士卞毅敬在使用注射泵时发现电量不足随即插入电源线接通电源使用,设备使用时没有连接交流电源由内部电池供电电池电量不足时引发报警属于正常报警
125370905202000018,其他,[CLS]无[SEP]开机报警[SEP]2020年3月11日对注射泵日常保养时开机发现报警立即联系维修人员未对患者造成影响[SEP],无,开机报警,2020年3月11日对注射泵日常保养时开机发现报警立即联系维修人员未对患者造成影响,无法确定,限位开关未弹起,无,[CLS]无[SEP]开机报警[SEP]2020年3月11日对注射泵日常保养时开机发现报警立即联系维修人员未对患者造成影响[SEP],开机报警,2020年3月11日对注射泵日常保养时开机发现报警立即联系维修人员未对患者造成影响,1该设备已在医院使用超过7年由于电池本身属于消耗品所以目前电池电量属于枯竭状态使得开机报警电压低2由于电池电量低引发的报警属于正常报警
125370701202000009,其他,[CLS]无[SEP]注射泵开机后报警并提示报警信息系统故障4重启后报警依然存在无法使用[SEP]患者因低血糖于2020年02月01日到我院急诊留观病区就诊上午800遵医嘱给予高渗糖微量泵入治疗开机后发现机器报警提示报警信息系统故障4关机重启后机器依然报警立即停止使用并更换新注射泵继续给予治疗未对患者造成影响及时向患者做好解释工作取得患者理解通知器械科工程师前来检修事后对此事件予以记录上报[SEP],无,注射泵开机后报警并提示报警信息系统故障4重启后报警依然存在无法使用,患者因低血糖于2020年02月01日到我院急诊留观病区就诊上午800遵医嘱给予高渗糖微量泵入治疗开机后发现机器报警提示报警信息系统故障4关机重启后机器依然报警立即停止使用并更换新注射泵继续给予治疗未对患者造成影响及时向患者做好解释工作取得患者理解通知器械科工程师前来检修事后对此事件予以记录上报,产品原因（包括说明书等）,经过咨询厂家工程师得知该报错是由于通讯模块故障导致等待发回厂家维修,无,[CLS]无[SEP]注射泵开机后报警并提示报警信息系统故障4重启后报警依然存在无法使用[SEP]患者因低血糖于2020年02月01日到我院急诊留观病区就诊上午800遵医嘱给予高渗糖微量泵入治疗开机后发现机器报警提示报警信息系统故障4关机重启后机器依然报警立即停止使用并更换新注射泵继续给予治疗未对患者造成影响及时向患者做好解释工作取得患者理解通知器械科工程师前来检修事后对此事件予以记录上报[SEP],注射泵开机后报警并提示报警信息系统故障4重启后报警依然存在无法使用,患者因低血糖于2020年02月01日到我院急诊留观病区就诊上午800遵医嘱给予高渗糖微量泵入治疗开机后发现机器报警提示报警信息系统故障4关机重启后机器依然报警立即停止使用并更换新注射泵继续给予治疗未对患者造成影响及时向患者做好解释工作取得患者理解通知器械科工程师前来检修事后对此事件予以记录上报,1拆机检查发现主从道间通信线插头从插座上脱落2怀疑是设备受到外力磕碰导致插头脱落
125371003202000001,其他,[CLS]延长治疗时间[SEP]注射泵故障报警[SEP]202019接收病区送修注射泵科室反映该机开机后故障报警无法使用[SEP],延长治疗时间,注射泵故障报警,202019接收病区送修注射泵科室反映该机开机后故障报警无法使用,无法确定,拆机检测为线路板故障,延长治疗时间,[CLS]延长治疗时间[SEP]注射泵故障报警[SEP]202019接收病区送修注射泵科室反映该机开机后故障报警无法使用[SEP],注射泵故障报警,202019接收病区送修注射泵科室反映该机开机后故障报警无法使用,1由于设备外壳下通道压柄处碎裂导致设备无法正常识别注射器从而引发脱落报警2由于设备下通道推拉盒碎裂导致推拉盒内部线路故障运行模块信号传递异常引发异常2报警3两处碎裂可能是设备碰撞造成
125371703202000062,其他,[CLS]无[SEP]使用过程中自动停止[SEP]2020年4月7日心内二科医务人员使用注射泵为患者注射液体使用过程中注射泵自动停止工作医务人员重新启动注射泵故障仍会出现更换注射泵重新为患者注射[SEP],无,使用过程中自动停止,2020年4月7日心内二科医务人员使用注射泵为患者注射液体使用过程中注射泵自动停止工作医务人员重新启动注射泵故障仍会出现更换注射泵重新为患者注射,产品原因（包括说明书等）,注射泵自动停止注射工程师检修后怀疑为注射泵控制系统故障,无,[CLS]无[SEP]使用过程中自动停止[SEP]2020年4月7日心内二科医务人员使用注射泵为患者注射液体使用过程中注射泵自动停止工作医务人员重新启动注射泵故障仍会出现更换注射泵重新为患者注射[SEP],使用过程中自动停止,2020年4月7日心内二科医务人员使用注射泵为患者注射液体使用过程中注射泵自动停止工作医务人员重新启动注射泵故障仍会出现更换注射泵重新为患者注射,1由于压柄破损影响注射器固定效果导致不能正常推注药物2该设备已在医院使用5年以上属于超预期使用状态设备的部件由于长期使用老化损坏
133513435201900020,其他,[CLS]无可能导致患者其他医疗事故发生[SEP]注射泵在使用过程中屏幕出现闪烁[SEP]遵医嘱为患者进行治疗使用注射泵的过程中出现屏幕闪烁[SEP],无可能导致患者其他医疗事故发生,注射泵在使用过程中屏幕出现闪烁,遵医嘱为患者进行治疗使用注射泵的过程中出现屏幕闪烁,产品原因（包括说明书等）,遵医嘱为患者进行治疗使用注射泵的过程中出现屏幕闪烁立即更换注射泵为患者继续治疗,无可能导致患者其他医疗事故发生,[CLS]无可能导致患者其他医疗事故发生[SEP]注射泵在使用过程中屏幕出现闪烁[SEP]遵医嘱为患者进行治疗使用注射泵的过程中出现屏幕闪烁[SEP],注射泵在使用过程中屏幕出现闪烁,遵医嘱为患者进行治疗使用注射泵的过程中出现屏幕闪烁,怀疑设备在使用时转运过程中出现磕碰造成显示屏与主控板连接松动导致显示屏闪烁
140654500201900222,其他,[CLS]null[SEP]开机后报警异常5注射推杆压力控制器故障[SEP]开机后报警异常5注射推杆压力控制器故障[SEP],null,开机后报警异常5注射推杆压力控制器故障,开机后报警异常5注射推杆压力控制器故障,无法确定,开机后报警异常5注射推杆压力控制器故障,null,[CLS]null[SEP]开机后报警异常5注射推杆压力控制器故障[SEP]开机后报警异常5注射推杆压力控制器故障[SEP],开机后报警异常5注射推杆压力控制器故障,开机后报警异常5注射推杆压力控制器故障,由于设备已使用5年以上属于超预期使用状态使用期限见附件说明书内容长期使用后原有的压力值参数发生偏移导致压力检测异常
140654500201900221,其他,[CLS]null[SEP]开机后报警异常2电机推动螺杆位置传感器线路脱落[SEP]开机后报警异常2电机推动螺杆位置传感器线路脱落[SEP],null,开机后报警异常2电机推动螺杆位置传感器线路脱落,开机后报警异常2电机推动螺杆位置传感器线路脱落,无法确定,开机后报警异常2电机推动螺杆位置传感器线路脱落,null,[CLS]null[SEP]开机后报警异常2电机推动螺杆位置传感器线路脱落[SEP]开机后报警异常2电机推动螺杆位置传感器线路脱落[SEP],开机后报警异常2电机推动螺杆位置传感器线路脱落,开机后报警异常2电机推动螺杆位置传感器线路脱落,1拆机检查发现运行传感器插头松动导致运行信号传递异常引发报警2由于该设备已在医院使用5年以上属于超预期使用状态使用期限见附件说明书内容长期使用导致内部插头松动
140650110201900132,其他,[CLS]断电后无法使用会停止注射[SEP]断开电源线自动关机[SEP]护士使用中发现只要断开电源线就会导致机器关机怀疑电池损坏通知设备科检修[SEP],断电后无法使用会停止注射,断开电源线自动关机,护士使用中发现只要断开电源线就会导致机器关机怀疑电池损坏通知设备科检修,产品原因（包括说明书等）,检修发现此注射泵电池仓内无电池与厂家沟通发现是出厂将电池漏装,断电后无法使用会停止注射,[CLS]断电后无法使用会停止注射[SEP]断开电源线自动关机[SEP]护士使用中发现只要断开电源线就会导致机器关机怀疑电池损坏通知设备科检修[SEP],断开电源线自动关机,护士使用中发现只要断开电源线就会导致机器关机怀疑电池损坏通知设备科检修,1设备内无电池因此不能开机2设备已在医院使用超过7年处于超预期使用状态经确认由于医院保管不当将电池丢失
125371706202000003,其他,[CLS]无[SEP]使用过程中报警显示停机状态[SEP]于202014责任护士遵医嘱为患者定量泵入药物安装注射器等准备工作就绪开机检测设备显示正常液体正常泵入过程中突然报警显示停机状态重复开机一段时间后仍出现此故障立即停用更换为患者完成药物注射耽误患者治疗时间未造成不良影响[SEP],无,使用过程中报警显示停机状态,于202014责任护士遵医嘱为患者定量泵入药物安装注射器等准备工作就绪开机检测设备显示正常液体正常泵入过程中突然报警显示停机状态重复开机一段时间后仍出现此故障立即停用更换为患者完成药物注射耽误患者治疗时间未造成不良影响,产品原因（包括说明书等）,报警系统异常,无,[CLS]无[SEP]使用过程中报警显示停机状态[SEP]于202014责任护士遵医嘱为患者定量泵入药物安装注射器等准备工作就绪开机检测设备显示正常液体正常泵入过程中突然报警显示停机状态重复开机一段时间后仍出现此故障立即停用更换为患者完成药物注射耽误患者治疗时间未造成不良影响[SEP],使用过程中报警显示停机状态,于202014责任护士遵医嘱为患者定量泵入药物安装注射器等准备工作就绪开机检测设备显示正常液体正常泵入过程中突然报警显示停机状态重复开机一段时间后仍出现此故障立即停用更换为患者完成药物注射耽误患者治疗时间未造成不良影响,由于设备已在医院使用近6年属于超预期寿命使用状态主板和压力传感器因老化而发生故障导致报警发生
123350322201900032,其他,[CLS]null[SEP]D0305_松动连接[SEP]2019年4月30日患者因支气管扩张伴感染在仙游县总医院住院治疗2019年4月30日我科室的医务人员使用注射泵对患者进行控制静脉注射量在组装完好情况下注射泵仍显示注射器脱落及时停用该设备更换另一台注射泵未对患者产生影响[SEP],null,D0305_松动连接,2019年4月30日患者因支气管扩张伴感染在仙游县总医院住院治疗2019年4月30日我科室的医务人员使用注射泵对患者进行控制静脉注射量在组装完好情况下注射泵仍显示注射器脱落及时停用该设备更换另一台注射泵未对患者产生影响,产品原因（包括说明书等）,可能是注射泵卡槽设置问题,null,[CLS]null[SEP]D0305_松动连接[SEP]2019年4月30日患者因支气管扩张伴感染在仙游县总医院住院治疗2019年4月30日我科室的医务人员使用注射泵对患者进行控制静脉注射量在组装完好情况下注射泵仍显示注射器脱落及时停用该设备更换另一台注射泵未对患者产生影响[SEP],D0305_松动连接,2019年4月30日患者因支气管扩张伴感染在仙游县总医院住院治疗2019年4月30日我科室的医务人员使用注射泵对患者进行控制静脉注射量在组装完好情况下注射泵仍显示注射器脱落及时停用该设备更换另一台注射泵未对患者产生影响,由于使用的避光注射器外套卷边太厚不能卡入注射泵卡槽属于非正常安装状态因此触发注射器脱落报警
125371806202000001,其他,[CLS]null[SEP]注射泵显示屏白屏[SEP]在准备给患者使用注射泵时开机发现显示屏白屏无法调节参数无法使用[SEP],null,注射泵显示屏白屏,在准备给患者使用注射泵时开机发现显示屏白屏无法调节参数无法使用,产品原因（包括说明书等）,显示屏质量问题,null,[CLS]null[SEP]注射泵显示屏白屏[SEP]在准备给患者使用注射泵时开机发现显示屏白屏无法调节参数无法使用[SEP],注射泵显示屏白屏,在准备给患者使用注射泵时开机发现显示屏白屏无法调节参数无法使用,显示屏本身出现故障
125371803202000006,其他,[CLS]null[SEP]注射泵报警[SEP]2020年1月8日在我院心内二科使用注射泵时发现设定12小时注射结束结果推6小时就完成了送修医工部反复检测后正常使用没有对病人造成不良后果[SEP],null,注射泵报警,2020年1月8日在我院心内二科使用注射泵时发现设定12小时注射结束结果推6小时就完成了送修医工部反复检测后正常使用没有对病人造成不良后果,操作原因,人员误操作,null,[CLS]null[SEP]注射泵报警[SEP]2020年1月8日在我院心内二科使用注射泵时发现设定12小时注射结束结果推6小时就完成了送修医工部反复检测后正常使用没有对病人造成不良后果[SEP],注射泵报警,2020年1月8日在我院心内二科使用注射泵时发现设定12小时注射结束结果推6小时就完成了送修医工部反复检测后正常使用没有对病人造成不良后果,由于临床使用人员操作失误参数设置错误非产品本身问题
127740353202000002,其他,[CLS]null[SEP]注射泵手柄夹子损坏[SEP]注射泵手柄夹子损坏[SEP],null,注射泵手柄夹子损坏,注射泵手柄夹子损坏,产品原因（包括说明书等）,塑料手柄老化,null,[CLS]null[SEP]注射泵手柄夹子损坏[SEP]注射泵手柄夹子损坏[SEP],注射泵手柄夹子损坏,注射泵手柄夹子损坏,由于该设备在医院使用近5年超过说明书提示的约三年的使用寿命使用期限见附件说明书内容长期频繁使用捏柄导致该部件磨损断裂
120740324201900106,其他,[CLS]泵运行实际不走无法使用[SEP]泵运行实际不走无法使用[SEP]使用过程中发现正常运转泵不走[SEP],泵运行实际不走无法使用,泵运行实际不走无法使用,使用过程中发现正常运转泵不走,无法确定,机械故障,泵运行实际不走无法使用,[CLS]泵运行实际不走无法使用[SEP]泵运行实际不走无法使用[SEP]使用过程中发现正常运转泵不走[SEP],泵运行实际不走无法使用,使用过程中发现正常运转泵不走,1设备已在医院使用超过6年属于超预期使用状态见附件注射泵使用期限截自说明书2设备使用年限过长主控板线路老化导致
125371101201900514,其他,[CLS]无[SEP]注射泵充电后仍显示电量为零[SEP]20191286床患者宋恩甫因胸外伤后吞咽困难入院后行胃造瘘术CT示胆囊结石使用注射泵持续泵入生长抑素患者带注射泵下床活动时拔掉电源后注射泵停止工作电量显示为零立即更换注射泵联系设备科维修未对患者造成伤害[SEP],无,注射泵充电后仍显示电量为零,20191286床患者宋恩甫因胸外伤后吞咽困难入院后行胃造瘘术CT示胆囊结石使用注射泵持续泵入生长抑素患者带注射泵下床活动时拔掉电源后注射泵停止工作电量显示为零立即更换注射泵联系设备科维修未对患者造成伤害,产品原因（包括说明书等）,注射泵充电后仍显示电量为零,无,[CLS]无[SEP]注射泵充电后仍显示电量为零[SEP]20191286床患者宋恩甫因胸外伤后吞咽困难入院后行胃造瘘术CT示胆囊结石使用注射泵持续泵入生长抑素患者带注射泵下床活动时拔掉电源后注射泵停止工作电量显示为零立即更换注射泵联系设备科维修未对患者造成伤害[SEP],注射泵充电后仍显示电量为零,20191286床患者宋恩甫因胸外伤后吞咽困难入院后行胃造瘘术CT示胆囊结石使用注射泵持续泵入生长抑素患者带注射泵下床活动时拔掉电源后注射泵停止工作电量显示为零立即更换注射泵联系设备科维修未对患者造成伤害,1设备已在医院使用近6年属于超预期使用状态2电池本身属于消耗品由于长期使用已经处于耗尽衰竭状态无法正常充放电
125371101202000026,其他,[CLS]无[SEP]使用过程中注射泵报警[SEP]202022715床患者潘咸光因肠梗阻泵入生长抑素泵入过程中注射泵报警查看注射泵右上角显示异常2右下角显示停止查输液通路无异常电路正常注射泵各参数无异常重新启动后几分钟注射泵又报警并自动停止重新更换注射泵并通知设备科维修未对患者造成伤害[SEP],无,使用过程中注射泵报警,202022715床患者潘咸光因肠梗阻泵入生长抑素泵入过程中注射泵报警查看注射泵右上角显示异常2右下角显示停止查输液通路无异常电路正常注射泵各参数无异常重新启动后几分钟注射泵又报警并自动停止重新更换注射泵并通知设备科维修未对患者造成伤害,产品原因（包括说明书等）,使用过程中注射泵报警,无,[CLS]无[SEP]使用过程中注射泵报警[SEP]202022715床患者潘咸光因肠梗阻泵入生长抑素泵入过程中注射泵报警查看注射泵右上角显示异常2右下角显示停止查输液通路无异常电路正常注射泵各参数无异常重新启动后几分钟注射泵又报警并自动停止重新更换注射泵并通知设备科维修未对患者造成伤害[SEP],使用过程中注射泵报警,202022715床患者潘咸光因肠梗阻泵入生长抑素泵入过程中注射泵报警查看注射泵右上角显示异常2右下角显示停止查输液通路无异常电路正常注射泵各参数无异常重新启动后几分钟注射泵又报警并自动停止重新更换注射泵并通知设备科维修未对患者造成伤害,1经拆机检查发现长电位器和主板连线的插头松动2由于设备已在医院使用近7年属于超预期使用状态设备在科室长时间使用或移动可能因振动或碰撞导致连接线插头松动附说明书产品使用期限说明
125370712201900762,其他,[CLS]无伤害[SEP]连续报警[SEP]为患者提供药物静脉泵入时微量泵突然不停报警但是观察药物仍然能够顺利输注但是报警音不停造成不必要的噪音引起患者烦躁责任护士遂立即更换微量泵未发生再报警现象安慰患者保证治疗的顺利进行[SEP],无伤害,连续报警,为患者提供药物静脉泵入时微量泵突然不停报警但是观察药物仍然能够顺利输注但是报警音不停造成不必要的噪音引起患者烦躁责任护士遂立即更换微量泵未发生再报警现象安慰患者保证治疗的顺利进行,产品原因（包括说明书等）,系统问题,无伤害,[CLS]无伤害[SEP]连续报警[SEP]为患者提供药物静脉泵入时微量泵突然不停报警但是观察药物仍然能够顺利输注但是报警音不停造成不必要的噪音引起患者烦躁责任护士遂立即更换微量泵未发生再报警现象安慰患者保证治疗的顺利进行[SEP],连续报警,为患者提供药物静脉泵入时微量泵突然不停报警但是观察药物仍然能够顺利输注但是报警音不停造成不必要的噪音引起患者烦躁责任护士遂立即更换微量泵未发生再报警现象安慰患者保证治疗的顺利进行,使用时未连接交流电源电池供电运行一段时间后电量低引发报警
116210200201900540,其他,[CLS]null[SEP]正常运行一段时间后注射器不再向前推进机器报警[SEP]正常开机连接注射器并设置参数并连接到病人身上开始工作一段时间后机器报警停止工作[SEP],null,正常运行一段时间后注射器不再向前推进机器报警,正常开机连接注射器并设置参数并连接到病人身上开始工作一段时间后机器报警停止工作,产品原因（包括说明书等）,null,null,[CLS]null[SEP]正常运行一段时间后注射器不再向前推进机器报警[SEP]正常开机连接注射器并设置参数并连接到病人身上开始工作一段时间后机器报警停止工作[SEP],正常运行一段时间后注射器不再向前推进机器报警,正常开机连接注射器并设置参数并连接到病人身上开始工作一段时间后机器报警停止工作,1由于设备在医院已使用超过6年属于超预期寿命使用状态2检查电源线插头与交流电插座连接处交流电插座连接部分均正常3检查电源线发现有接触不良的现象导致设备由电池供电工作电池电量即将耗尽从而触发报警
127420400201900325,其他,[CLS]微量泵无法固定容易下滑[SEP]微量泵无法固定容易下滑[SEP]注射泵固定不住容易下滑报修[SEP],微量泵无法固定容易下滑,微量泵无法固定容易下滑,注射泵固定不住容易下滑报修,产品原因（包括说明书等）,微量泵使用过程中在固定杆上无法固定容易下滑微量泵背部固定装置滑丝无法紧固,微量泵无法固定容易下滑,[CLS]微量泵无法固定容易下滑[SEP]微量泵无法固定容易下滑[SEP]注射泵固定不住容易下滑报修[SEP],微量泵无法固定容易下滑,注射泵固定不住容易下滑报修,由于该设备已在医院使用约6年属于超预期使用状态反复使用导致紧固夹螺纹磨损
113130658201900108,其他,[CLS]延误治疗[SEP]注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间[SEP]患者使用双道注射泵注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间[SEP],延误治疗,注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间,患者使用双道注射泵注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间,产品原因（包括说明书等）,null,延误治疗,[CLS]延误治疗[SEP]注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间[SEP]患者使用双道注射泵注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间[SEP],注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间,患者使用双道注射泵注射泵上下显示时间不一致上道泵设置好后重启仍恢复出厂设置时间,设备时间由主板上的纽扣电池控制由于纽扣电池电量用完导致设备时间自动恢复成出厂设置时间且无法保存更新
125371100201900565,其他,[CLS]未对患者造成任何伤害[SEP]注射泵报警[SEP]2019年12月8日护士发现给患者精准输注药物的单道注射泵报警无法继续为患者治疗立即更换备用机继续治疗未对患者造成任何伤害立即通知设备科工程师维修[SEP],未对患者造成任何伤害,注射泵报警,2019年12月8日护士发现给患者精准输注药物的单道注射泵报警无法继续为患者治疗立即更换备用机继续治疗未对患者造成任何伤害立即通知设备科工程师维修,产品原因（包括说明书等）,传感器故障,未对患者造成任何伤害,[CLS]未对患者造成任何伤害[SEP]注射泵报警[SEP]2019年12月8日护士发现给患者精准输注药物的单道注射泵报警无法继续为患者治疗立即更换备用机继续治疗未对患者造成任何伤害立即通知设备科工程师维修[SEP],注射泵报警,2019年12月8日护士发现给患者精准输注药物的单道注射泵报警无法继续为患者治疗立即更换备用机继续治疗未对患者造成任何伤害立即通知设备科工程师维修,1经拆机检查发现设备运行模块有关长电位器行程传感器插头松动导致2由于设备在医院使用5年以上可能是设备转运过程中受到外力碰撞导致插头松动
111231500201903260,其他,[CLS]null[SEP]设备A通道数据丢失或者损坏[SEP]设备A通道数据丢失或者损坏故障现象注射量与设置量不一致[SEP],null,设备A通道数据丢失或者损坏,设备A通道数据丢失或者损坏故障现象注射量与设置量不一致,产品原因（包括说明书等）,null,null,[CLS]null[SEP]设备A通道数据丢失或者损坏[SEP]设备A通道数据丢失或者损坏故障现象注射量与设置量不一致[SEP],设备A通道数据丢失或者损坏,设备A通道数据丢失或者损坏故障现象注射量与设置量不一致,1经拆机检查发现内部传递检测信号的线束发生破损导致信号传递异常引发报警2怀疑线束在设备内部受到摩擦导致破损
137610400201900507,其他,[CLS]无[SEP]null[SEP]患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者病情的造成影响发现异常后立即更换1台微量泵使用[SEP],无,null,患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者病情的造成影响发现异常后立即更换1台微量泵使用,产品原因（包括说明书等）,null,无,[CLS]无[SEP]null[SEP]患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者的病情造成影响发现异常后立即更换1台微量泵使用[SEP],null,患者在使用微量泵过程中泵入得泵速与预设量不相符使用微量泵的目的主要是控制速度泵速过快或过慢都会对患者的病情造成影响发现异常后立即更换1台微量泵使用,1拆机发现设备内部离合信号传递线束破损导致离合信号传递受阻引发报警2线束可能是由于受到内部其他部件的频繁磨损导致
125371801201900229,其他,[CLS]null[SEP]对注射器无反应[SEP]20191130日计量院来院对注射泵进行计量检测发现对注射器无反应j经检测为注射泵压柄故障建议厂家维修[SEP],null,对注射器无反应,20191130日计量院来院对注射泵进行计量检测发现对注射器无反应j经检测为注射泵压柄故障建议厂家维修,产品原因（包括说明书等）,注射泵压柄故障,null,[CLS]null[SEP]对注射器无反应[SEP]20191130日计量院来院对注射泵进行计量检测发现对注射器无反应j经检测为注射泵压柄故障建议厂家维修[SEP],对注射器无反应,20191130日计量院来院对注射泵进行计量检测发现对注射器无反应j经检测为注射泵压柄故障建议厂家维修,自定义品牌1由于校准过其他品牌注射器内部参数与康德莱注射器不同所以未能识别非设备故障
125371202201900303,其他,[CLS]无[SEP]注射泵报警失灵[SEP]2019年2月25日910患者因憋喘入院治疗经过常规检查遵医嘱给予氯化钠注射液20ml西地兰02mg喘定025g输液治疗20分钟后针管内药液推注完成未报警护理人员立即停止使用更换其他注射泵治疗正常进行[SEP],无,注射泵报警失灵,2019年2月25日910患者因憋喘入院治疗经过常规检查遵医嘱给予氯化钠注射液20ml西地兰02mg喘定025g输液治疗20分钟后针管内药液推注完成未报警护理人员立即停止使用更换其他注射泵治疗正常进行,产品原因（包括说明书等）,产品故障问题,无,[CLS]无[SEP]注射泵报警失灵[SEP]2019年2月25日910患者因憋喘入院治疗经过常规检查遵医嘱给予氯化钠注射液20ml西地兰02mg喘定025g输液治疗20分钟后针管内药液推注完成未报警护理人员立即停止使用更换其他注射泵治疗正常进行[SEP],注射泵报警失灵,2019年2月25日910患者因憋喘入院治疗经过常规检查遵医嘱给予氯化钠注射液20ml西地兰02mg喘定025g输液治疗20分钟后针管内药液推注完成未报警护理人员立即停止使用更换其他注射泵治疗正常进行,经过拆机检查发现喇叭线插头松动导致喇叭无法发声
125371104201900391,其他,[CLS]无[SEP]药物泵完后未报警[SEP]患者诊断为左下肢深静脉血栓2019年10月21日为患者遵医嘱为患者泵入药物治疗注射用完后未报警发现及时未对患者造成不良影响[SEP],无,药物泵完后未报警,患者诊断为左下肢深静脉血栓2019年10月21日为患者遵医嘱为患者泵入药物治疗注射用完后未报警发现及时未对患者造成不良影响,产品原因（包括说明书等）,机械工作能力损耗,无,[CLS]无[SEP]药物泵完后未报警[SEP]患者诊断为左下肢深静脉血栓2019年10月21日为患者遵医嘱为患者泵入药物治疗注射用完后未报警发现及时未对患者造成不良影响[SEP],药物泵完后未报警,患者诊断为左下肢深静脉血栓2019年10月21日为患者遵医嘱为患者泵入药物治疗注射用完后未报警发现及时未对患者造成不良影响,经拆机检查发现是喇叭不发声
125370101201900164,其他,[CLS]null[SEP]注射泵顶端卡扣无法完全闭合[SEP]2019年11月06日08时20分我院手术室护士在检查仪器时发现品牌为山东威高的一台注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即联系厂家并于2019年11月10日收到厂家卡扣配件经设备科人员更换后故障解除[SEP],null,注射泵顶端卡扣无法完全闭合,2019年11月06日08时20分我院手术室护士在检查仪器时发现品牌为山东威高的一台注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即联系厂家并于2019年11月10日收到厂家卡扣配件经设备科人员更换后故障解除,产品原因（包括说明书等）,注射泵卡扣无法完全闭合设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍,null,[CLS]null[SEP]注射泵顶端卡扣无法完全闭合[SEP]2019年11月06日08时20分我院手术室护士在检查仪器时发现品牌为山东威高的一台注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即联系厂家并于2019年11月10日收到厂家卡扣配件经设备科人员更换后故障解除[SEP],注射泵顶端卡扣无法完全闭合,2019年11月06日08时20分我院手术室护士在检查仪器时发现品牌为山东威高的一台注射泵顶端卡扣无法完全闭合考虑到可能会导致注射器推进不顺容易造成液体计量不准设备科人员拆卸后发现卡扣及内部齿轮均为注塑材质本身误差较大容易产生彼此之间的阻碍因此立即联系厂家并于2019年11月10日收到厂家卡扣配件经设备科人员更换后故障解除,经过拆机检查推拉盒内部摆齿轮位置偏离由于注射器夹的状态与推拉盒内部摆齿轮有关所以导致注射器夹子不能完全闭合怀疑是安装注射器时按压注射器夹力量过大导致内部摆齿轮位置偏离
125371100201900398,其他,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2019年11月5日患者因腹痛入院治疗遵医嘱使用注射泵辅助治疗在使用过程中拉杆脱落无法使用延误患者治疗[SEP],无,D1201_设备或部件脱离,2019年11月5日患者因腹痛入院治疗遵医嘱使用注射泵辅助治疗在使用过程中拉杆脱落无法使用延误患者治疗,产品原因（包括说明书等）,拉杆损坏机械故障,无,[CLS]无[SEP]D1201_设备或部件脱离[SEP]2019年11月5日患者因腹痛入院治疗遵医嘱使用注射泵辅助治疗在使用过程中拉杆脱落无法使用延误患者治疗[SEP],D1201_设备或部件脱离,2019年11月5日患者因腹痛入院治疗遵医嘱使用注射泵辅助治疗在使用过程中拉杆脱落无法使用延误患者治疗,1压柄的正确的使用方法是将压柄上提至顶端然后左旋902由于临床使用时未按照产品使用要求进行操作未将压柄上提至顶端就用力旋转造成压柄处断裂
140650110201900112,其他,[CLS]影响病人使用延缓病人康复时间[SEP]注射器尾夹断裂[SEP]护士在仪器表面消毒过程中发现注射器尾夹开裂[SEP],影响病人使用延缓病人康复时间,注射器尾夹断裂,护士在仪器表面消毒过程中发现注射器尾夹开裂,无法确定,注射泵不明原因尾夹开裂导致仪器无法正常工作,影响病人使用延缓病人康复时间,[CLS]影响病人使用延缓病人康复时间[SEP]注射器尾夹断裂[SEP]护士在仪器表面消毒过程中发现注射器尾夹开裂[SEP],注射器尾夹断裂,护士在仪器表面消毒过程中发现注射器尾夹开裂,设备于2013年投入使用已在医院使用6年由于长期频繁使用捏柄反复受到按压导致磨损开裂
127420105201900214,其他,[CLS]无任何损害[SEP]注射过程中威高微量泵多次报离合未关闭且处理无效[SEP]注射过程中威高微量泵多次报离合未关闭且处理无效[SEP],无任何损害,注射过程中威高微量泵多次报离合未关闭且处理无效,注射过程中威高微量泵多次报离合未关闭且处理无效,无法确定,产品原因,无任何损害,[CLS]无任何损害[SEP]注射过程中威高微量泵多次报离合未关闭且处理无效[SEP]注射过程中威高微量泵多次报离合未关闭且处理无效[SEP],注射过程中威高微量泵多次报离合未关闭且处理无效,注射过程中威高微量泵多次报离合未关闭且处理无效,1离合未闭报警是为了检测注射泵内部运行状态的预防性报警当该报警发生时注射泵会停止运行2可能为操作不当注射器尾端没有正确的安装在注射泵上造成注射泵内部传动部分没有完全接触从而引发报警
120740324201900055,其他,[CLS]不开机无法使用[SEP]无法使用[SEP]使用前发现无法开机不能使用[SEP],不开机无法使用,无法使用,使用前发现无法开机不能使用,无法确定,电源板损坏,不开机无法使用,[CLS]不开机无法使用[SEP]无法使用[SEP]使用前发现无法开机不能使用[SEP],无法使用,使用前发现无法开机不能使用,1注射泵由于工作年限较长使用近6年超出了正常设计使用年限配件材质老化导致断裂2说明书中关于产品使用寿命的描述为约3年详见附件
134523000201900080,其他,[CLS]null[SEP]D150101_断裂[SEP]2019年7月20日护士病人进行微量输注时注射泵卡了断裂无法卡紧注射器进行泵入液体为注射泵故障此事发现及时未造成后果[SEP],null,D150101_断裂,2019年7月20日护士病人进行微量输注时注射泵卡了断裂无法卡紧注射器进行泵入液体为注射泵故障此事发现及时未造成后果,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D150101_断裂[SEP]2019年7月20日护士病人进行微量输注时注射泵卡了断裂无法卡紧注射器进行泵入液体为注射泵故障此事发现及时未造成后果[SEP],D150101_断裂,2019年7月20日护士病人进行微量输注时注射泵卡了断裂无法卡紧注射器进行泵入液体为注射泵故障此事发现及时未造成后果,1注射泵捏柄是用于固定注射器按手连接活塞推药的部分的机械结构件在装夹注射器时应捏住捏柄使机器的注射器夹张开装好注射器后松开捏柄使注射器夹加紧注射器按手2初步分析是使用时转动所需的扭力过大捏柄受力过大而断裂
127420400201900299,其他,[CLS]null[SEP]设备后固定器不能固定[SEP]注射泵后固定器不能有效固定螺杆滑扣[SEP],null,设备后固定器不能固定,注射泵后固定器不能有效固定螺杆滑扣,产品原因（包括说明书等）,固定器材料偏软使用一段时间后出现滑扣现象,null,[CLS]null[SEP]设备后固定器不能固定[SEP]注射泵后固定器不能有效固定螺杆滑扣[SEP],设备后固定器不能固定,注射泵后固定器不能有效固定螺杆滑扣,1紧固夹是用于将注射泵固定在可移动支架上的部件由紧固夹支架和螺杆旋钮组成详见示意图2该设备已在医院使用超过5年由于长期反复使用导致紧固夹螺纹磨损
125371806201900257,其他,[CLS]null[SEP]2通道报警无法使用[SEP]设备开机后2通道报警该通道无法使用[SEP],null,2通道报警无法使用,设备开机后2通道报警该通道无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]2通道报警无法使用[SEP]设备开机后2通道报警该通道无法使用[SEP],2通道报警无法使用,设备开机后2通道报警该通道无法使用,1经检查内部压力值参数发现注射泵检测到的压力值持续为0即无法检测到压力因此触发报警2拆机发现压力传感器线插头松动导致信号无法正常传递使得压力值持续为0无法检测到压力3插头松动的原因可能是设备转运过程中受到外力碰撞导致插头松动
125371410201900255,其他,[CLS]null[SEP]无法正常开机[SEP]2018年例行科室巡检时据科室反应该设备在通电后无法正常开机不能使用未对患者造成不良影响[SEP],null,无法正常开机,2018年例行科室巡检时据科室反应该设备在通电后无法正常开机不能使用未对患者造成不良影响,无法确定,null,null,[CLS]null[SEP]无法正常开机[SEP]2018年例行科室巡检时据科室反应该设备在通电后无法正常开机不能使用未对患者造成不良影响[SEP],无法正常开机,2018年例行科室巡检时据科室反应该设备在通电后无法正常开机不能使用未对患者造成不良影响,由于设备超预期使用按键老化失灵导致
125371410201900268,其他,[CLS]null[SEP]外壳开裂[SEP]2019年12月16日科室送修注射泵一台据科室反应护士在拿取设备时此设备由高处坠落外壳多处开裂影响正常使用未对患者造成不良影响[SEP],null,外壳开裂,2019年12月16日科室送修注射泵一台据科室反应护士在拿取设备时此设备由高处坠落外壳多处开裂影响正常使用未对患者造成不良影响,操作原因,null,null,[CLS]null[SEP]外壳开裂[SEP]2019年12月16日科室送修注射泵一台据科室反应护士在拿取设备时此设备由高处坠落外壳多处开裂影响正常使用未对患者造成不良影响[SEP],外壳开裂,2019年12月16日科室送修注射泵一台据科室反应护士在拿取设备时此设备由高处坠落外壳多处开裂影响正常使用未对患者造成不良影响,由于使用不当设备从高处跌落导致外壳开裂
125371801201900238,其他,[CLS]null[SEP]注射器固定把手断[SEP]2019129科室保修注射泵在使用过程中注射器把手断裂无法固定注射器从而导致注射泵无法正确使用更换另一台注射泵同时通知设备科给予维修[SEP],null,注射器固定把手断,2019129科室保修注射泵在使用过程中注射器把手断裂无法固定注射器从而导致注射泵无法正确使用更换另一台注射泵同时通知设备科给予维修,产品原因（包括说明书等）,注射器把手塑料老化,null,[CLS]null[SEP]注射器固定把手断[SEP]2019129科室保修注射泵在使用过程中注射器把手断裂无法固定注射器从而导致注射泵无法正确使用更换另一台注射泵同时通知设备科给予维修[SEP],注射器固定把手断,2019129科室保修注射泵在使用过程中注射器把手断裂无法固定注射器从而导致注射泵无法正确使用更换另一台注射泵同时通知设备科给予维修,因使用不当设备跌落导致压柄受到强烈外力断裂
125371410201900262,其他,[CLS]null[SEP]把手摔断[SEP]2019年11月12日科室送修注射泵一台据科室反映护士在拿取该设备时滑落坠地设备把手摔断影响使用未对患者造成不良影响[SEP],null,把手摔断,2019年11月12日科室送修注射泵一台据科室反映护士在拿取该设备时滑落坠地设备把手摔断影响使用未对患者造成不良影响,操作原因,null,null,[CLS]null[SEP]把手摔断[SEP]2019年11月12日科室送修注射泵一台据科室反映护士在拿取该设备时滑落坠地设备把手摔断影响使用未对患者造成不良影响[SEP],把手摔断,2019年11月12日科室送修注射泵一台据科室反映护士在拿取该设备时滑落坠地设备把手摔断影响使用未对患者造成不良影响,由于操作不当拿取设备时不慎跌落把手处受到猛烈撞击导致断裂
128432500201900271,其他,[CLS]不能得到准确的药物剂量[SEP]术中药物还未注射完但注射泵报注射完毕[SEP]患者因盆腔包块性质待查于20191120日行剖腹探查术术中所泵液体还未泵完但机器却报液体输注完毕立即更换注射泵并报告工程师维修[SEP],不能得到准确的药物剂量,术中药物还未注射完但注射泵报注射完毕,患者因盆腔包块性质待查于20191120日行剖腹探查术术中所泵液体还未泵完但机器却报液体输注完毕立即更换注射泵并报告工程师维修,产品原因（包括说明书等）,经检查为注射泵限位器故障,不能得到准确的药物剂量,[CLS]不能得到准确的药物剂量[SEP]术中药物还未注射完但注射泵报注射完毕[SEP]患者因盆腔包块性质待查于20191120日行剖腹探查术术中所泵液体还未泵完但机器却报液体输注完毕立即更换注射泵并报告工程师维修[SEP],术中药物还未注射完但注射泵报注射完毕,患者因盆腔包块性质待查于20191120日行剖腹探查术术中所泵液体还未泵完但机器却报液体输注完毕立即更换注射泵并报告工程师维修,1经拆机检查发现是负责传递离合检测信号的FPC线损坏损坏后造成检测信号中断发生报警2FPC线损坏的原因可能是与内部器件发生磨损
125371803201900264,其他,[CLS]null[SEP]注射泵报错[SEP]2019129在我院心外科病房给病人注射药物使用注射泵注射泵报错立即更换注射泵使用未造成不良影响经工程师检测发现尾夹传感器损坏更换传感器设备恢复正常使用[SEP],null,注射泵报错,2019129在我院心外科病房给病人注射药物使用注射泵注射泵报错立即更换注射泵使用未造成不良影响经工程师检测发现尾夹传感器损坏更换传感器设备恢复正常使用,产品原因（包括说明书等）,尾夹传感器损坏,null,[CLS]null[SEP]注射泵报错[SEP]2019129在我院心外科病房给病人注射药物使用注射泵注射泵报错立即更换注射泵使用未造成不良影响经工程师检测发现尾夹传感器损坏更换传感器设备恢复正常使用[SEP],注射泵报错,2019129在我院心外科病房给病人注射药物使用注射泵注射泵报错立即更换注射泵使用未造成不良影响经工程师检测发现尾夹传感器损坏更换传感器设备恢复正常使用,1经检查发现设备固定注射器尾杆的捏柄损坏捏柄是用于固定注射器按手连接活塞推药的部分的机械结构件在装夹注射器时应捏住捏柄使机器的注射器夹张开装好注射器后松开捏柄使注射器夹加紧注射器按手2由于设备捏柄频繁使用转动所需的扭力过大导致磨损磨损后注射器装夹不到位内部传感器未感应引发报警
125371801201900299,其他,[CLS]null[SEP]注射泵报警[SEP]患者吴世龙因脑梗死于2019128入住我科在128日上午10时护士王红红为其使用注射泵泵入托拉塞米以达到利尿的治疗效果时家属反映注射泵报警查看后得知注射泵电池储电量不足立即连接电源线保证药物正常泵入[SEP],null,注射泵报警,患者吴世龙因脑梗死于2019128入住我科在128日上午10时护士王红红为其使用注射泵泵入托拉塞米以达到利尿的治疗效果时家属反映注射泵报警查看后得知注射泵电池储电量不足立即连接电源线保证药物正常泵入,产品原因（包括说明书等）,注射泵因使用过于频繁电池储存电量能力不足,null,[CLS]null[SEP]注射泵报警[SEP]患者吴世龙因脑梗死于2019128入住我科在128日上午10时护士王红红为其使用注射泵泵入托拉塞米以达到利尿的治疗效果时家属反映注射泵报警查看后得知注射泵电池储电量不足立即连接电源线保证药物正常泵入[SEP],注射泵报警,患者吴世龙因脑梗死于2019128入住我科在128日上午10时护士王红红为其使用注射泵泵入托拉塞米以达到利尿的治疗效果时家属反映注射泵报警查看后得知注射泵电池储电量不足立即连接电源线保证药物正常泵入,因未接交流电源使用时由电池供电电池自然耗电引发报警非设备自身故障
129441200201900289,其他,[CLS]null[SEP]报警失灵[SEP]患者因病情需要使用注射泵注射药物当护士巡查时发现一组药物已注射完注射泵未发出报警声提示已注射完因药物已注射完拆下设备送设备维修组维修[SEP],null,报警失灵,患者因病情需要使用注射泵注射药物当护士巡查时发现一组药物已注射完注射泵未发出报警声提示已注射完因药物已注射完拆下设备送设备维修组维修,无法确定,注射完药物设备未发出报警声提示经检修是喇叭故障,null,[CLS]null[SEP]报警失灵[SEP]患者因病情需要使用注射泵注射药物当护士巡查时发现一组药物已注射完注射泵未发出报警声提示已注射完因药物已注射完拆下设备送设备维修组维修[SEP],报警失灵,患者因病情需要使用注射泵注射药物当护士巡查时发现一组药物已注射完注射泵未发出报警声提示已注射完因药物已注射完拆下设备送设备维修组维修,经售后工程师去医院了解得知产品的喇叭使用寿命短老化损坏因此没有发出报警音附产品使用期限截自说明书
137610803201900094,其他,[CLS]M210202_给药不足[SEP]D1207_机械故障[SEP]患者于18日1030分输注前列地尔时注射器20ML注射泵报警停止工作随后更换备用设备重新泵入[SEP],M210202_给药不足,D1207_机械故障,患者于18日1030分输注前列地尔时注射器20ML注射泵报警停止工作随后更换备用设备重新泵入,无法确定,初步判断为设备内部故障所致,M210202_给药不足,[CLS]M210202_给药不足[SEP]D1207_机械故障[SEP]患者于18日1030分输注前列地尔时注射器20ML注射泵报警停止工作随后更换备用设备重新泵入[SEP],D1207_机械故障,患者于18日1030分输注前列地尔时注射器20ML注射泵报警停止工作随后更换备用设备重新泵入,1离合未闭报警是为了检测注射泵内部运行状态的预防性报警当该报警发生时注射泵会停止运行2可能为FPC线故障或传感器故障导致
125370800201900106,其他,[CLS]时钟不准[SEP]记不住时间[SEP]2019111号医疗设备科维修工程师按医院规定对设备进行巡检发现儿科一台注射泵时钟不正确工程师现场调整关机重启后又回复到调整前的状态设备还在保修期内通知厂家售后维修[SEP],时钟不准,记不住时间,2019111号医疗设备科维修工程师按医院规定对设备进行巡检发现儿科一台注射泵时钟不正确工程师现场调整关机重启后又回复到调整前的状态设备还在保修期内通知厂家售后维修,产品原因（包括说明书等）,1设备时钟故障2也可能是主板电池电压不足引起,时钟不准,[CLS]时钟不准[SEP]记不住时间[SEP]2019111号医疗设备科维修工程师按医院规定对设备进行巡检发现儿科一台注射泵时钟不正确工程师现场调整关机重启后又回复到调整前的状态设备还在保修期内通知厂家售后维修[SEP],记不住时间,2019111号医疗设备科维修工程师按医院规定对设备进行巡检发现儿科一台注射泵时钟不正确工程师现场调整关机重启后又回复到调整前的状态设备还在保修期内通知厂家售后维修,经过拆机检查发现主板纽扣电池电量为0导致时间不保存
125371806201900285,其他,[CLS]null[SEP]注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注[SEP]医务人员给患者使用注射泵注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注[SEP],null,注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注,医务人员给患者使用注射泵注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注,产品原因（包括说明书等）,出现该故障初步判断为内部阻塞传感器故障造成医务人员按操作规程操作保养该设备该设备仅仅使用两年出现此故障考虑传感器质量问题,null,[CLS]null[SEP]注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注[SEP]医务人员给患者使用注射泵注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注[SEP],注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注,医务人员给患者使用注射泵注射泵2通道装好注射器设置好参数启动后报警提示阻塞中不能给患者输注,经过检查发现设备压力值偏低处于持续为0的状态拆机检查发现压力传感器线松动导致压力值信号无法传输造成误报警
134523000201900186,其他,[CLS]null[SEP]D080105_无报警声[SEP]2019年11月07日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果[SEP],null,D080105_无报警声,2019年11月07日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D080105_无报警声[SEP]2019年11月07日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果[SEP],D080105_无报警声,2019年11月07日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果,1该设备在医院使用已超过5年设备内部喇叭达到使用寿命老化损坏不能发声2设备由于内部校准参数未更新导致与使用的注射器不匹配发生阻塞报警
125371806201900282,其他,[CLS]null[SEP]开机安装好注射器后运行注射泵报警屏幕显示注射器未顶紧无法使用[SEP]医务人员准备给患者使用注射泵在将注射器安放好并完成参数设置后启动注射泵注射泵报警提示注射器未顶紧设备无法工作更换注射器反复安装报警未消除[SEP],null,开机安装好注射器后运行注射泵报警屏幕显示注射器未顶紧无法使用,医务人员准备给患者使用注射泵在将注射器安放好并完成参数设置后启动注射泵注射泵报警提示注射器未顶紧设备无法工作更换注射器反复安装报警未消除,产品原因（包括说明书等）,该设备于2019年2月购置使用该故障的出现系注射器顶紧传感器故障造成考虑顶紧传感器质量问题,null,[CLS]null[SEP]开机安装好注射器后运行注射泵报警屏幕显示注射器未顶紧无法使用[SEP]医务人员准备给患者使用注射泵在将注射器安放好并完成参数设置后启动注射泵注射泵报警提示注射器未顶紧设备无法工作更换注射器反复安装报警未消除[SEP],开机安装好注射器后运行注射泵报警屏幕显示注射器未顶紧无法使用,医务人员准备给患者使用注射泵在将注射器安放好并完成参数设置后启动注射泵注射泵报警提示注射器未顶紧设备无法工作更换注射器反复安装报警未消除,1经拆机检查发现与该报警信号有关的一根连接线出现破损导致信号传递失败引起误报警2导致连接线破损的原因可能是连接线没有安装到位导致与内部其他部件频繁发生摩擦导致磨损
