报告编码,医院_伤害,医院_伤害_input,医院_伤害表现,医院_器械故障表现,医院_使用过程,医院_事件原因分析,医院_事件原因分析描述,企业_伤害表现,企业_伤害_input,企业_器械故障表现,企业_使用过程,企业_事件原因分析
125371003201900348,其他,[CLS]延长治疗时间[SEP]A泵故障报警[SEP]2019年11月4日接收科室送修注射泵科室反映该泵开机后A泵故障报警[SEP],延长治疗时间,A泵故障报警,2019年11月4日接收科室送修注射泵科室反映该泵开机后A泵故障报警,无法确定,注射泵线路板故障,延长治疗时间,[CLS]延长治疗时间[SEP]A泵故障报警[SEP]2019年11月4日接收科室送修注射泵科室反映该泵开机后A泵故障报警[SEP],A泵故障报警,2019年11月4日接收科室送修注射泵科室反映该泵开机后A泵故障报警,1经过拆机检查发现注射泵的推拉盒损坏推拉盒内部摆齿轮位置发生偏移推拉盒是固定注射器尾部的部件因此触发报警2由于设备在医院已使用6年长期使用时频繁按压推拉盒导致推拉盒损坏内部摆齿轮位置发生偏移
137610803201900175,其他,[CLS]无法使用[SEP]D0101_故障提示[SEP]20191023日患者使用注射泵时使用中报警提示注射器错误立即停止及时更换注射器[SEP],无法使用,D0101_故障提示,20191023日患者使用注射泵时使用中报警提示注射器错误立即停止及时更换注射器,无法确定,厂家工程师已进行调试但该故障仍多次出现排除操作原因多考虑设备质量内部故障,无法使用,[CLS]无法使用[SEP]D0101_故障提示[SEP]20191023日患者使用注射泵时使用中报警提示注射器错误立即停止及时更换注射器[SEP],D0101_故障提示,20191023日患者使用注射泵时使用中报警提示注射器错误立即停止及时更换注射器,1注射器错误2是一种检测注射器尾部推杆是否正确安装的预防性报警目的是为了预防在安装时由于操作不当造成注射器尾部推杆没有紧密的与注射泵安装部件接触2经拆机检查发现故障发生的原因是传递该信号的传感器连接线磨损断裂造成检测信号中断从而引发报警造成传感器连接线损坏的原因可能是由于连接线没有安装到位与其他部件发生频繁摩擦导致磨损
125370800201900098,其他,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191029号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗[SEP],影响给药精准度和治疗效果,注射泵推动杆塑料层破裂,20191029号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗,产品原因（包括说明书等）,1产品质量不达标2推动杆塑料层选材不适当,影响给药精准度和治疗效果,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191029号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗[SEP],注射泵推动杆塑料层破裂,20191029号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗,1空心轴是推动注射器向前给药的连杆其材质为金属空心轴套管是套在空心轴外部的一层塑料管2经调查设备为2013年生产已在医院使用6年时间空心轴外部套管因长期使用老化导致开裂
125370800201900112,其他,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂压柄出现裂纹影响给药精准度和治疗效果通知厂家售后进行维修[SEP],影响给药精准度和治疗效果,注射泵推动杆塑料层破裂,20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂压柄出现裂纹影响给药精准度和治疗效果通知厂家售后进行维修,产品原因（包括说明书等）,1产品质量不达标2推动杆塑料层选材不适当,影响给药精准度和治疗效果,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂压柄出现裂纹影响给药精准度和治疗效果通知厂家售后进行维修[SEP],注射泵推动杆塑料层破裂,20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂压柄出现裂纹影响给药精准度和治疗效果通知厂家售后进行维修,经调查该设备实际于2013年投入使用设备在医院使用6年以上由于设备的塑料部件长期与药液接触导致被药液腐蚀加速老化出现裂纹
137610803201900164,其他,[CLS]无法给药[SEP]D1204_机械卡塞[SEP]2019108日940为患儿推注液体时发现注射器卡槽夹不住[SEP],无法给药,D1204_机械卡塞,2019108日940为患儿推注液体时发现注射器卡槽夹不住,无法确定,注射器卡槽夹子断裂初步分析长期液体滴漏至卡槽连接处易造成堵塞致夹子断裂,无法给药,[CLS]无法给药[SEP]D1204_机械卡塞[SEP]2019108日940为患儿推注液体时发现注射器卡槽夹不住[SEP],D1204_机械卡塞,2019108日940为患儿推注液体时发现注射器卡槽夹不住,设备使用时维护保养不到位导致安装注射器的压柄处长期受到液体侵染造成压柄堵塞卡顿使用时用力过大导致断裂
125370800201900097,其他,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191028号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗[SEP],影响给药精准度和治疗效果,注射泵推动杆塑料层破裂,20191028号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗,产品原因（包括说明书等）,1产品质量不达标2推动杆塑料层选材不适当,影响给药精准度和治疗效果,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191028号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗[SEP],注射泵推动杆塑料层破裂,20191028号护士长电话报修注射泵不能正常使用设备维修工程师前去查看发现注射泵推动杆破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果更换能正常工作的注射泵继续为病人治疗,1空心轴是推动注射器向前给药的连杆其材质为金属空心轴套管是套在空心轴外部的一层塑料管2经调查设备为2011年生产已在医院使用近8年空心轴外部套管因长期使用老化导致开裂
125370800201900113,其他,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂影响给药精准度和治疗效果通知厂家售后进行维修[SEP],影响给药精准度和治疗效果,注射泵推动杆塑料层破裂,20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂影响给药精准度和治疗效果通知厂家售后进行维修,产品原因（包括说明书等）,1产品质量不达标2推动杆塑料层选材不适当,影响给药精准度和治疗效果,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂影响给药精准度和治疗效果通知厂家售后进行维修[SEP],注射泵推动杆塑料层破裂,20191106号医疗设备科维修工程对临床设备进行巡检发现呼吸消化内科推动杆塑料层破裂影响给药精准度和治疗效果通知厂家售后进行维修,设备在医院使用5年空心轴外表面经常与药液接触长期受到药液污染影响加速套管老化开裂
121330607201900153,其他,[CLS]影响治疗[SEP]护士准备给患者更换液体时不能开机[SEP]护士给患者注射液体过程中突然死机中断输液及时更换微泵并给设备科检查[SEP],影响治疗,护士准备给患者更换液体时不能开机,护士给患者注射液体过程中突然死机中断输液及时更换微泵并给设备科检查,"操作原因,产品原因（包括说明书等）,无法确定",未按时定期检查维护造成输液中断影响治疗,影响治疗,[CLS]影响治疗[SEP]护士准备给患者更换液体时不能开机[SEP]护士给患者注射液体过程中突然死机中断输液及时更换微泵并给设备科检查[SEP],护士准备给患者更换液体时不能开机,护士给患者注射液体过程中突然死机中断输液及时更换微泵并给设备科检查,由于交流插座与电源线未连接好注射泵在前一次使用过程中由电池供电且未能及时充电在本次使用时交流插座与电源线仍未连接好持续使用电池供电导致电池电量不足而自动关机
129441943201900246,其他,[CLS]null[SEP]拉杆推杆固定夹断了[SEP]2019年11月18日我院呼吸科医护人员发现该注射泵拉杆推杆固定夹断了立即送到设备科进行检修由于发现及时没有对人体造成伤害经与厂家联系本产品未有确定的有效期[SEP],null,拉杆推杆固定夹断了,2019年11月18日我院呼吸科医护人员发现该注射泵拉杆推杆固定夹断了立即送到设备科进行检修由于发现及时没有对人体造成伤害经与厂家联系本产品未有确定的有效期,"无法确定,产品原因（包括说明书等）",拉杆推杆固定夹断了,null,[CLS]null[SEP]拉杆推杆固定夹断了[SEP]2019年11月18日我院呼吸科医护人员发现该注射泵拉杆推杆固定夹断了立即送到设备科进行检修由于发现及时没有对人体造成伤害经与厂家联系本产品未有确定的有效期[SEP],拉杆推杆固定夹断了,2019年11月18日我院呼吸科医护人员发现该注射泵拉杆推杆固定夹断了立即送到设备科进行检修由于发现及时没有对人体造成伤害经与厂家联系本产品未有确定的有效期,分析是由于长时间转动所需的扭力过大导致磨损捏柄受力过大而断裂
125370800201900111,其他,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191104医疗设备巡查过程中发现注射泵推动杆双通道两个推动杆塑料层破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果[SEP],影响给药精准度和治疗效果,注射泵推动杆塑料层破裂,20191104医疗设备巡查过程中发现注射泵推动杆双通道两个推动杆塑料层破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果,产品原因（包括说明书等）,1产品质量不达标2推动杆塑料层选材不适当,影响给药精准度和治疗效果,[CLS]影响给药精准度和治疗效果[SEP]注射泵推动杆塑料层破裂[SEP]20191104医疗设备巡查过程中发现注射泵推动杆双通道两个推动杆塑料层破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果[SEP],注射泵推动杆塑料层破裂,20191104医疗设备巡查过程中发现注射泵推动杆双通道两个推动杆塑料层破裂影响推动杆的滑动效果进而影响给药精准度和治疗效果,由于设备在医院使用6年以上超过说明书建议使用年限空心轴部件经常与药液接触长期受到腐蚀加速老化导致出现裂纹
120740324201900071,其他,[CLS]泵运行实际不走无法使用[SEP]泵运行实际不走无法使用[SEP]使用时发现泵运行实际不走无法注射[SEP],泵运行实际不走无法使用,泵运行实际不走无法使用,使用时发现泵运行实际不走无法注射,无法确定,设备故障,泵运行实际不走无法使用,[CLS]泵运行实际不走无法使用[SEP]泵运行实际不走无法使用[SEP]使用时发现泵运行实际不走无法注射[SEP],泵运行实际不走无法使用,使用时发现泵运行实际不走无法注射,1拆机检查发现长电位器插头松动松动原因可能是由于设备在医院长期使用已使用6年属于超预期使用状态转运过程中受到外力碰撞导致内部长电位器插头松动2长电位器是一种行程传感器与注射泵实际能否向前运行推注药物有关其插头松动会导致接触不良设备无法推注药物
113131100201900081,其他,[CLS]不能及时知晓完成时间[SEP]泵完后无报警[SEP]患者因急性淋巴细胞白血病合并真菌感染用两性霉素控制感染使用注射泵输入药物连续使用8天2019年10月31日800护士巡视病房发现液体已经泵完报警声音不响发现后及时给患者更换液体液路通畅患者主诉无异常故障输液泵报修器械科器械科检查后发现为蜂鸣器损坏更换新蜂鸣器后使用正常[SEP],不能及时知晓完成时间,泵完后无报警,患者因急性淋巴细胞白血病合并真菌感染用两性霉素控制感染使用注射泵输入药物连续使用8天2019年10月31日800护士巡视病房发现液体已经泵完报警声音不响发现后及时给患者更换液体液路通畅患者主诉无异常故障输液泵报修器械科器械科检查后发现为蜂鸣器损坏更换新蜂鸣器后使用正常,产品原因（包括说明书等）,蜂鸣器损坏,不能及时知晓完成时间,[CLS]不能及时知晓完成时间[SEP]泵完后无报警[SEP]患者因急性淋巴细胞白血病合并真菌感染用两性霉素控制感染使用注射泵输入药物连续使用8天2019年10月31日800护士巡视病房发现液体已经泵完报警声音不响发现后及时给患者更换液体液路通畅患者主诉无异常故障输液泵报修器械科器械科检查后发现为蜂鸣器损坏更换新蜂鸣器后使用正常[SEP],泵完后无报警,患者因急性淋巴细胞白血病合并真菌感染用两性霉素控制感染使用注射泵输入药物连续使用8天2019年10月31日800护士巡视病房发现液体已经泵完报警声音不响发现后及时给患者更换液体液路通畅患者主诉无异常故障输液泵报修器械科器械科检查后发现为蜂鸣器损坏更换新蜂鸣器后使用正常,设备报警无声音是因为设备内部喇叭因长期使用达到使用寿命老化损坏
116210200201900367,其他,[CLS]影响治疗[SEP]正常开机接病患后不久机器报警异常2并且停止工作[SEP]正常开机接病患后不久机器报警异常2并且停止工作[SEP],影响治疗,正常开机接病患后不久机器报警异常2并且停止工作,正常开机接病患后不久机器报警异常2并且停止工作,产品原因（包括说明书等）,null,影响治疗,[CLS]影响治疗[SEP]正常开机接病患后不久机器报警异常2并且停止工作[SEP]正常开机接病患后不久机器报警异常2并且停止工作[SEP],正常开机接病患后不久机器报警异常2并且停止工作,正常开机接病患后不久机器报警异常2并且停止工作,1拆机检查发现长电位器插头接触不良导致运行信号传递受阻引发报警2由于设备在医院长时间使用约6年长期运行导致设备内部部件松动
111232400201900289,其他,[CLS]null[SEP]注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用[SEP]注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用[SEP],null,注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用,注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用[SEP]注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用[SEP],注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用,注射泵中蓄电池不能进行充电导致注射泵使用过程中如遇停电或移动后无法使用,由于操作不当电源线没有插紧所以没充上电
125370800201900110,其他,[CLS]时钟显示不准[SEP]时钟校准后关机重启又回到原来状态[SEP]20191101号医疗设备维修工程师在巡检过程中发现一注射泵时钟显示不准进行校准关机重启后注射泵显示时间又回到原来状态通知厂家售后进行维修[SEP],时钟显示不准,时钟校准后关机重启又回到原来状态,20191101号医疗设备维修工程师在巡检过程中发现一注射泵时钟显示不准进行校准关机重启后注射泵显示时间又回到原来状态通知厂家售后进行维修,产品原因（包括说明书等）,1设备发生故障2主板电池电量不足,时钟显示不准,[CLS]时钟显示不准[SEP]时钟校准后关机重启又回到原来状态[SEP]20191101号医疗设备维修工程师在巡检过程中发现一注射泵时钟显示不准进行校准关机重启后注射泵显示时间又回到原来状态通知厂家售后进行维修[SEP],时钟校准后关机重启又回到原来状态,20191101号医疗设备维修工程师在巡检过程中发现一注射泵时钟显示不准进行校准关机重启后注射泵显示时间又回到原来状态通知厂家售后进行维修,注射泵上的时间是否保存是由主控板上的纽扣电池决定的经检查设备主控板上的纽扣电池没电导致时间无法保存
127420400201900449,其他,[CLS]null[SEP]开机运行立即报完成[SEP]注射药液开机运行报完成[SEP],null,开机运行立即报完成,注射药液开机运行报完成,操作原因,数据线脱落,null,[CLS]null[SEP]开机运行立即报完成[SEP]注射药液开机运行报完成[SEP],开机运行立即报完成,注射药液开机运行报完成,长电位器线插头松动导致信号中断设备未检测到长电位器信号认为已经注射完毕发出报警信号推测可能是科室长时间使用在转运过程中设备摇晃导致插头松动
127420400201900324,其他,[CLS]微量泵无法正常注射[SEP]微量泵阻塞无法正常注射[SEP]设备检修中发现微量泵无法注射阻塞报警[SEP],微量泵无法正常注射,微量泵阻塞无法正常注射,设备检修中发现微量泵无法注射阻塞报警,无法确定,设备报修检查发现微量泵注射杆有裂缝导致活动杆膨胀无法正常进出注射杆外杆损坏,微量泵无法正常注射,[CLS]微量泵无法正常注射[SEP]微量泵阻塞无法正常注射[SEP]设备检修中发现微量泵无法注射阻塞报警[SEP],微量泵阻塞无法正常注射,设备检修中发现微量泵无法注射阻塞报警,由于设备已在医院使用6年属于超预期使用附产品使用年限要求空心轴外表面经常与药液接触长期受到药液污染影响加速套管老化开裂
134523000201900102,其他,[CLS]null[SEP]D020203_定位失效[SEP]201908291000责任护士加药5GS50ml乌拉地尔100mg110mlh微泵持续报离合未闭反复检查操作正确电话7002报告设备科同时报告护士长科主任[SEP],null,D020203_定位失效,201908291000责任护士加药5GS50ml乌拉地尔100mg110mlh微泵持续报离合未闭反复检查操作正确电话7002报告设备科同时报告护士长科主任,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D020203_定位失效[SEP]201908291000责任护士加药5GS50ml乌拉地尔100mg110mlh微泵持续报离合未闭反复检查操作正确电话7002报告设备科同时报告护士长科主任[SEP],D020203_定位失效,201908291000责任护士加药5GS50ml乌拉地尔100mg110mlh微泵持续报离合未闭反复检查操作正确电话7002报告设备科同时报告护士长科主任,FPC线的功能之一是负责传递离合检测信号损坏后造成检测信号中断发生报警报警后设备不能注射药物无法正常使用
134523000201900114,其他,[CLS]null[SEP]D010501_准备启动失效[SEP]2019年8月21日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果[SEP],null,D010501_准备启动失效,2019年8月21日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D010501_准备启动失效[SEP]2019年8月21日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果[SEP],D010501_准备启动失效,2019年8月21日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果,1位于注射泵前壳位置的安装注射器压柄的导向套断裂导致注射器压柄功能失灵2注射器压柄的作用是固定并识别注射器规格故无法识别注射器导致脱落报警该报警发生时设备不能启动
137610400201900379,其他,[CLS]无[SEP]微量泵压柄故障[SEP]20190902日护士在交接班时发现注射泵手压柄拉不出来无法装入注射器随及联系设备科维修[SEP],无,微量泵压柄故障,20190902日护士在交接班时发现注射泵手压柄拉不出来无法装入注射器随及联系设备科维修,产品原因（包括说明书等）,设备故障,无,[CLS]无[SEP]微量泵压柄故障[SEP]20190902日护士在交接班时发现注射泵手压柄拉不出来无法装入注射器随及联系设备科维修[SEP],微量泵压柄故障,20190902日护士在交接班时发现注射泵手压柄拉不出来无法装入注射器随及联系设备科维修,由于医院长期使用该设备导致捏柄处有堆积的药液卡住捏柄反复用力捏合造成捏柄断裂
134523000201900128,其他,[CLS]null[SEP]D020102_启动失效[SEP]2019年9月12日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果[SEP],null,D020102_启动失效,2019年9月12日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果,产品原因（包括说明书等）,null,null,[CLS]null[SEP]D020102_启动失效[SEP]2019年9月12日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果[SEP],D020102_启动失效,2019年9月12日护士为病人进行微泵泵入治疗1小时后巡视微泵输液情况发现液体仍然为起始量未注入未报警显示残余堵塞即停止使用更换其他微泵治疗此事发现及时未造成后果,当注射泵内部传感器感知到的压力值超过标准值时会发生阻塞报警经分析是由于传感器位置发生偏移导致造成感知的压力值发生偏差造成误报警拆机检查发现喇叭本身不发声判断是喇叭不良
125371410201900174,其他,[CLS]null[SEP]无法开机[SEP]2019年9月11日科室送修微量注射泵一台据科室反映科室例行设备日常维护保养时发现该设备插电后无法正常开机不能正常使用未对患者造成不良影响[SEP],null,无法开机,2019年9月11日科室送修微量注射泵一台据科室反映科室例行设备日常维护保养时发现该设备插电后无法正常开机不能正常使用未对患者造成不良影响,无法确定,null,null,[CLS]null[SEP]无法开机[SEP]2019年9月11日科室送修微量注射泵一台据科室反映科室例行设备日常维护保养时发现该设备插电后无法正常开机不能正常使用未对患者造成不良影响[SEP],无法开机,2019年9月11日科室送修微量注射泵一台据科室反映科室例行设备日常维护保养时发现该设备插电后无法正常开机不能正常使用未对患者造成不良影响,经过检查发现电源板故障导致无法正常供电分析为电源板超预期使用加速老化导致发生故障附产品使用期限截自产品说明书
116210700201900304,其他,[CLS]开机报警[SEP]开机后机器持续报警[SEP]对病人进行注射药液治疗[SEP],开机报警,开机后机器持续报警,对病人进行注射药液治疗,产品原因（包括说明书等）,机壳内电路板老化松动,开机报警,[CLS]开机报警[SEP]开机后机器持续报警[SEP]对病人进行注射药液治疗[SEP],开机后机器持续报警,对病人进行注射药液治疗,经分析由于设备已在医院使用6年以上长期使用和转运导致内部电源线接头松动继而导致设备无法检测到连接电源线引发持续报警
140650110201900089,其他,[CLS]导致病人无法使用影响治疗并有造成火灾的隐患[SEP]机器突然断电无法开机[SEP]护士反应在使用过程中机器突然断电冒烟强行断电后无法开机使用报修设备科[SEP],导致病人无法使用影响治疗并有造成火灾的隐患,机器突然断电无法开机,护士反应在使用过程中机器突然断电冒烟强行断电后无法开机使用报修设备科,产品原因（包括说明书等）,工程师现场检查发现由于设计缺陷导致电源板与主板接触不良打火烧蚀导致此故障此前有同型号机器发生过同样故障,导致病人无法使用影响治疗并有造成火灾的隐患,[CLS]导致病人无法使用影响治疗并有造成火灾的隐患[SEP]机器突然断电无法开机[SEP]护士反应在使用过程中机器突然断电冒烟强行断电后无法开机使用报修设备科[SEP],机器突然断电无法开机,护士反应在使用过程中机器突然断电冒烟强行断电后无法开机使用报修设备科,1产品年限超预期使用导致电源老化发生故障非设计缺陷导致2附产品使用期限截自说明书
115151010201900243,其他,[CLS]设备注速过快患者无伤害[SEP]注速过快[SEP]患者吴国儒于2019年10月25日因胆总管结石于我院消化内科住院需要进行手术治疗准备手术时巡台护士发现该设备注速过快导致手术暂时无法进行巡台护士立即为患者更换另一台设备并继续手术术后患者无伤害且情绪稳定经医学装备科检查为设备故障于是与厂家联系返厂维修[SEP],设备注速过快患者无伤害,注速过快,患者吴国儒于2019年10月25日因胆总管结石于我院消化内科住院需要进行手术治疗准备手术时巡台护士发现该设备注速过快导致手术暂时无法进行巡台护士立即为患者更换另一台设备并继续手术术后患者无伤害且情绪稳定经医学装备科检查为设备故障于是与厂家联系返厂维修,产品原因（包括说明书等）,此设备注速过快,设备注速过快患者无伤害,[CLS]设备注速过快患者无伤害[SEP]注速过快[SEP]患者吴国儒于2019年10月25日因胆总管结石于我院消化内科住院需要进行手术治疗准备手术时巡台护士发现该设备注速过快导致手术暂时无法进行巡台护士立即为患者更换另一台设备并继续手术术后患者无伤害且情绪稳定经医学装备科检查为设备故障于是与厂家联系返厂维修[SEP],注速过快,患者吴国儒于2019年10月25日因胆总管结石于我院消化内科住院需要进行手术治疗准备手术时巡台护士发现该设备注速过快导致手术暂时无法进行巡台护士立即为患者更换另一台设备并继续手术术后患者无伤害且情绪稳定经医学装备科检查为设备故障于是与厂家联系返厂维修,1设备使用前首先要对使用的注射器进行校准设备自动读取并记录注射器的长度管径等参数作为标准值2由于内部校准参数发生偏差导致设备对注射器型号识别错误3校准参数发生偏差的原因可能是由于主控板发生故障导致
127420400201900416,其他,[CLS]无[SEP]null[SEP]正常操作机器不运行[SEP],无,null,正常操作机器不运行,产品原因（包括说明书等）,内部排线脱落,无,[CLS]无[SEP]null[SEP]正常操作机器不运行[SEP],null,正常操作机器不运行,经分析是由于长电位器插头松动导致信号中断无法启动运行科室长时间使用导致线路在转运过程中摇晃松动
128431800201900367,其他,[CLS]null[SEP]注射泵的拉杆开裂[SEP]在使用过程中拉杆开裂导致A通道无法使用[SEP],null,注射泵的拉杆开裂,在使用过程中拉杆开裂导致A通道无法使用,产品原因（包括说明书等）,在使用过程中拉杆开裂导致A通道无法使用,null,[CLS]null[SEP]注射泵的拉杆开裂[SEP]在使用过程中拉杆开裂导致A通道无法使用[SEP],注射泵的拉杆开裂,在使用过程中拉杆开裂导致A通道无法使用,1捏柄是用于固定注射器按手连接活塞推药的部分的机械结构件在装夹注射器时应捏住捏柄使机器的注射器夹张开装好注射器后松开捏柄使注射器夹加紧注射器按手2分析是由于长时间转动所需的扭力过大导致磨损捏柄受力过大而开裂
128431800201900368,其他,[CLS]无伤害[SEP]注射泵的卡注射器的拉杆坏拉杆开裂[SEP]注射泵的卡注射器的拉杆坏[SEP],无伤害,注射泵的卡注射器的拉杆坏拉杆开裂,注射泵的卡注射器的拉杆坏,产品原因（包括说明书等）,注射泵的卡注射器的拉杆坏拉杆直接开裂,无伤害,[CLS]无伤害[SEP]注射泵的卡注射器的拉杆坏拉杆开裂[SEP]注射泵的卡注射器的拉杆坏[SEP],注射泵的卡注射器的拉杆坏拉杆开裂,注射泵的卡注射器的拉杆坏,1压柄是用于装夹注射器的结构组件压柄损坏会导致无法装夹和识别注射器导致设备无法正常运行2科室使用时可能用力过大导致断裂
118230700201900185,其他,[CLS]无[SEP]注射泵报警[SEP]患者付亚红脑出血术后入院在使用注射泵的过程中注射泵报警在护士反复调整后无法继续使用更换其他注射泵使用延误给药时间[SEP],无,注射泵报警,患者付亚红脑出血术后入院在使用注射泵的过程中注射泵报警在护士反复调整后无法继续使用更换其他注射泵使用延误给药时间,产品原因（包括说明书等）,注射泵系统故障,无,[CLS]无[SEP]注射泵报警[SEP]患者付亚红脑出血术后入院在使用注射泵的过程中注射泵报警在护士反复调整后无法继续使用更换其他注射泵使用延误给药时间[SEP],注射泵报警,患者付亚红脑出血术后入院在使用注射泵的过程中注射泵报警在护士反复调整后无法继续使用更换其他注射泵使用延误给药时间,1由于到达现场时所使用的注射器批次与事件发生时所使用的注射器批次不同判断应是由于不同批次注射器之间误差有关或因为长期使用注射泵过程中更换过注射器品牌但并未重新校准新注射器导致2不同批次不同品牌的注射器校准参数有差异在使用注射泵前应先针对不同的注射器进行校准将注射器的相关参数校准保存至注射泵内才能保证注射过程正常注射精度稳定
128431800201900262,其他,[CLS]患者表现焦虑[SEP]null[SEP]注射过程中报警[SEP],患者表现焦虑,null,注射过程中报警,产品原因（包括说明书等）,注射泵时间长过程中报警,患者表现焦虑,[CLS]患者表现焦虑[SEP]null[SEP]注射过程中报警[SEP],null,注射过程中报警,1阻塞异常五报警是一种预防性报警在注射过程中注射泵会持续监测注射管路中的压力当压力过高时会触发阻塞异常五报警以便提醒操作人员进行干预以保障患者的安全2经过检测注射泵泵体压力值异常导致报警
138621301201900057,其他,[CLS]注射泵不运行无法泵入无法治疗耽误患者治疗[SEP]注射泵不运行无法泵入无法治疗[SEP]20190603患者苟俭由于呼吸衰竭在定西市人民医院入院治疗遵医嘱使用注射泵控制计量注射执行护士连接好注射泵和输液器后启动使用发现注射泵出现报警现象关机重新启动后任然不能启动报错管路堵塞报告护士长立即更换备用注射泵进行治疗由于处理及时未給患者造成严重后果耽误患者治疗时间上报设备部等待处理结果[SEP],注射泵不运行无法泵入无法治疗耽误患者治疗,注射泵不运行无法泵入无法治疗,20190603患者苟俭由于呼吸衰竭在定西市人民医院入院治疗遵医嘱使用注射泵控制计量注射执行护士连接好注射泵和输液器后启动使用发现注射泵出现报警现象关机重新启动后任然不能启动报错管路堵塞报告护士长立即更换备用注射泵进行治疗由于处理及时未給患者造成严重后果耽误患者治疗时间上报设备部等待处理结果,产品原因（包括说明书等）,由于使用时间较长注射泵传感器出现故障,注射泵不运行无法泵入无法治疗耽误患者治疗,[CLS]注射泵不运行无法泵入无法治疗耽误患者治疗[SEP]注射泵不运行无法泵入无法治疗[SEP]20190603患者苟俭由于呼吸衰竭在定西市人民医院入院治疗遵医嘱使用注射泵控制计量注射执行护士连接好注射泵和输液器后启动使用发现注射泵出现报警现象关机重新启动后任然不能启动报错管路堵塞报告护士长立即更换备用注射泵进行治疗由于处理及时未給患者造成严重后果耽误患者治疗时间上报设备部等待处理结果[SEP],注射泵不运行无法泵入无法治疗,20190603患者苟俭由于呼吸衰竭在定西市人民医院入院治疗遵医嘱使用注射泵控制计量注射执行护士连接好注射泵和输液器后启动使用发现注射泵出现报警现象关机重新启动后任然不能启动报错管路堵塞报告护士长立即更换备用注射泵进行治疗由于处理及时未給患者造成严重后果耽误患者治疗时间上报设备部等待处理结果,1阻塞报警是一种防止输液管路因打结等原因导致管路内压力过大从而给患者造成伤害的预防性报警当该报警发生时说明机器检测到输液管路内压力过大此时机器会自动停止运行并发出声光信息提醒操作者进行干预2通过拆机检查发现是长电位器插头脱落导致长电位器是注射泵内部的一种传感器与注射泵精度和管路的压力检测有关因此该处脱落导致误报警
127420400201900278,其他,[CLS]null[SEP]注射器卡好后开启显示离合未闭[SEP]注射器卡好后开启显示离合未闭无法正常注射[SEP],null,注射器卡好后开启显示离合未闭,注射器卡好后开启显示离合未闭无法正常注射,产品原因（包括说明书等）,经检测发现注射器推动组件末端传感器挡片断裂导致,null,[CLS]null[SEP]注射器卡好后开启显示离合未闭[SEP]注射器卡好后开启显示离合未闭无法正常注射[SEP],注射器卡好后开启显示离合未闭,注射器卡好后开启显示离合未闭无法正常注射,1推拉盒后盖捏柄是用于固定注射器按手连接活塞推药的部分的机械结构件在装夹注射器时应捏住捏柄使机器的注射器夹张开装好注射器后松开捏柄使注射器夹加紧注射器按手推拉盒内部有传感器如果该处未装好会触发离合未闭报警以提醒操作者重新安装注射器2分析是由于长时间转动所需的扭力过大导致磨损捏柄受力过大而断裂
125371806201900224,其他,[CLS]null[SEP]双道注射泵2道白屏无显示不能进行参数设置[SEP]在注射泵计量检定时开机2道白屏不显示参数无法设置参数[SEP],null,双道注射泵2道白屏无显示不能进行参数设置,在注射泵计量检定时开机2道白屏不显示参数无法设置参数,产品原因（包括说明书等）,产品质量问题,null,[CLS]null[SEP]双道注射泵2道白屏无显示不能进行参数设置[SEP]在注射泵计量检定时开机2道白屏不显示参数无法设置参数[SEP],双道注射泵2道白屏无显示不能进行参数设置,在注射泵计量检定时开机2道白屏不显示参数无法设置参数,售后工程师检修发现显示屏损坏导致不能正常显示
120740324201900004,其他,[CLS]阻塞报警[SEP]阻塞报警[SEP]正在使用发生阻塞报警[SEP],阻塞报警,阻塞报警,正在使用发生阻塞报警,无法确定,null,阻塞报警,[CLS]阻塞报警[SEP]阻塞报警[SEP]正在使用发生阻塞报警[SEP],阻塞报警,正在使用发生阻塞报警,1阻塞报警是为了提醒操作者当前的注射管路中压力过大为避免给患者造成伤害而形成的预防性报警当报警发生时注射泵会自动停止注射一般出现阻塞报警的原因有以下几方面管路打折药物过于浓稠或者使用的注射器未进行参数校准导致压力值不稳定2产生堵塞报警的原因是使用的注射器未进行参数校准注射泵内部没有该注射器的压力值校准参数以及注射管路打结导致出现阻塞报警
127420102201900184,其他,[CLS]无[SEP]null[SEP]准备使用时发现前壳损坏机器裸露[SEP],无,null,准备使用时发现前壳损坏机器裸露,无法确定,null,无,[CLS]无[SEP]null[SEP]准备使用时发现前壳损坏机器裸露[SEP],null,准备使用时发现前壳损坏机器裸露,1压柄是用于装夹注射器的结构组件压柄损坏会导致无法装夹和识别注射器2由于未按照使用要求进行操作临床使用不当造成正确的使用方法是将压柄上提至顶端然后左旋90操作人员未将压柄上提至顶端就用力旋转造成压柄处断裂
140650110201900037,其他,[CLS]M210202_给药不足[SEP]D0409_设备内或器件内阻塞[SEP]护士设定参数完毕后注射半分钟显示阻塞并报警通知设备科检修发现传动箱故障更换后故障解决[SEP],M210202_给药不足,D0409_设备内或器件内阻塞,护士设定参数完毕后注射半分钟显示阻塞并报警通知设备科检修发现传动箱故障更换后故障解决,无法确定,可能液体粘稠度或者传动齿轮老化导致,M210202_给药不足,[CLS]M210202_给药不足[SEP]D0409_设备内或器件内阻塞[SEP]护士设定参数完毕后注射半分钟显示阻塞并报警通知设备科检修发现传动箱故障更换后故障解决[SEP],D0409_设备内或器件内阻塞,护士设定参数完毕后注射半分钟显示阻塞并报警通知设备科检修发现传动箱故障更换后故障解决,该设备在医院长时间使用约8年长期运行导致设备内部传动部分一处螺丝松动使设备无法正常运行触发异常2报警
134523036201900061,其他,[CLS]M210202_给药不足[SEP]D040502_随意或无限制流动[SEP]2019年5月18日遵医嘱使用微量泵泵为患儿实施输液治疗时开始前检查微量泵性能良好开始输液调节为20mlh5分钟后速度跳转为1mlh家属发现后呼叫责任护士责任护士到达后立即换一台微量泵进行静脉输液至输液顺利完成[SEP],M210202_给药不足,D040502_随意或无限制流动,2019年5月18日遵医嘱使用微量泵泵为患儿实施输液治疗时开始前检查微量泵性能良好开始输液调节为20mlh5分钟后速度跳转为1mlh家属发现后呼叫责任护士责任护士到达后立即换一台微量泵进行静脉输液至输液顺利完成,产品原因（包括说明书等）,设备自身问题,M210202_给药不足,[CLS]M210202_给药不足[SEP]D040502_随意或无限制流动[SEP]2019年5月18日遵医嘱使用微量泵泵为患儿实施输液治疗时开始前检查微量泵性能良好开始输液调节为20mlh5分钟后速度跳转为1mlh家属发现后呼叫责任护士责任护士到达后立即换一台微量泵进行静脉输液至输液顺利完成[SEP],D040502_随意或无限制流动,2019年5月18日遵医嘱使用微量泵泵为患儿实施输液治疗时开始前检查微量泵性能良好开始输液调节为20mlh5分钟后速度跳转为1mlh家属发现后呼叫责任护士责任护士到达后立即换一台微量泵进行静脉输液至输液顺利完成,1正常情况下注射泵可设置预置量即患者将要输入的药量然后将累积量清零启动注射后累积量会从0持续增加当累积量预置量时注射泵会发出完成报警并进入KVO模式本注射泵默认的KVO流速是1mlh2经调查医院在使用时对注射泵设置了预置量但未清除累积量导致启动后机器在前次注射量的基础上继续注射所以5min后发出报警进入KVO模式属于操作不当
129441200201900842,其他,[CLS]null[SEP]未能识别滴速[SEP]201969日为患者使用注射泵注射药物发现注射泵速度与实际设置速度不符使用的是50ml注射器设备上识别是5ml立即暂停更换注射泵为患者注射[SEP],null,未能识别滴速,201969日为患者使用注射泵注射药物发现注射泵速度与实际设置速度不符使用的是50ml注射器设备上识别是5ml立即暂停更换注射泵为患者注射,无法确定,系统未能识别注射,null,[CLS]null[SEP]未能识别滴速[SEP]201969日为患者使用注射泵注射药物发现注射泵速度与实际设置速度不符使用的是50ml注射器设备上识别是5ml立即暂停更换注射泵为患者注射[SEP],未能识别滴速,201969日为患者使用注射泵注射药物发现注射泵速度与实际设置速度不符使用的是50ml注射器设备上识别是5ml立即暂停更换注射泵为患者注射,1设备对于注射器的识别功能与校准参数和系统内部参数都有关当校准参数与系统参数出现较大偏差时会出现注射器识别错误2经过售后工程师检测判定是校准参数与系统参数不一致导致
111232400201900101,其他,[CLS]null[SEP]固定夹和固定杠杆断裂[SEP]在固定注射器时固定夹和固定杠杆断裂不能正常使用[SEP],null,固定夹和固定杠杆断裂,在固定注射器时固定夹和固定杠杆断裂不能正常使用,产品原因（包括说明书等）,null,null,[CLS]null[SEP]固定夹和固定杠杆断裂[SEP]在固定注射器时固定夹和固定杠杆断裂不能正常使用[SEP],固定夹和固定杠杆断裂,在固定注射器时固定夹和固定杠杆断裂不能正常使用,1注射泵由于工作年限较长使用近6年超出了正常设计使用年限长期接触药液易腐蚀配件配件材质老化导致断裂2说明书中关于产品使用寿命的描述为约3年详见附件
125370500201900186,其他,[CLS]null[SEP]出现系统故障1报警[SEP]2019年6月4日为患者使用注射泵泵入尼莫地平时出现系统故障1报警随即更换另一台注射泵未对病人造成影响[SEP],null,出现系统故障1报警,2019年6月4日为患者使用注射泵泵入尼莫地平时出现系统故障1报警随即更换另一台注射泵未对病人造成影响,产品原因（包括说明书等）,系统程序故障,null,[CLS]null[SEP]出现系统故障1报警[SEP]2019年6月4日为患者使用注射泵泵入尼莫地平时出现系统故障1报警随即更换另一台注射泵未对病人造成影响[SEP],出现系统故障1报警,2019年6月4日为患者使用注射泵泵入尼莫地平时出现系统故障1报警随即更换另一台注射泵未对病人造成影响,维修时发现电机转动时运行模块中的两个部件发生碰撞导致运行异常出现系统故障1报警
127420400201900122,其他,[CLS]null[SEP]注射泵堵塞报警[SEP]病人使用前经测试发现医用注射泵堵塞报警[SEP],null,注射泵堵塞报警,病人使用前经测试发现医用注射泵堵塞报警,操作原因,null,null,[CLS]null[SEP]注射泵堵塞报警[SEP]病人使用前经测试发现医用注射泵堵塞报警[SEP],注射泵堵塞报警,病人使用前经测试发现医用注射泵堵塞报警,注射泵由于工作年限较长导致内部压力检测参数出现偏差医护人员使用前未及时校准
140650110201900038,其他,[CLS]设备无法使用影响治疗进程[SEP]注射器夹断裂[SEP]护士使用前发现注射器夹子断裂导致注射器无法被识别[SEP],设备无法使用影响治疗进程,注射器夹断裂,护士使用前发现注射器夹子断裂导致注射器无法被识别,无法确定,可能使用者撞击导致也可能材质过薄或者自然老化,设备无法使用影响治疗进程,[CLS]设备无法使用影响治疗进程[SEP]注射器夹断裂[SEP]护士使用前发现注射器夹子断裂导致注射器无法被识别[SEP],注射器夹断裂,护士使用前发现注射器夹子断裂导致注射器无法被识别,经分析压柄断裂的原因是由于该注射泵由于工作年限较长使用近8年超出了正常设计使用年限造成压柄处长期使用磨损老化而断裂因此无法识别注射器
128431800201900071,其他,[CLS]null[SEP]注射泵卡口损坏[SEP]正常使用过程中突然报警无法正常使用[SEP],null,注射泵卡口损坏,正常使用过程中突然报警无法正常使用,产品原因（包括说明书等）,注射泵卡口损坏,null,[CLS]null[SEP]注射泵卡口损坏[SEP]正常使用过程中突然报警无法正常使用[SEP],注射泵卡口损坏,正常使用过程中突然报警无法正常使用,由于注射泵长期使用且维护保养不足导致前壳压柄处磨损断裂压柄的作用是固定注射器因压柄断裂故仪器无法识别注射器
128431800201900070,其他,[CLS]无[SEP]注射泵外壳夹注射卡口脱落[SEP]正常使用中突然出现无法推进的报警[SEP],无,注射泵外壳夹注射卡口脱落,正常使用中突然出现无法推进的报警,产品原因（包括说明书等）,null,无,[CLS]无[SEP]注射泵外壳夹注射卡口脱落[SEP]正常使用中突然出现无法推进的报警[SEP],注射泵外壳夹注射卡口脱落,正常使用中突然出现无法推进的报警,由于注射泵长期频繁使用且使用时存在操作不规范维护保养不足的现象加速了注射泵前壳压柄处的磨损老化导致断裂而压柄的作用是固定并识别注射器该处断裂后无法识别注射器从而发生报警
134523000201900029,其他,[CLS]无[SEP]报警无声音[SEP]20190491200责任护士加药NS50ml头孢哌酮舒巴坦2g50mlh13药物泵完后报警灯闪烁但无声音电话7002报告设备科同时报告护士长科主任[SEP],无,报警无声音,20190491200责任护士加药NS50ml头孢哌酮舒巴坦2g50mlh13药物泵完后报警灯闪烁但无声音电话7002报告设备科同时报告护士长科主任,产品原因（包括说明书等）,产品质量问题,无,[CLS]无[SEP]报警无声音[SEP]20190491200责任护士加药NS50ml头孢哌酮舒巴坦2g50mlh13药物泵完后报警灯闪烁但无声音电话7002报告设备科同时报告护士长科主任[SEP],报警无声音,20190491200责任护士加药NS50ml头孢哌酮舒巴坦2g50mlh13药物泵完后报警灯闪烁但无声音电话7002报告设备科同时报告护士长科主任,经分析没有发出报警音的原因为仪器的喇叭老化
127420400201900005,其他,[CLS]null[SEP]仪器低电池电压低报警[SEP]使用中仪器出现低电压报警电池电压低停用[SEP],null,仪器低电池电压低报警,使用中仪器出现低电压报警电池电压低停用,产品原因（包括说明书等）,未接通交流电或仪器电压板故障,null,[CLS]null[SEP]仪器低电池电压低报警[SEP]使用中仪器出现低电压报警电池电压低停用[SEP],仪器低电池电压低报警,使用中仪器出现低电压报警电池电压低停用,出现电池电量低报警的原因可能是此台仪器长时间使用使用时间约5年仪器中电气部件老化导致网电供电故障因此出现了报警
140652811201900011,其他,[CLS]停止注射药物耽误治疗时间[SEP]电源烧毁[SEP]于2019年3月26日上午1030重症医学科护士使用注射泵给患者注射药物时使用过程中突然闻到烧糊的味道护士立即关掉电源立即停止注射药物及时给设备科报修设备科办公室到现场把注射泵带到办公室拆机发现电源接口处烧毁通过维修设备能正常使用[SEP],停止注射药物耽误治疗时间,电源烧毁,于2019年3月26日上午1030重症医学科护士使用注射泵给患者注射药物时使用过程中突然闻到烧糊的味道护士立即关掉电源立即停止注射药物及时给设备科报修设备科办公室到现场把注射泵带到办公室拆机发现电源接口处烧毁通过维修设备能正常使用,无法确定,设备电源出故障,停止注射药物耽误治疗时间,[CLS]停止注射药物耽误治疗时间[SEP]电源烧毁[SEP]于2019年3月26日上午1030重症医学科护士使用注射泵给患者注射药物时使用过程中突然闻到烧糊的味道护士立即关掉电源立即停止注射药物及时给设备科报修设备科办公室到现场把注射泵带到办公室拆机发现电源接口处烧毁通过维修设备能正常使用[SEP],电源烧毁,于2019年3月26日上午1030重症医学科护士使用注射泵给患者注射药物时使用过程中突然闻到烧糊的味道护士立即关掉电源立即停止注射药物及时给设备科报修设备科办公室到现场把注射泵带到办公室拆机发现电源接口处烧毁通过维修设备能正常使用,经过现场检查排除注射泵自身电路损坏造成插座烧毁这一原因可能是医护人员在使用时交流插座处进入药液导致电源短路继而引发电源插座烧毁
125370612201900059,其他,[CLS]null[SEP]D010301_操作失效[SEP]20190522为病人输液使用注射泵插入电源后发现打不开注射泵立即更换注射泵输液正常[SEP],null,D010301_操作失效,20190522为病人输液使用注射泵插入电源后发现打不开注射泵立即更换注射泵输液正常,产品原因（包括说明书等）,注射泵电源损坏,null,[CLS]null[SEP]D010301_操作失效[SEP]20190522为病人输液使用注射泵插入电源后发现打不开注射泵立即更换注射泵输液正常[SEP],D010301_操作失效,20190522为病人输液使用注射泵插入电源后发现打不开注射泵立即更换注射泵输液正常,由于仪器使用将近7年超出设计使用年限设备老化导致电源板电源模块焊接引脚松动使电源接触不良无法开机
117221230201900180,其他,[CLS]注射泵对注射器不识别[SEP]不识别报警[SEP]注射泵对注射器不识别报警未予以使用此注射泵[SEP],注射泵对注射器不识别,不识别报警,注射泵对注射器不识别报警未予以使用此注射泵,产品原因（包括说明书等）,null,注射泵对注射器不识别,[CLS]注射泵对注射器不识别[SEP]不识别报警[SEP]注射泵对注射器不识别报警未予以使用此注射泵[SEP],不识别报警,注射泵对注射器不识别报警未予以使用此注射泵,可能是由于该台机器在医院长期使用转运过程中发生震动或磕碰造成短电位器线接口松动因此不能识别出注射器
140654500201900048,其他,[CLS]不能进行病情的治疗[SEP]双通道注射泵外科损坏[SEP]2019年2月13日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用[SEP],不能进行病情的治疗,双通道注射泵外科损坏,2019年2月13日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用,无法确定,接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏,不能进行病情的治疗,[CLS]不能进行病情的治疗[SEP]双通道注射泵外科损坏[SEP]2019年2月13日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用[SEP],双通道注射泵外科损坏,2019年2月13日科室综合内科二病区在使用过程中开机时不慎将双通道注射泵损坏导致该设备状态异常无法对病人进行药液的治疗可能会影响治疗接到这个设备时先对其进行了故障的初步判断观察到是由于外力导致使其外科压柄损坏在对机器进行拆卸后发现其内部的压柄感应器也有损坏建议更换外科压柄以及内部的感应器更换后可正常使用,注射泵压柄组件是由压柄短电位器压柄感应器及前壳三部分组合构成主要功能是夹装注射器并感应注射器规格由于注射泵压柄处受到外力影响导致前壳压柄及短电位器全部损坏使得机器无法使用
111231500201901254,其他,[CLS]null[SEP]设备无法打开[SEP]使用时发现无法开机使用[SEP],null,设备无法打开,使用时发现无法开机使用,操作原因,电源线老化,null,[CLS]null[SEP]设备无法打开[SEP]使用时发现无法开机使用[SEP],设备无法打开,使用时发现无法开机使用,无法开机的原因为前期使用时电源线未插紧使得注射泵由电池供电当电池电量耗尽后关机所以再次使用时电源线仍未插紧交流电池均不能供电导致无法开机
118230415201900003,其他,[CLS]null[SEP]患者在使用注射泵时注射泵突然损坏[SEP]2018年9月3日患者在使用注射泵注射时候注射泵突然损坏联系工程师到现场后发现是零部件损坏需要更换联系厂家更换后正常[SEP],null,患者在使用注射泵时注射泵突然损坏,2018年9月3日患者在使用注射泵注射时候注射泵突然损坏联系工程师到现场后发现是零部件损坏需要更换联系厂家更换后正常,无法确定,工程师到现场后发现是零部件损坏需要更换联系厂家更换后正常,null,[CLS]null[SEP]患者在使用注射泵时注射泵突然损坏[SEP]2018年9月3日患者在使用注射泵注射时候注射泵突然损坏联系工程师到现场后发现是零部件损坏需要更换联系厂家更换后正常[SEP],患者在使用注射泵时注射泵突然损坏,2018年9月3日患者在使用注射泵注射时候注射泵突然损坏联系工程师到现场后发现是零部件损坏需要更换联系厂家更换后正常,经推测注射泵捏柄断裂的原因是捏柄长期频繁使用受外力影响而老化断裂
140650110201900021,其他,[CLS]影响患者使用[SEP]注射器尾推杆断裂损坏[SEP]护士通知设备科注射泵尾推杆断裂[SEP],影响患者使用,注射器尾推杆断裂损坏,护士通知设备科注射泵尾推杆断裂,产品原因（包括说明书等）,尾推杆材质太薄容易断裂,影响患者使用,[CLS]影响患者使用[SEP]注射器尾推杆断裂损坏[SEP]护士通知设备科注射泵尾推杆断裂[SEP],注射器尾推杆断裂损坏,护士通知设备科注射泵尾推杆断裂,由于产品长时间使用超过7年捏柄频繁受到外力作用达到使用寿命导致老化断裂
127420400201900034,严重伤害,[CLS]通道注射器卡子损坏[SEP]无法识别[SEP]注射药物无法识别注射器[SEP],通道注射器卡子损坏,无法识别,注射药物无法识别注射器,产品原因（包括说明书等）,null,通道注射器卡子损坏,[CLS]通道注射器卡子损坏[SEP]无法识别[SEP]注射药物无法识别注射器[SEP],无法识别,注射药物无法识别注射器,设备使用时间过长设备老化或者使用时用力过大两种情况都可能导致注射器压柄损坏裂开这种情况下夹装注射器处不能夹紧注射器设备感应不到注射器就会出现不识别的报警信号
116211206201900039,其他,[CLS]null[SEP]注射泵阻塞设备停止运行[SEP]患者于2019年6月12日1502入院诊断为冠心病遵医嘱给予注射泵静脉注射泵入6小时发生注射泵阻塞设备停止运行立即更换新注射泵后工作正常[SEP],null,注射泵阻塞设备停止运行,患者于2019年6月12日1502入院诊断为冠心病遵医嘱给予注射泵静脉注射泵入6小时发生注射泵阻塞设备停止运行立即更换新注射泵后工作正常,无法确定,null,null,[CLS]null[SEP]注射泵阻塞设备停止运行[SEP]患者于2019年6月12日1502入院诊断为冠心病遵医嘱给予注射泵静脉注射泵入6小时发生注射泵阻塞设备停止运行立即更换新注射泵后工作正常[SEP],注射泵阻塞设备停止运行,患者于2019年6月12日1502入院诊断为冠心病遵医嘱给予注射泵静脉注射泵入6小时发生注射泵阻塞设备停止运行立即更换新注射泵后工作正常,注射泵由于工作年限较长使用近8年超出了正常设计使用年限压力参数发生了变化而导致内部感知的压力值超出了机器校准的压力值出现阻塞报警
111232400201900095,其他,[CLS]null[SEP]固定注射器的固定夹和固定杆折裂[SEP]固定注射器时固定夹和固定杆折裂[SEP],null,固定注射器的固定夹和固定杆折裂,固定注射器时固定夹和固定杆折裂,产品原因（包括说明书等）,null,null,[CLS]null[SEP]固定注射器的固定夹和固定杆折裂[SEP]固定注射器时固定夹和固定杆折裂[SEP],固定注射器的固定夹和固定杆折裂,固定注射器时固定夹和固定杆折裂,注射泵由于工作年限较长使用近8年超出了说明书规定的正常设计使用年限注射泵推拉盒捏柄处长期接触药液易腐蚀材质老化导致
125371400201900061,其他,[CLS]无[SEP]不能正常充电[SEP]进行日常检测时注射泵不能正常充电[SEP],无,不能正常充电,进行日常检测时注射泵不能正常充电,无法确定,null,无,[CLS]无[SEP]不能正常充电[SEP]进行日常检测时注射泵不能正常充电[SEP],不能正常充电,进行日常检测时注射泵不能正常充电,注射泵由于工作年限较长使用近8年电池已经超出了使用寿命不能正常充电
127420400201900039,严重伤害,[CLS]堵塞[SEP]null[SEP]正常使用堵塞报警[SEP],堵塞,null,正常使用堵塞报警,产品原因（包括说明书等）,null,堵塞,[CLS]堵塞[SEP]null[SEP]正常使用堵塞报警[SEP],null,正常使用堵塞报警,产生堵塞报警的可能原因是管路打折药物过于浓稠或者使用的注射器未进行参数校准导致压力值不稳定
114140200201900007,其他,[CLS]注射泵注射完毕仍有20毫升残留[SEP]注射泵注射完毕仍有20毫升残留[SEP]2019年1月8日为患者使用注射泵泵入硝酸甘油早上640更换硝酸甘油50毫升泵速4毫升小时正常1900应注射完毕但药液仍有残留20毫升下午班护士反应注射泵有自动停止现象发现后重新启动1月9日护士长将该泵撤除检查发现确实有注射中自动停止现象送设备科维修[SEP],注射泵注射完毕仍有20毫升残留,注射泵注射完毕仍有20毫升残留,2019年1月8日为患者使用注射泵泵入硝酸甘油早上640更换硝酸甘油50毫升泵速4毫升小时正常1900应注射完毕但药液仍有残留20毫升下午班护士反应注射泵有自动停止现象发现后重新启动1月9日护士长将该泵撤除检查发现确实有注射中自动停止现象送设备科维修,产品原因（包括说明书等）,注射泵故障,注射泵注射完毕仍有20毫升残留,[CLS]注射泵注射完毕仍有20毫升残留[SEP]注射泵注射完毕仍有20毫升残留[SEP]2019年1月8日为患者使用注射泵泵入硝酸甘油早上640更换硝酸甘油50毫升泵速4毫升小时正常1900应注射完毕但药液仍有残留20毫升下午班护士反应注射泵有自动停止现象发现后重新启动1月9日护士长将该泵撤除检查发现确实有注射中自动停止现象送设备科维修[SEP],注射泵注射完毕仍有20毫升残留,2019年1月8日为患者使用注射泵泵入硝酸甘油早上640更换硝酸甘油50毫升泵速4毫升小时正常1900应注射完毕但药液仍有残留20毫升下午班护士反应注射泵有自动停止现象发现后重新启动1月9日护士长将该泵撤除检查发现确实有注射中自动停止现象送设备科维修,初步分析是因为使用的注射器未进行校准注射器参数与机器保存参数不一致导致药液未推注完成即触发报警停止运行送设备科重新校准后可正常使用故障排除
125370512201900118,严重伤害,[CLS]可能危及生命[SEP]注药结束报警故障[SEP]护士遵医嘱使用注射泵为病人注射降压药物药物泵完后无报警声音提示护士巡查时发现及时更换设备并续上药物因发现及时未造成严重后果[SEP],可能危及生命,注药结束报警故障,护士遵医嘱使用注射泵为病人注射降压药物药物泵完后无报警声音提示护士巡查时发现及时更换设备并续上药物因发现及时未造成严重后果,产品原因（包括说明书等）,报警喇叭损坏,可能危及生命,[CLS]可能危及生命[SEP]注药结束报警故障[SEP]护士遵医嘱使用注射泵为病人注射降压药物药物泵完后无报警声音提示护士巡查时发现及时更换设备并续上药物因发现及时未造成严重后果[SEP],注药结束报警故障,护士遵医嘱使用注射泵为病人注射降压药物药物泵完后无报警声音提示护士巡查时发现及时更换设备并续上药物因发现及时未造成严重后果,因使用不当使注射泵进液导致喇叭损坏无法报警
